    <td align="right">    0.261174</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.261174</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.219148</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.215862</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.161820</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.161089</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.160909</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.160215</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.273424</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.271398</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.228163</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.225837</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.170624</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.169885</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.169728</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.169041</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.325954</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.322415</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.279434</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.270308</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.207384</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.205686</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.213501</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.213645</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW OA CONTROLLER</td>
    <td align="right">    0.226844</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW OA CONTROLLER</td>
    <td align="right">    0.225260</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE OA CONTROLLER</td>
    <td align="right">    0.240415</td>
    <td align="right">    0.038103</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE OA CONTROLLER</td>
    <td align="right">    0.194020</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1 OA CONTROLLER</td>
    <td align="right">    0.153278</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2 OA CONTROLLER</td>
    <td align="right">    0.152676</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1 OA CONTROLLER</td>
    <td align="right">    0.153025</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2 OA CONTROLLER</td>
    <td align="right">    0.152096</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW OA CONTROLLER</td>
    <td align="right">    0.257334</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW OA CONTROLLER</td>
    <td align="right">    0.254334</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE OA CONTROLLER</td>
    <td align="right">    0.209543</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE OA CONTROLLER</td>
    <td align="right">    0.207082</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1 OA CONTROLLER</td>
    <td align="right">    0.158339</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2 OA CONTROLLER</td>
    <td align="right">    0.157585</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1 OA CONTROLLER</td>
    <td align="right">    0.157613</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2 OA CONTROLLER</td>
    <td align="right">    0.156860</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW OA CONTROLLER</td>
    <td align="right">    0.254591</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW OA CONTROLLER</td>
    <td align="right">    0.252227</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE OA CONTROLLER</td>
    <td align="right">    0.208111</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE OA CONTROLLER</td>
    <td align="right">    0.205673</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1 OA CONTROLLER</td>
    <td align="right">    0.155892</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2 OA CONTROLLER</td>
    <td align="right">    0.155147</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1 OA CONTROLLER</td>
    <td align="right">    0.154925</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2 OA CONTROLLER</td>
    <td align="right">    0.154214</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW OA CONTROLLER</td>
    <td align="right">    0.256104</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW OA CONTROLLER</td>
    <td align="right">    0.253889</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE OA CONTROLLER</td>
    <td align="right">    0.210347</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE OA CONTROLLER</td>
    <td align="right">    0.207726</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1 OA CONTROLLER</td>
    <td align="right">    0.156783</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2 OA CONTROLLER</td>
    <td align="right">    0.156042</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1 OA CONTROLLER</td>
    <td align="right">    0.155791</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2 OA CONTROLLER</td>
    <td align="right">    0.155089</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW OA CONTROLLER</td>
    <td align="right">    0.257886</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW OA CONTROLLER</td>
    <td align="right">    0.255749</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE OA CONTROLLER</td>
    <td align="right">    0.212687</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE OA CONTROLLER</td>
    <td align="right">    0.209869</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1 OA CONTROLLER</td>
    <td align="right">    0.157965</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2 OA CONTROLLER</td>
    <td align="right">    0.157227</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1 OA CONTROLLER</td>
    <td align="right">    0.156985</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2 OA CONTROLLER</td>
    <td align="right">    0.156284</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW OA CONTROLLER</td>
    <td align="right">    0.259510</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW OA CONTROLLER</td>
    <td align="right">    0.257422</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE OA CONTROLLER</td>
    <td align="right">    0.214780</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE OA CONTROLLER</td>
    <td align="right">    0.211781</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1 OA CONTROLLER</td>
    <td align="right">    0.159061</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2 OA CONTROLLER</td>
    <td align="right">    0.158325</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1 OA CONTROLLER</td>
    <td align="right">    0.158101</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2 OA CONTROLLER</td>
    <td align="right">    0.157402</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW OA CONTROLLER</td>
    <td align="right">    0.261053</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW OA CONTROLLER</td>
    <td align="right">    0.259020</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE OA CONTROLLER</td>
    <td align="right">    0.216730</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE OA CONTROLLER</td>
    <td align="right">    0.213556</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1 OA CONTROLLER</td>
    <td align="right">    0.160134</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2 OA CONTROLLER</td>
    <td align="right">    0.159400</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1 OA CONTROLLER</td>
    <td align="right">    0.159200</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2 OA CONTROLLER</td>
    <td align="right">    0.158502</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW OA CONTROLLER</td>
    <td align="right">    0.263160</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW OA CONTROLLER</td>
    <td align="right">    0.261174</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE OA CONTROLLER</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE OA CONTROLLER</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1 OA CONTROLLER</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2 OA CONTROLLER</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1 OA CONTROLLER</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2 OA CONTROLLER</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW OA CONTROLLER</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW OA CONTROLLER</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE OA CONTROLLER</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE OA CONTROLLER</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1 OA CONTROLLER</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2 OA CONTROLLER</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1 OA CONTROLLER</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2 OA CONTROLLER</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW OA CONTROLLER</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW OA CONTROLLER</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE OA CONTROLLER</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE OA CONTROLLER</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1 OA CONTROLLER</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2 OA CONTROLLER</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1 OA CONTROLLER</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.025952</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2 OA CONTROLLER</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.025952</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Rated Sensible Cooling Capacity [W]</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G SW</td>
    <td align="right">    0.226844</td>
    <td align="right">     3612.68</td>
    <td align="right">     2317.41</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NW</td>
    <td align="right">    0.225260</td>
    <td align="right">     3580.49</td>
    <td align="right">     2299.63</td>
    <td align="right">    0.000078</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP OFFICE</td>
    <td align="right">    0.240415</td>
    <td align="right">     4001.14</td>
    <td align="right">     2494.73</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NE</td>
    <td align="right">    0.194020</td>
    <td align="right">     3107.26</td>
    <td align="right">     1985.13</td>
    <td align="right">    0.000068</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N1</td>
    <td align="right">    0.153278</td>
    <td align="right">     2514.01</td>
    <td align="right">     1586.88</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N2</td>
    <td align="right">    0.152676</td>
    <td align="right">     2505.42</td>
    <td align="right">     1580.95</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S1</td>
    <td align="right">    0.153025</td>
    <td align="right">     2519.73</td>
    <td align="right">     1586.80</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S2</td>
    <td align="right">    0.152096</td>
    <td align="right">     2506.48</td>
    <td align="right">     1577.66</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SW</td>
    <td align="right">    0.257334</td>
    <td align="right">     4063.13</td>
    <td align="right">     2614.52</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NW</td>
    <td align="right">    0.254334</td>
    <td align="right">     4007.88</td>
    <td align="right">     2581.51</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SE</td>
    <td align="right">    0.209543</td>
    <td align="right">     3455.47</td>
    <td align="right">     2171.96</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NE</td>
    <td align="right">    0.207082</td>
    <td align="right">     3324.44</td>
    <td align="right">     2116.62</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N1</td>
    <td align="right">    0.158339</td>
    <td align="right">     2588.11</td>
    <td align="right">     1633.77</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N2</td>
    <td align="right">    0.157585</td>
    <td align="right">     2577.37</td>
    <td align="right">     1626.36</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S1</td>
    <td align="right">    0.157613</td>
    <td align="right">     2614.46</td>
    <td align="right">     1637.21</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S2</td>
    <td align="right">    0.156860</td>
    <td align="right">     2603.70</td>
    <td align="right">     1629.81</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SW</td>
    <td align="right">    0.254591</td>
    <td align="right">     4025.92</td>
    <td align="right">     2584.72</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NW</td>
    <td align="right">    0.252227</td>
    <td align="right">     3979.75</td>
    <td align="right">     2557.91</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">    0.208111</td>
    <td align="right">     3436.88</td>
    <td align="right">     2155.15</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">    0.205673</td>
    <td align="right">     3315.75</td>
    <td align="right">     2102.27</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">    0.155892</td>
    <td align="right">     2554.35</td>
    <td align="right">     1608.00</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">    0.155147</td>
    <td align="right">     2543.73</td>
    <td align="right">     1600.67</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">    0.154925</td>
    <td align="right">     2577.23</td>
    <td align="right">     1609.10</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">    0.154214</td>
    <td align="right">     2576.42</td>
    <td align="right">     1604.39</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">    0.256104</td>
    <td align="right">     4048.92</td>
    <td align="right">     2597.32</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">    0.253889</td>
    <td align="right">     4004.89</td>
    <td align="right">     2571.96</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">    0.210347</td>
    <td align="right">     3470.22</td>
    <td align="right">     2175.03</td>
    <td align="right">    0.000076</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">    0.207726</td>
    <td align="right">     3346.42</td>
    <td align="right">     2120.28</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">    0.156783</td>
    <td align="right">     2567.91</td>
    <td align="right">     1615.49</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">    0.156042</td>
    <td align="right">     2557.34</td>
    <td align="right">     1608.21</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">    0.155791</td>
    <td align="right">     2599.81</td>
    <td align="right">     1618.66</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">    0.155089</td>
    <td align="right">     2589.77</td>
    <td align="right">     1611.76</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">    0.257886</td>
    <td align="right">     4075.49</td>
    <td align="right">     2612.96</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">    0.255749</td>
    <td align="right">     4032.58</td>
    <td align="right">     2588.34</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">    0.212687</td>
    <td align="right">     3504.78</td>
    <td align="right">     2196.30</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">    0.209869</td>
    <td align="right">     3378.13</td>
    <td align="right">     2139.57</td>
    <td align="right">    0.000074</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">    0.157965</td>
    <td align="right">     2585.48</td>
    <td align="right">     1626.08</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">    0.157227</td>
    <td align="right">     2574.94</td>
    <td align="right">     1618.83</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">    0.156985</td>
    <td align="right">     2617.55</td>
    <td align="right">     1629.38</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">    0.156284</td>
    <td align="right">     2607.54</td>
    <td align="right">     1622.51</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">    0.259510</td>
    <td align="right">     4099.64</td>
    <td align="right">     2627.32</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">    0.257422</td>
    <td align="right">     4057.43</td>
    <td align="right">     2603.16</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">    0.214780</td>
    <td align="right">     3535.66</td>
    <td align="right">     2215.39</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">    0.211781</td>
    <td align="right">     3406.38</td>
    <td align="right">     2156.83</td>
    <td align="right">    0.000074</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">    0.159061</td>
    <td align="right">     2601.70</td>
    <td align="right">     1635.96</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">    0.158325</td>
    <td align="right">     2591.20</td>
    <td align="right">     1628.74</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">    0.158101</td>
    <td align="right">     2634.08</td>
    <td align="right">     1639.49</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">    0.157402</td>
    <td align="right">     2624.10</td>
    <td align="right">     1632.63</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">    0.261053</td>
    <td align="right">     4122.52</td>
    <td align="right">     2641.06</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">    0.259020</td>
    <td align="right">     4087.26</td>
    <td align="right">     2619.40</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">    0.216730</td>
    <td align="right">     3564.37</td>
    <td align="right">     2233.26</td>
    <td align="right">    0.000078</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">    0.213556</td>
    <td align="right">     3432.55</td>
    <td align="right">     2172.93</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">    0.160134</td>
    <td align="right">     2617.52</td>
    <td align="right">     1645.73</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">    0.159400</td>
    <td align="right">     2607.05</td>
    <td align="right">     1638.52</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">    0.159200</td>
    <td align="right">     2650.29</td>
    <td align="right">     1649.53</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">    0.158502</td>
    <td align="right">     2640.33</td>
    <td align="right">     1642.69</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">    0.263160</td>
    <td align="right">     4153.34</td>
    <td align="right">     2660.46</td>
    <td align="right">    0.000091</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">    0.261174</td>
    <td align="right">     4118.75</td>
    <td align="right">     2639.25</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">    0.219148</td>
    <td align="right">     3599.68</td>
    <td align="right">     2255.82</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">    0.215862</td>
    <td align="right">     3466.21</td>
    <td align="right">     2194.36</td>
    <td align="right">    0.000076</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">    0.161820</td>
    <td align="right">     2642.03</td>
    <td align="right">     1661.59</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">    0.161089</td>
    <td align="right">     2631.60</td>
    <td align="right">     1654.42</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">    0.160909</td>
    <td align="right">     2675.18</td>
    <td align="right">     1665.64</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">    0.160215</td>
    <td align="right">     2665.26</td>
    <td align="right">     1658.83</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">    0.273424</td>
    <td align="right">     4300.43</td>
    <td align="right">     2759.67</td>
    <td align="right">    0.000094</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">    0.271398</td>
    <td align="right">     4259.10</td>
    <td align="right">     2736.07</td>
    <td align="right">    0.000093</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">    0.228163</td>
    <td align="right">     3722.14</td>
    <td align="right">     2340.39</td>
    <td align="right">    0.000081</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">    0.225837</td>
    <td align="right">     3609.23</td>
    <td align="right">     2290.83</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">    0.170624</td>
    <td align="right">     2768.04</td>
    <td align="right">     1747.34</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">    0.169885</td>
    <td align="right">     2757.50</td>
    <td align="right">     1740.10</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">    0.169728</td>
    <td align="right">     2801.57</td>
    <td align="right">     1751.59</td>
    <td align="right">    0.000061</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">    0.169041</td>
    <td align="right">     2791.76</td>
    <td align="right">     1744.85</td>
    <td align="right">    0.000061</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">    0.325954</td>
    <td align="right">     5080.01</td>
    <td align="right">     3281.05</td>
    <td align="right">    0.000111</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">    0.322415</td>
    <td align="right">     5018.40</td>
    <td align="right">     3242.90</td>
    <td align="right">    0.000110</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">    0.279434</td>
    <td align="right">     4461.84</td>
    <td align="right">     2843.59</td>
    <td align="right">    0.000097</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">    0.270308</td>
    <td align="right">     4331.60</td>
    <td align="right">     2754.37</td>
    <td align="right">    0.000095</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">    0.207384</td>
    <td align="right">     3339.39</td>
    <td align="right">     2120.20</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">    0.205686</td>
    <td align="right">     3315.17</td>
    <td align="right">     2103.57</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">    0.213501</td>
    <td align="right">     3513.15</td>
    <td align="right">     2209.12</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">    0.213645</td>
    <td align="right">     3515.22</td>
    <td align="right">     2210.53</td>
    <td align="right">    0.000077</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:WaterToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:WaterToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW DXAC HEAT PUMP</td>
    <td align="right">    0.226844</td>
    <td align="right">    0.226844</td>
    <td align="right">    0.226844</td>
    <td align="right">    0.226844</td>
    <td align="right">     3612.68</td>
    <td align="right">     3612.68</td>
    <td align="right">     1676.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW DXAC HEAT PUMP</td>
    <td align="right">    0.225260</td>
    <td align="right">    0.225260</td>
    <td align="right">    0.225260</td>
    <td align="right">    0.225260</td>
    <td align="right">     3580.49</td>
    <td align="right">     3580.49</td>
    <td align="right">     1692.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE DXAC HEAT PUMP</td>
    <td align="right">    0.240415</td>
    <td align="right">    0.240415</td>
    <td align="right">    0.240415</td>
    <td align="right">    0.240415</td>
    <td align="right">     4001.14</td>
    <td align="right">     4001.14</td>
    <td align="right">     2156.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE DXAC HEAT PUMP</td>
    <td align="right">    0.194020</td>
    <td align="right">    0.194020</td>
    <td align="right">    0.194020</td>
    <td align="right">    0.194020</td>
    <td align="right">     3107.26</td>
    <td align="right">     3107.26</td>
    <td align="right">     1689.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1 DXAC HEAT PUMP</td>
    <td align="right">    0.153278</td>
    <td align="right">    0.153278</td>
    <td align="right">    0.153278</td>
    <td align="right">    0.153278</td>
    <td align="right">     2514.01</td>
    <td align="right">     2514.01</td>
    <td align="right">     1250.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2 DXAC HEAT PUMP</td>
    <td align="right">    0.152676</td>
    <td align="right">    0.152676</td>
    <td align="right">    0.152676</td>
    <td align="right">    0.152676</td>
    <td align="right">     2505.42</td>
    <td align="right">     2505.42</td>
    <td align="right">     1250.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1 DXAC HEAT PUMP</td>
    <td align="right">    0.153025</td>
    <td align="right">    0.153025</td>
    <td align="right">    0.153025</td>
    <td align="right">    0.153025</td>
    <td align="right">     2519.73</td>
    <td align="right">     2519.73</td>
    <td align="right">     1234.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2 DXAC HEAT PUMP</td>
    <td align="right">    0.152096</td>
    <td align="right">    0.152096</td>
    <td align="right">    0.152096</td>
    <td align="right">    0.152096</td>
    <td align="right">     2506.48</td>
    <td align="right">     2506.48</td>
    <td align="right">     1263.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW DXAC HEAT PUMP</td>
    <td align="right">    0.257334</td>
    <td align="right">    0.257334</td>
    <td align="right">    0.257334</td>
    <td align="right">    0.257334</td>
    <td align="right">     4063.13</td>
    <td align="right">     4063.13</td>
    <td align="right">     1661.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW DXAC HEAT PUMP</td>
    <td align="right">    0.254334</td>
    <td align="right">    0.254334</td>
    <td align="right">    0.254334</td>
    <td align="right">    0.254334</td>
    <td align="right">     4007.88</td>
    <td align="right">     4007.88</td>
    <td align="right">     1667.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE DXAC HEAT PUMP</td>
    <td align="right">    0.209543</td>
    <td align="right">    0.209543</td>
    <td align="right">    0.209543</td>
    <td align="right">    0.209543</td>
    <td align="right">     3455.47</td>
    <td align="right">     3455.47</td>
    <td align="right">     1746.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE DXAC HEAT PUMP</td>
    <td align="right">    0.207082</td>
    <td align="right">    0.207082</td>
    <td align="right">    0.207082</td>
    <td align="right">    0.207082</td>
    <td align="right">     3324.44</td>
    <td align="right">     3324.44</td>
    <td align="right">     1664.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.158339</td>
    <td align="right">    0.158339</td>
    <td align="right">    0.158339</td>
    <td align="right">    0.158339</td>
    <td align="right">     2588.11</td>
    <td align="right">     2588.11</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.157585</td>
    <td align="right">    0.157585</td>
    <td align="right">    0.157585</td>
    <td align="right">    0.157585</td>
    <td align="right">     2577.37</td>
    <td align="right">     2577.37</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.157613</td>
    <td align="right">    0.157613</td>
    <td align="right">    0.157613</td>
    <td align="right">    0.157613</td>
    <td align="right">     2614.46</td>
    <td align="right">     2614.46</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.156860</td>
    <td align="right">    0.156860</td>
    <td align="right">    0.156860</td>
    <td align="right">    0.156860</td>
    <td align="right">     2603.70</td>
    <td align="right">     2603.70</td>
    <td align="right">     1126.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW DXAC HEAT PUMP</td>
    <td align="right">    0.254591</td>
    <td align="right">    0.254591</td>
    <td align="right">    0.254591</td>
    <td align="right">    0.254591</td>
    <td align="right">     4025.92</td>
    <td align="right">     4025.92</td>
    <td align="right">     1632.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW DXAC HEAT PUMP</td>
    <td align="right">    0.252227</td>
    <td align="right">    0.252227</td>
    <td align="right">    0.252227</td>
    <td align="right">    0.252227</td>
    <td align="right">     3979.75</td>
    <td align="right">     3979.75</td>
    <td align="right">     1636.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE DXAC HEAT PUMP</td>
    <td align="right">    0.208111</td>
    <td align="right">    0.208111</td>
    <td align="right">    0.208111</td>
    <td align="right">    0.208111</td>
    <td align="right">     3436.88</td>
    <td align="right">     3436.88</td>
    <td align="right">     1639.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE DXAC HEAT PUMP</td>
    <td align="right">    0.205673</td>
    <td align="right">    0.205673</td>
    <td align="right">    0.205673</td>
    <td align="right">    0.205673</td>
    <td align="right">     3315.75</td>
    <td align="right">     3315.75</td>
    <td align="right">     1634.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.155892</td>
    <td align="right">    0.155892</td>
    <td align="right">    0.155892</td>
    <td align="right">    0.155892</td>
    <td align="right">     2554.35</td>
    <td align="right">     2554.35</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.155147</td>
    <td align="right">    0.155147</td>
    <td align="right">    0.155147</td>
    <td align="right">    0.155147</td>
    <td align="right">     2543.73</td>
    <td align="right">     2543.73</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.154925</td>
    <td align="right">    0.154925</td>
    <td align="right">    0.154925</td>
    <td align="right">    0.154925</td>
    <td align="right">     2577.23</td>
    <td align="right">     2577.23</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.154214</td>
    <td align="right">    0.154214</td>
    <td align="right">    0.154214</td>
    <td align="right">    0.154214</td>
    <td align="right">     2576.42</td>
    <td align="right">     2576.42</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW DXAC HEAT PUMP</td>
    <td align="right">    0.256104</td>
    <td align="right">    0.256104</td>
    <td align="right">    0.256104</td>
    <td align="right">    0.256104</td>
    <td align="right">     4048.92</td>
    <td align="right">     4048.92</td>
    <td align="right">     1647.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW DXAC HEAT PUMP</td>
    <td align="right">    0.253889</td>
    <td align="right">    0.253889</td>
    <td align="right">    0.253889</td>
    <td align="right">    0.253889</td>
    <td align="right">     4004.89</td>
    <td align="right">     4004.89</td>
    <td align="right">     1650.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE DXAC HEAT PUMP</td>
    <td align="right">    0.210347</td>
    <td align="right">    0.210347</td>
    <td align="right">    0.210347</td>
    <td align="right">    0.210347</td>
    <td align="right">     3470.22</td>
    <td align="right">     3470.22</td>
    <td align="right">     1646.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE DXAC HEAT PUMP</td>
    <td align="right">    0.207726</td>
    <td align="right">    0.207726</td>
    <td align="right">    0.207726</td>
    <td align="right">    0.207726</td>
    <td align="right">     3346.42</td>
    <td align="right">     3346.42</td>
    <td align="right">     1649.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.156783</td>
    <td align="right">    0.156783</td>
    <td align="right">    0.156783</td>
    <td align="right">    0.156783</td>
    <td align="right">     2567.91</td>
    <td align="right">     2567.91</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.156042</td>
    <td align="right">    0.156042</td>
    <td align="right">    0.156042</td>
    <td align="right">    0.156042</td>
    <td align="right">     2557.34</td>
    <td align="right">     2557.34</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.155791</td>
    <td align="right">    0.155791</td>
    <td align="right">    0.155791</td>
    <td align="right">    0.155791</td>
    <td align="right">     2599.81</td>
    <td align="right">     2599.81</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.155089</td>
    <td align="right">    0.155089</td>
    <td align="right">    0.155089</td>
    <td align="right">    0.155089</td>
    <td align="right">     2589.77</td>
    <td align="right">     2589.77</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW DXAC HEAT PUMP</td>
    <td align="right">    0.257886</td>
    <td align="right">    0.257886</td>
    <td align="right">    0.257886</td>
    <td align="right">    0.257886</td>
    <td align="right">     4075.49</td>
    <td align="right">     4075.49</td>
    <td align="right">     1667.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW DXAC HEAT PUMP</td>
    <td align="right">    0.255749</td>
    <td align="right">    0.255749</td>
    <td align="right">    0.255749</td>
    <td align="right">    0.255749</td>
    <td align="right">     4032.58</td>
    <td align="right">     4032.58</td>
    <td align="right">     1671.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE DXAC HEAT PUMP</td>
    <td align="right">    0.212687</td>
    <td align="right">    0.212687</td>
    <td align="right">    0.212687</td>
    <td align="right">    0.212687</td>
    <td align="right">     3504.78</td>
    <td align="right">     3504.78</td>
    <td align="right">     1666.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE DXAC HEAT PUMP</td>
    <td align="right">    0.209869</td>
    <td align="right">    0.209869</td>
    <td align="right">    0.209869</td>
    <td align="right">    0.209869</td>
    <td align="right">     3378.13</td>
    <td align="right">     3378.13</td>
    <td align="right">     1669.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1 DXAC HEAT PUMP</td>
    <td align="right">    0.157965</td>
    <td align="right">    0.157965</td>
    <td align="right">    0.157965</td>
    <td align="right">    0.157965</td>
    <td align="right">     2585.48</td>
    <td align="right">     2585.48</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2 DXAC HEAT PUMP</td>
    <td align="right">    0.157227</td>
    <td align="right">    0.157227</td>
    <td align="right">    0.157227</td>
    <td align="right">    0.157227</td>
    <td align="right">     2574.94</td>
    <td align="right">     2574.94</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1 DXAC HEAT PUMP</td>
    <td align="right">    0.156985</td>
    <td align="right">    0.156985</td>
    <td align="right">    0.156985</td>
    <td align="right">    0.156985</td>
    <td align="right">     2617.55</td>
    <td align="right">     2617.55</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2 DXAC HEAT PUMP</td>
    <td align="right">    0.156284</td>
    <td align="right">    0.156284</td>
    <td align="right">    0.156284</td>
    <td align="right">    0.156284</td>
    <td align="right">     2607.54</td>
    <td align="right">     2607.54</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW DXAC HEAT PUMP</td>
    <td align="right">    0.259510</td>
    <td align="right">    0.259510</td>
    <td align="right">    0.259510</td>
    <td align="right">    0.259510</td>
    <td align="right">     4099.64</td>
    <td align="right">     4099.64</td>
    <td align="right">     1687.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW DXAC HEAT PUMP</td>
    <td align="right">    0.257422</td>
    <td align="right">    0.257422</td>
    <td align="right">    0.257422</td>
    <td align="right">    0.257422</td>
    <td align="right">     4057.43</td>
    <td align="right">     4057.43</td>
    <td align="right">     1690.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE DXAC HEAT PUMP</td>
    <td align="right">    0.214780</td>
    <td align="right">    0.214780</td>
    <td align="right">    0.214780</td>
    <td align="right">    0.214780</td>
    <td align="right">     3535.66</td>
    <td align="right">     3535.66</td>
    <td align="right">     1686.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE DXAC HEAT PUMP</td>
    <td align="right">    0.211781</td>
    <td align="right">    0.211781</td>
    <td align="right">    0.211781</td>
    <td align="right">    0.211781</td>
    <td align="right">     3406.38</td>
    <td align="right">     3406.38</td>
    <td align="right">     1689.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.159061</td>
    <td align="right">    0.159061</td>
    <td align="right">    0.159061</td>
    <td align="right">    0.159061</td>
    <td align="right">     2601.70</td>
    <td align="right">     2601.70</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.158325</td>
    <td align="right">    0.158325</td>
    <td align="right">    0.158325</td>
    <td align="right">    0.158325</td>
    <td align="right">     2591.20</td>
    <td align="right">     2591.20</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.158101</td>
    <td align="right">    0.158101</td>
    <td align="right">    0.158101</td>
    <td align="right">    0.158101</td>
    <td align="right">     2634.08</td>
    <td align="right">     2634.08</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.157402</td>
    <td align="right">    0.157402</td>
    <td align="right">    0.157402</td>
    <td align="right">    0.157402</td>
    <td align="right">     2624.10</td>
    <td align="right">     2624.10</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW DXAC HEAT PUMP</td>
    <td align="right">    0.261053</td>
    <td align="right">    0.261053</td>
    <td align="right">    0.261053</td>
    <td align="right">    0.261053</td>
    <td align="right">     4122.52</td>
    <td align="right">     4122.52</td>
    <td align="right">     1707.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW DXAC HEAT PUMP</td>
    <td align="right">    0.259020</td>
    <td align="right">    0.259020</td>
    <td align="right">    0.259020</td>
    <td align="right">    0.259020</td>
    <td align="right">     4087.26</td>
    <td align="right">     4087.26</td>
    <td align="right">     1709.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE DXAC HEAT PUMP</td>
    <td align="right">    0.216730</td>
    <td align="right">    0.216730</td>
    <td align="right">    0.216730</td>
    <td align="right">    0.216730</td>
    <td align="right">     3564.37</td>
    <td align="right">     3564.37</td>
    <td align="right">     1706.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE DXAC HEAT PUMP</td>
    <td align="right">    0.213556</td>
    <td align="right">    0.213556</td>
    <td align="right">    0.213556</td>
    <td align="right">    0.213556</td>
    <td align="right">     3432.55</td>
    <td align="right">     3432.55</td>
    <td align="right">     1709.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.160134</td>
    <td align="right">    0.160134</td>
    <td align="right">    0.160134</td>
    <td align="right">    0.160134</td>
    <td align="right">     2617.52</td>
    <td align="right">     2617.52</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.159400</td>
    <td align="right">    0.159400</td>
    <td align="right">    0.159400</td>
    <td align="right">    0.159400</td>
    <td align="right">     2607.05</td>
    <td align="right">     2607.05</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.159200</td>
    <td align="right">    0.159200</td>
    <td align="right">    0.159200</td>
    <td align="right">    0.159200</td>
    <td align="right">     2650.29</td>
    <td align="right">     2650.29</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.158502</td>
    <td align="right">    0.158502</td>
    <td align="right">    0.158502</td>
    <td align="right">    0.158502</td>
    <td align="right">     2640.33</td>
    <td align="right">     2640.33</td>
    <td align="right">     1126.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW DXAC HEAT PUMP</td>
    <td align="right">    0.263160</td>
    <td align="right">    0.263160</td>
    <td align="right">    0.263160</td>
    <td align="right">    0.263160</td>
    <td align="right">     4153.34</td>
    <td align="right">     4153.34</td>
    <td align="right">     1736.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW DXAC HEAT PUMP</td>
    <td align="right">    0.261174</td>
    <td align="right">    0.261174</td>
    <td align="right">    0.261174</td>
    <td align="right">    0.261174</td>
    <td align="right">     4118.75</td>
    <td align="right">     4118.75</td>
    <td align="right">     1738.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE DXAC HEAT PUMP</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">    0.219148</td>
    <td align="right">     3599.68</td>
    <td align="right">     3599.68</td>
    <td align="right">     1736.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE DXAC HEAT PUMP</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">    0.215862</td>
    <td align="right">     3466.21</td>
    <td align="right">     3466.21</td>
    <td align="right">     1737.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">    0.161820</td>
    <td align="right">     2642.03</td>
    <td align="right">     2642.03</td>
    <td align="right">     1142.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">    0.161089</td>
    <td align="right">     2631.60</td>
    <td align="right">     2631.60</td>
    <td align="right">     1142.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">    0.160909</td>
    <td align="right">     2675.18</td>
    <td align="right">     2675.18</td>
    <td align="right">     1140.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">    0.160215</td>
    <td align="right">     2665.26</td>
    <td align="right">     2665.26</td>
    <td align="right">     1140.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW DXAC HEAT PUMP</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">    0.273424</td>
    <td align="right">     4300.43</td>
    <td align="right">     4300.43</td>
    <td align="right">     1847.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW DXAC HEAT PUMP</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">    0.271398</td>
    <td align="right">     4259.10</td>
    <td align="right">     4259.10</td>
    <td align="right">     1846.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE DXAC HEAT PUMP</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">    0.228163</td>
    <td align="right">     3722.14</td>
    <td align="right">     3722.14</td>
    <td align="right">     1846.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE DXAC HEAT PUMP</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">    0.225837</td>
    <td align="right">     3609.23</td>
    <td align="right">     3609.23</td>
    <td align="right">     1846.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1 DXAC HEAT PUMP</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">    0.170624</td>
    <td align="right">     2768.04</td>
    <td align="right">     2768.04</td>
    <td align="right">     1239.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2 DXAC HEAT PUMP</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">    0.169885</td>
    <td align="right">     2757.50</td>
    <td align="right">     2757.50</td>
    <td align="right">     1239.38</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1 DXAC HEAT PUMP</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">    0.169728</td>
    <td align="right">     2801.57</td>
    <td align="right">     2801.57</td>
    <td align="right">     1239.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2 DXAC HEAT PUMP</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">    0.169041</td>
    <td align="right">     2791.76</td>
    <td align="right">     2791.76</td>
    <td align="right">     1239.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW DXAC HEAT PUMP</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">    0.325954</td>
    <td align="right">     5080.01</td>
    <td align="right">     5080.01</td>
    <td align="right">     2198.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW DXAC HEAT PUMP</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">    0.322415</td>
    <td align="right">     5018.40</td>
    <td align="right">     5018.40</td>
    <td align="right">     2203.17</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE DXAC HEAT PUMP</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">    0.279434</td>
    <td align="right">     4461.84</td>
    <td align="right">     4461.84</td>
    <td align="right">     2198.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE DXAC HEAT PUMP</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">    0.270308</td>
    <td align="right">     4331.60</td>
    <td align="right">     4331.60</td>
    <td align="right">     2203.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1 DXAC HEAT PUMP</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">    0.207384</td>
    <td align="right">     3339.39</td>
    <td align="right">     3339.39</td>
    <td align="right">     1632.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2 DXAC HEAT PUMP</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">    0.205686</td>
    <td align="right">     3315.17</td>
    <td align="right">     3315.17</td>
    <td align="right">     1632.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1 DXAC HEAT PUMP</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">    0.213501</td>
    <td align="right">     3513.15</td>
    <td align="right">     3513.15</td>
    <td align="right">     1624.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2 DXAC HEAT PUMP</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">    0.213645</td>
    <td align="right">     3515.22</td>
    <td align="right">     3515.22</td>
    <td align="right">     1624.78</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Rated Heating Capacity [W]</td>
    <td align="right">Design Size Rated Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G SW</td>
    <td align="right">    0.226844</td>
    <td align="right">     3612.68</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NW</td>
    <td align="right">    0.225260</td>
    <td align="right">     3580.49</td>
    <td align="right">    0.000078</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP OFFICE</td>
    <td align="right">    0.240415</td>
    <td align="right">     4001.14</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NE</td>
    <td align="right">    0.194020</td>
    <td align="right">     3107.26</td>
    <td align="right">    0.000068</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N1</td>
    <td align="right">    0.153278</td>
    <td align="right">     2514.01</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N2</td>
    <td align="right">    0.152676</td>
    <td align="right">     2505.42</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S1</td>
    <td align="right">    0.153025</td>
    <td align="right">     2519.73</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S2</td>
    <td align="right">    0.152096</td>
    <td align="right">     2506.48</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SW</td>
    <td align="right">    0.257334</td>
    <td align="right">     4063.13</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NW</td>
    <td align="right">    0.254334</td>
    <td align="right">     4007.88</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SE</td>
    <td align="right">    0.209543</td>
    <td align="right">     3455.47</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NE</td>
    <td align="right">    0.207082</td>
    <td align="right">     3324.44</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N1</td>
    <td align="right">    0.158339</td>
    <td align="right">     2588.11</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N2</td>
    <td align="right">    0.157585</td>
    <td align="right">     2577.37</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S1</td>
    <td align="right">    0.157613</td>
    <td align="right">     2614.46</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S2</td>
    <td align="right">    0.156860</td>
    <td align="right">     2603.70</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SW</td>
    <td align="right">    0.254591</td>
    <td align="right">     4025.92</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NW</td>
    <td align="right">    0.252227</td>
    <td align="right">     3979.75</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SE</td>
    <td align="right">    0.208111</td>
    <td align="right">     3436.88</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NE</td>
    <td align="right">    0.205673</td>
    <td align="right">     3315.75</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N1</td>
    <td align="right">    0.155892</td>
    <td align="right">     2554.35</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N2</td>
    <td align="right">    0.155147</td>
    <td align="right">     2543.73</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S1</td>
    <td align="right">    0.154925</td>
    <td align="right">     2577.23</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S2</td>
    <td align="right">    0.154214</td>
    <td align="right">     2576.42</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SW</td>
    <td align="right">    0.256104</td>
    <td align="right">     4048.92</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NW</td>
    <td align="right">    0.253889</td>
    <td align="right">     4004.89</td>
    <td align="right">    0.000087</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SE</td>
    <td align="right">    0.210347</td>
    <td align="right">     3470.22</td>
    <td align="right">    0.000076</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NE</td>
    <td align="right">    0.207726</td>
    <td align="right">     3346.42</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N1</td>
    <td align="right">    0.156783</td>
    <td align="right">     2567.91</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N2</td>
    <td align="right">    0.156042</td>
    <td align="right">     2557.34</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S1</td>
    <td align="right">    0.155791</td>
    <td align="right">     2599.81</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S2</td>
    <td align="right">    0.155089</td>
    <td align="right">     2589.77</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SW</td>
    <td align="right">    0.257886</td>
    <td align="right">     4075.49</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NW</td>
    <td align="right">    0.255749</td>
    <td align="right">     4032.58</td>
    <td align="right">    0.000088</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SE</td>
    <td align="right">    0.212687</td>
    <td align="right">     3504.78</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NE</td>
    <td align="right">    0.209869</td>
    <td align="right">     3378.13</td>
    <td align="right">    0.000074</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N1</td>
    <td align="right">    0.157965</td>
    <td align="right">     2585.48</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N2</td>
    <td align="right">    0.157227</td>
    <td align="right">     2574.94</td>
    <td align="right">    0.000056</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S1</td>
    <td align="right">    0.156985</td>
    <td align="right">     2617.55</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S2</td>
    <td align="right">    0.156284</td>
    <td align="right">     2607.54</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SW</td>
    <td align="right">    0.259510</td>
    <td align="right">     4099.64</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NW</td>
    <td align="right">    0.257422</td>
    <td align="right">     4057.43</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SE</td>
    <td align="right">    0.214780</td>
    <td align="right">     3535.66</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NE</td>
    <td align="right">    0.211781</td>
    <td align="right">     3406.38</td>
    <td align="right">    0.000074</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N1</td>
    <td align="right">    0.159061</td>
    <td align="right">     2601.70</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N2</td>
    <td align="right">    0.158325</td>
    <td align="right">     2591.20</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S1</td>
    <td align="right">    0.158101</td>
    <td align="right">     2634.08</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S2</td>
    <td align="right">    0.157402</td>
    <td align="right">     2624.10</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SW</td>
    <td align="right">    0.261053</td>
    <td align="right">     4122.52</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NW</td>
    <td align="right">    0.259020</td>
    <td align="right">     4087.26</td>
    <td align="right">    0.000089</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SE</td>
    <td align="right">    0.216730</td>
    <td align="right">     3564.37</td>
    <td align="right">    0.000078</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NE</td>
    <td align="right">    0.213556</td>
    <td align="right">     3432.55</td>
    <td align="right">    0.000075</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N1</td>
    <td align="right">    0.160134</td>
    <td align="right">     2617.52</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N2</td>
    <td align="right">    0.159400</td>
    <td align="right">     2607.05</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S1</td>
    <td align="right">    0.159200</td>
    <td align="right">     2650.29</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S2</td>
    <td align="right">    0.158502</td>
    <td align="right">     2640.33</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SW</td>
    <td align="right">    0.263160</td>
    <td align="right">     4153.34</td>
    <td align="right">    0.000091</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NW</td>
    <td align="right">    0.261174</td>
    <td align="right">     4118.75</td>
    <td align="right">    0.000090</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SE</td>
    <td align="right">    0.219148</td>
    <td align="right">     3599.68</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NE</td>
    <td align="right">    0.215862</td>
    <td align="right">     3466.21</td>
    <td align="right">    0.000076</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N1</td>
    <td align="right">    0.161820</td>
    <td align="right">     2642.03</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N2</td>
    <td align="right">    0.161089</td>
    <td align="right">     2631.60</td>
    <td align="right">    0.000057</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S1</td>
    <td align="right">    0.160909</td>
    <td align="right">     2675.18</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S2</td>
    <td align="right">    0.160215</td>
    <td align="right">     2665.26</td>
    <td align="right">    0.000058</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SW</td>
    <td align="right">    0.273424</td>
    <td align="right">     4300.43</td>
    <td align="right">    0.000094</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NW</td>
    <td align="right">    0.271398</td>
    <td align="right">     4259.10</td>
    <td align="right">    0.000093</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SE</td>
    <td align="right">    0.228163</td>
    <td align="right">     3722.14</td>
    <td align="right">    0.000081</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NE</td>
    <td align="right">    0.225837</td>
    <td align="right">     3609.23</td>
    <td align="right">    0.000079</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N1</td>
    <td align="right">    0.170624</td>
    <td align="right">     2768.04</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N2</td>
    <td align="right">    0.169885</td>
    <td align="right">     2757.50</td>
    <td align="right">    0.000060</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S1</td>
    <td align="right">    0.169728</td>
    <td align="right">     2801.57</td>
    <td align="right">    0.000061</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S2</td>
    <td align="right">    0.169041</td>
    <td align="right">     2791.76</td>
    <td align="right">    0.000061</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SW</td>
    <td align="right">    0.325954</td>
    <td align="right">     5080.01</td>
    <td align="right">    0.000111</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NW</td>
    <td align="right">    0.322415</td>
    <td align="right">     5018.40</td>
    <td align="right">    0.000110</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SE</td>
    <td align="right">    0.279434</td>
    <td align="right">     4461.84</td>
    <td align="right">    0.000097</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NE</td>
    <td align="right">    0.270308</td>
    <td align="right">     4331.60</td>
    <td align="right">    0.000095</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N1</td>
    <td align="right">    0.207384</td>
    <td align="right">     3339.39</td>
    <td align="right">    0.000073</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N2</td>
    <td align="right">    0.205686</td>
    <td align="right">     3315.17</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S1</td>
    <td align="right">    0.213501</td>
    <td align="right">     3513.15</td>
    <td align="right">    0.000077</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S2</td>
    <td align="right">    0.213645</td>
    <td align="right">     3515.22</td>
    <td align="right">    0.000077</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G SW</td>
    <td align="right">     1676.16</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G NW</td>
    <td align="right">     1692.29</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP OFFICE</td>
    <td align="right">     2156.57</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G NE</td>
    <td align="right">     1689.80</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N1</td>
    <td align="right">     1250.86</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N2</td>
    <td align="right">     1250.78</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S1</td>
    <td align="right">     1234.78</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S2</td>
    <td align="right">     1263.92</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SW</td>
    <td align="right">     1661.19</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NW</td>
    <td align="right">     1667.28</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SE</td>
    <td align="right">     1746.12</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NE</td>
    <td align="right">     1664.88</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S2</td>
    <td align="right">     1126.67</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SW</td>
    <td align="right">     1632.22</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NW</td>
    <td align="right">     1636.47</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SE</td>
    <td align="right">     1639.70</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NE</td>
    <td align="right">     1634.47</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SW</td>
    <td align="right">     1647.19</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NW</td>
    <td align="right">     1650.95</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SE</td>
    <td align="right">     1646.59</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NE</td>
    <td align="right">     1649.30</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SW</td>
    <td align="right">     1667.86</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NW</td>
    <td align="right">     1671.17</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SE</td>
    <td align="right">     1666.64</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NE</td>
    <td align="right">     1669.83</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SW</td>
    <td align="right">     1687.74</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NW</td>
    <td align="right">     1690.61</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SE</td>
    <td align="right">     1686.70</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NE</td>
    <td align="right">     1689.55</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SW</td>
    <td align="right">     1707.44</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NW</td>
    <td align="right">     1709.86</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SE</td>
    <td align="right">     1706.65</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NE</td>
    <td align="right">     1709.06</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S1</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S2</td>
    <td align="right">     1126.10</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SW</td>
    <td align="right">     1736.59</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NW</td>
    <td align="right">     1738.35</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SE</td>
    <td align="right">     1736.03</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NE</td>
    <td align="right">     1737.79</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N1</td>
    <td align="right">     1142.37</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N2</td>
    <td align="right">     1142.36</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S1</td>
    <td align="right">     1140.88</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S2</td>
    <td align="right">     1140.87</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SW</td>
    <td align="right">     1847.03</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NW</td>
    <td align="right">     1846.59</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SE</td>
    <td align="right">     1846.70</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NE</td>
    <td align="right">     1846.26</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N1</td>
    <td align="right">     1239.39</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N2</td>
    <td align="right">     1239.38</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S1</td>
    <td align="right">     1239.66</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S2</td>
    <td align="right">     1239.65</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SW</td>
    <td align="right">     2198.95</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NW</td>
    <td align="right">     2203.17</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SE</td>
    <td align="right">     2198.82</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NE</td>
    <td align="right">     2203.04</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N1</td>
    <td align="right">     1632.08</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N2</td>
    <td align="right">     1632.07</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S1</td>
    <td align="right">     1624.79</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S2</td>
    <td align="right">     1624.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.034697</td>
  </tr>
  <tr>
    <td align="right">SINGLE WATER PLANT LOOP</td>
    <td align="right">    0.005722</td>
    <td align="right">    0.686698</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000289</td>
    <td align="right">       36.93</td>
  </tr>
  <tr>
    <td align="right">PLANT CIRC PUMP</td>
    <td align="right">    0.005722</td>
    <td align="right">     1445.07</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000289</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>EvaporativeFluidCooler:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_EvaporativeFluidCooler:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at High Fan Speed [W]</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">Air Flow Rate at Low Fan Speed [m3/s]</td>
    <td align="right">Fan Power at Low Fan Speed [W]</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/C]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">    0.005722</td>
    <td align="right">     2762.48</td>
    <td align="right">        8.01</td>
    <td align="right">     7776.23</td>
    <td align="right">        4.00</td>
    <td align="right">      442.00</td>
    <td align="right">     4665.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">   259008.98</td>
    <td align="right">   243921.30</td>
    <td align="right">    0.005722</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">GWINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">GWINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">GWINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">GWINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">GWINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">GWINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">GWINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">GWINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">GWINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">GWINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">GWINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">GWINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">GWINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">ENTRANCE DOOR |</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL SWA</td>
    <td align="right">F2WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SWA</td>
    <td align="right">F2WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NWA</td>
    <td align="right">F2WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL NWA</td>
    <td align="right">F2WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL SEA</td>
    <td align="right">F2WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SEA</td>
    <td align="right">F2WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NEA</td>
    <td align="right">F2WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL NEA</td>
    <td align="right">F2WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N1A</td>
    <td align="right">F2WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N2A</td>
    <td align="right">F2WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S1A</td>
    <td align="right">F2WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S2A</td>
    <td align="right">F2WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL C</td>
    <td align="right">F2WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL C</td>
    <td align="right">F2WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL SWA</td>
    <td align="right">F3WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL SWA</td>
    <td align="right">F3WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL NWA</td>
    <td align="right">F3WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL NWA</td>
    <td align="right">F3WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL SEA</td>
    <td align="right">F3WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL SEA</td>
    <td align="right">F3WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL NEA</td>
    <td align="right">F3WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL NEA</td>
    <td align="right">F3WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL N1A</td>
    <td align="right">F3WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL N2A</td>
    <td align="right">F3WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL S1A</td>
    <td align="right">F3WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL S2A</td>
    <td align="right">F3WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL C</td>
    <td align="right">F3WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL C</td>
    <td align="right">F3WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL SWA</td>
    <td align="right">F4WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL SWA</td>
    <td align="right">F4WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL NWA</td>
    <td align="right">F4WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL NWA</td>
    <td align="right">F4WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL SEA</td>
    <td align="right">F4WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL SEA</td>
    <td align="right">F4WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL NEA</td>
    <td align="right">F4WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL NEA</td>
    <td align="right">F4WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL N1A</td>
    <td align="right">F4WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL N2A</td>
    <td align="right">F4WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL S1A</td>
    <td align="right">F4WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL S2A</td>
    <td align="right">F4WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL C</td>
    <td align="right">F4WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL C</td>
    <td align="right">F4WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">MWINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">MWINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">MWINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">MWINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">MWINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">MWINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">MWINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">MWINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">MWINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">MWINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">MWINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">MWINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">MWINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">MWINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL SWA</td>
    <td align="right">F6WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL SWA</td>
    <td align="right">F6WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL NWA</td>
    <td align="right">F6WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL NWA</td>
    <td align="right">F6WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL SEA</td>
    <td align="right">F6WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL SEA</td>
    <td align="right">F6WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL NEA</td>
    <td align="right">F6WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL NEA</td>
    <td align="right">F6WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL N1A</td>
    <td align="right">F6WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL N2A</td>
    <td align="right">F6WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL S1A</td>
    <td align="right">F6WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL S2A</td>
    <td align="right">F6WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL C</td>
    <td align="right">F6WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL C</td>
    <td align="right">F6WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL SWA</td>
    <td align="right">F7WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL SWA</td>
    <td align="right">F7WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL NWA</td>
    <td align="right">F7WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL NWA</td>
    <td align="right">F7WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL SEA</td>
    <td align="right">F7WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL SEA</td>
    <td align="right">F7WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL NEA</td>
    <td align="right">F7WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL NEA</td>
    <td align="right">F7WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL N1A</td>
    <td align="right">F7WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL N2A</td>
    <td align="right">F7WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL S1A</td>
    <td align="right">F7WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL S2A</td>
    <td align="right">F7WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL C</td>
    <td align="right">F7WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL C</td>
    <td align="right">F7WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL SWA</td>
    <td align="right">F8WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL SWA</td>
    <td align="right">F8WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL NWA</td>
    <td align="right">F8WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL NWA</td>
    <td align="right">F8WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL SEA</td>
    <td align="right">F8WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL SEA</td>
    <td align="right">F8WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL NEA</td>
    <td align="right">F8WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL NEA</td>
    <td align="right">F8WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL N1A</td>
    <td align="right">F8WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL N2A</td>
    <td align="right">F8WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL S1A</td>
    <td align="right">F8WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL S2A</td>
    <td align="right">F8WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL C</td>
    <td align="right">F8WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL C</td>
    <td align="right">F8WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL SWA</td>
    <td align="right">F9WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL SWA</td>
    <td align="right">F9WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL NWA</td>
    <td align="right">F9WINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL NWA</td>
    <td align="right">F9WINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL SEA</td>
    <td align="right">F9WINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL SEA</td>
    <td align="right">F9WINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL NEA</td>
    <td align="right">F9WINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL NEA</td>
    <td align="right">F9WINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL N1A</td>
    <td align="right">F9WINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL N2A</td>
    <td align="right">F9WINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL S1A</td>
    <td align="right">F9WINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL S2A</td>
    <td align="right">F9WINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL C</td>
    <td align="right">F9WINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL C</td>
    <td align="right">F9WINDOW14 |</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">TWINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">TWINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">TWINDOW4 |</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">TWINDOW6 |</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">TWINDOW8 |</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">TWINDOW1 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">TWINDOW5 |</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">TWINDOW7 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">TWINDOW9 |</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">TWINDOW10 |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">TWINDOW11 |</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">TWINDOW12 |</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">TWINDOW13 |</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">TWINDOW14 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ApartmentHighRise</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">90</td>
    <td align="right">820</td>
    <td align="right">140</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">5.74</td>
    <td align="right">4.47</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.05</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">6.10</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">6.10</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">6.10</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">6.10</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">6.10</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">9.14</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">12.19</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">12.19</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">12.19</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">12.19</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">15.24</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">15.24</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">15.24</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">15.24</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">18.29</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">18.29</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">18.29</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">18.29</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">18.29</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">18.29</td>
    <td align="right">21.33</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.33</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">21.33</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">21.33</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">21.33</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">21.33</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">21.33</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">21.33</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">21.33</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">21.33</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">21.33</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">24.38</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">24.38</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">24.38</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">24.38</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">24.38</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">5.79</td>
    <td align="right">3.81</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.30</td>
    <td align="right">27.43</td>
    <td align="right">5.79</td>
    <td align="right">13.11</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">40.54</td>
    <td align="right">3.81</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">27.43</td>
    <td align="right">40.54</td>
    <td align="right">13.11</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">46.33</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">58.52</td>
    <td align="right">40.97</td>
    <td align="right">17.56</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">9.30</td>
    <td align="right">27.43</td>
    <td align="right">17.37</td>
    <td align="right">13.11</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">9.30</td>
    <td align="right">27.43</td>
    <td align="right">28.95</td>
    <td align="right">13.11</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">9.30</td>
    <td align="right">16.92</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">17.37</td>
    <td align="right">3.81</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.58</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.96</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">0.00</td>
    <td align="right">27.43</td>
    <td align="right">28.95</td>
    <td align="right">3.81</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">34.75</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">268.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">88.25</td>
    <td align="right">35.30</td>
    <td align="right">24.71</td>
    <td align="right">10.59</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">27.43</td>
    <td align="right">23.16</td>
    <td align="right">8.46</td>
    <td align="right">28.95</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">46.33</td>
    <td align="right">7.62</td>
    <td align="right">9.30</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">236.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.66</td>
    <td align="right">10.22</td>
    <td align="right">7.99</td>
    <td align="right">2.23</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE</td>
    <td align="right">88.25</td>
    <td align="right">1.0</td>
    <td align="right">88.249</td>
    <td align="right">1.133E-002</td>
    <td align="right">7.965</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.635</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">35.299</td>
    <td align="right">2.833E-002</td>
    <td align="right">9.365</td>
    <td align="right">6.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.035</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">263.114</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">268.410</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.500</td>
    <td align="right">0.500</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE PEOPLE</td>
    <td align="right">OCC_OFF_W_SB_SCH</td>
    <td align="right">OFFICE</td>
    <td align="right">88.25</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">1.133E-002</td>
    <td align="right">88.249</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F2 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F3 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F3 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F4 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F4 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F4 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">M SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">M NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">M SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">M NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F6 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F6 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F6 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F6 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F6 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F7 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F7 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F7 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F7 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F7 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F7 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F8 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F8 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F8 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F8 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F8 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F8 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F8 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F9 SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F9 NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F9 SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F9 NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F9 N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F9 N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F9 S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F9 S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">T SW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">T NW APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">T SE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">T NE APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">T N1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">T N2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">T S1 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">T S2 APARTMENT PEOPLE</td>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.833E-002</td>
    <td align="right">35.299</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_OFF_SCH</td>
    <td align="right">OFFICE</td>
    <td align="right">88.25</td>
    <td align="right">1.0</td>
    <td align="right">702.927</td>
    <td align="right">7.965</td>
    <td align="right">702.927</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">702.927</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">569.941</td>
    <td align="right">6.458</td>
    <td align="right">227.976</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">6.449</td>
    <td align="right">103.191</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">411.267</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">237.250</td>
    <td align="right">237.250</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">G SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">G NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          93</td>
