    <td align="right">G NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">G N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">G N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">G S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">G S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">F2 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">F2 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">F2 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">F2 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">F2 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">F2 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">F2 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">F2 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">F3 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">F3 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">F3 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">F3 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">F3 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">F3 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">F3 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">F3 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">F4 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">F4 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">F4 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">F4 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">F4 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">F4 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">F4 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">F4 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">M SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">M NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">M SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">M NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">M N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">M N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">M S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">M S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">F6 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">F6 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">F6 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">F6 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">F6 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">F6 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">F6 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">F6 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">F7 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">F7 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">F7 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">F7 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">F7 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">F7 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">F7 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">F7 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">F8 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">F8 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">F8 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">F8 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">F8 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">F8 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">F8 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">F8 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">F9 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">F9 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">F9 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">F9 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">F9 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">F9 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">F9 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">F9 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">T SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">T NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">T SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">T NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">T N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">T N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">T S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">T S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">256.473</td>
    <td align="right">2.906</td>
    <td align="right">102.589</td>
    <td align="right">0.000</td>
    <td align="right">0.600</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">2.902</td>
    <td align="right">46.436</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT_PLUG_GSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT_PLUG_GNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE_PLUG_OFFICE_EQUIP</td>
    <td align="right">EQP_OFF_SCH</td>
    <td align="right">OFFICE</td>
    <td align="right">88.25</td>
    <td align="right">1.0</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">588.619</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">128.687</td>
    <td align="right">544.914</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT_PLUG_GNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT_PLUG_GN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT_PLUG_GN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT_PLUG_GS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT_PLUG_GS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F2 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F3 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F3 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F4 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F4 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F4 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">M SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">M NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">M SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">M NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F6 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F6 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F6 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F6 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F6 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F7 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F7 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F7 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F7 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F7 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F7 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F8 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F8 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F8 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F8 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F8 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F8 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F8 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F9 SW APARTMENT_PLUG_MSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F9 NW APARTMENT_PLUG_MNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F9 SE APARTMENT_PLUG_MSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F9 NE APARTMENT_PLUG_MNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F9 N1 APARTMENT_PLUG_MN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F9 N2 APARTMENT_PLUG_MN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F9 S1 APARTMENT_PLUG_MS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F9 S2 APARTMENT_PLUG_MS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">T SW APARTMENT_PLUG_TSW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">T NW APARTMENT_PLUG_TNW_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">T SE APARTMENT_PLUG_TSE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">T NE APARTMENT_PLUG_TNE_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">T N1 APARTMENT_PLUG_TN1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">T N2 APARTMENT_PLUG_TN2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">T S1 APARTMENT_PLUG_TS1_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">T S2 APARTMENT_PLUG_TS2_EQUIP</td>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">588.619</td>
    <td align="right">6.670</td>
    <td align="right">235.447</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">223.675</td>
    <td align="right">588.619</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">T CORRIDOR_ELEVATORS_EQUIP</td>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">20370.000</td>
    <td align="right">262.302</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">ElevatorLift</td>
    <td align="right">1018.500</td>
    <td align="right">10185.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ELEVATORS_LIGHTS_FAN</td>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">63.000</td>
    <td align="right">0.811</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">3.150</td>
    <td align="right">31.500</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">2.2712</td>
    <td align="right">175842.6</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">OFFICE</td>
    <td align="right">88.25</td>
    <td align="right">1.0</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">DOOR_INFIL_GC</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">1.524</td>
    <td align="right">1.962E-002</td>
    <td align="right">0.149</td>
    <td align="right">23.179</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F2 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F3 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F4 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">M CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F6 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F7 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F8 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.330E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">F9 CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.814E-003</td>
    <td align="right">7.486E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">8.843E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T SW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.329E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">2.268E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T NW APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.329E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">2.268E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T SE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.329E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">2.268E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T NE APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">3.329E-002</td>
    <td align="right">3.773E-004</td>
    <td align="right">2.268E-004</td>
    <td align="right">0.446</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">1.626E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T N2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">1.626E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S1 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">1.626E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T S2 APARTMENT_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">2.008E-002</td>
    <td align="right">2.276E-004</td>
    <td align="right">1.626E-004</td>
    <td align="right">0.269</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">T CORRIDOR_INFILTRATION</td>
    <td align="right">INF_APT_SCH</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">77.66</td>
    <td align="right">0.0</td>
    <td align="right">5.815E-003</td>
    <td align="right">7.488E-005</td>
    <td align="right">6.617E-005</td>
    <td align="right">8.844E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">M SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">M NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">M SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">M NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">M N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">M N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">M S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">M S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">T SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">T NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">T SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">T NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">T N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">T N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">T S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">T S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F2 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F2 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F2 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F2 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F2 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F2 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F2 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F3 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F3 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F3 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F3 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F3 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F3 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F3 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F3 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F4 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F4 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F4 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F4 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F4 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F4 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F4 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F4 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F6 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F9 SW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 NW APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 SE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 NE APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 N1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 S1 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S2 APARTMENT SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">88.25</td>
    <td align="right">2.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">OFFICE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone G SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone G NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone OFFICE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone G NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone G N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone G N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone G S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone G S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone F2 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone F2 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone F2 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone F2 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone F2 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone F2 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone F2 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone F2 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone F3 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone F3 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone F3 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone F3 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone F3 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone F3 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone F3 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone F3 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone F4 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone F4 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone F4 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone F4 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone F4 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone F4 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone F4 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone F4 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone M SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone M NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone M SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone M NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone M N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone M N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone M S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone M S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone F6 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone F6 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone F6 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone F6 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone F6 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone F6 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone F6 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone F6 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone F7 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone F7 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone F7 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone F7 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone F7 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone F7 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone F7 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone F7 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone F8 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone F8 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone F8 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone F8 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone F8 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone F8 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone F8 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone F8 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone F9 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone F9 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone F9 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Zone F9 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Zone F9 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Zone F9 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Zone F9 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Zone F9 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Zone T SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Zone T NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Zone T SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Zone T NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Zone T N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Zone T N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Zone T S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Zone T S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone G SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone G NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone OFFICE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone G NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone G N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone G N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone G S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone G S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone F2 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone F2 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone F2 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone F2 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone F2 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone F2 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone F2 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone F2 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone F3 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone F3 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone F3 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone F3 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone F3 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone F3 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone F3 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone F3 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone F4 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone F4 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone F4 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone F4 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone F4 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone F4 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone F4 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone F4 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone M SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone M NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone M SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone M NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone M N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone M N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone M S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone M S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone F6 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone F6 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone F6 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone F6 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone F6 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone F6 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone F6 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone F6 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone F7 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone F7 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone F7 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone F7 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone F7 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone F7 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Zone F7 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Zone F7 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Zone F8 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Zone F8 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Zone F8 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Zone F8 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Zone F8 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Zone F8 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Zone F8 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Zone F8 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Zone F9 SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Zone F9 NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Zone F9 SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Zone F9 NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Zone F9 N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Zone F9 N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Zone F9 S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Zone F9 S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Zone T SW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Zone T NW APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Zone T SE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Zone T NE APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Zone T N1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Zone T N2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Zone T S1 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Zone T S2 APARTMENT</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2191.58610</td>
    <td align="right">2629.90332</td>
    <td align="right">0.18904</td>
    <td align="right">0.22684</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">906.34243</td>
    <td align="right">1087.61091</td>
    <td align="right">4.44290E-002</td>
    <td align="right">5.33148E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2176.28167</td>
    <td align="right">2611.53800</td>
    <td align="right">0.18772</td>
    <td align="right">0.22526</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">919.98260</td>
    <td align="right">1103.97912</td>
    <td align="right">4.50977E-002</td>
    <td align="right">5.41172E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">OFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">2211.06125</td>
    <td align="right">2653.27350</td>
    <td align="right">0.20035</td>
    <td align="right">0.24041</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">40.66700</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">1.00000</td>
    <td align="right">3.81034E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">OFFICE</td>
    <td align="right">Heating</td>
    <td align="right">1094.55010</td>
    <td align="right">1313.46012</td>
    <td align="right">5.19511E-002</td>
    <td align="right">6.23413E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">1.00000</td>
    <td align="right">3.81034E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1874.45941</td>
    <td align="right">2249.35129</td>
    <td align="right">0.16168</td>
    <td align="right">0.19402</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">36.27800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">917.88111</td>
    <td align="right">1101.45734</td>
    <td align="right">4.49946E-002</td>
    <td align="right">5.39936E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1480.83176</td>
    <td align="right">1776.99811</td>
    <td align="right">0.12773</td>
    <td align="right">0.15328</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">546.69029</td>
    <td align="right">656.02835</td>
    <td align="right">2.67990E-002</td>
    <td align="right">3.21588E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1475.01311</td>
    <td align="right">1770.01573</td>
    <td align="right">0.12723</td>
    <td align="right">0.15268</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">546.62251</td>
    <td align="right">655.94701</td>
    <td align="right">2.67956E-002</td>
    <td align="right">3.21548E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1478.38661</td>
    <td align="right">1774.06393</td>
    <td align="right">0.12752</td>
    <td align="right">0.15302</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">36.27800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">533.08904</td>
    <td align="right">639.70684</td>
    <td align="right">2.61322E-002</td>
    <td align="right">3.13587E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1469.41650</td>
    <td align="right">1763.29980</td>
    <td align="right">0.12675</td>
    <td align="right">0.15210</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">36.27800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">557.73149</td>
    <td align="right">669.27778</td>
    <td align="right">2.73402E-002</td>
    <td align="right">3.28083E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2486.17066</td>
    <td align="right">2983.40479</td>
    <td align="right">0.21445</td>
    <td align="right">0.25733</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">893.69354</td>
    <td align="right">1072.43225</td>
    <td align="right">4.38081E-002</td>
    <td align="right">5.25697E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2457.17920</td>
    <td align="right">2948.61504</td>
    <td align="right">0.21194</td>
    <td align="right">0.25433</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">898.84162</td>
    <td align="right">1078.60994</td>
    <td align="right">4.40604E-002</td>
    <td align="right">5.28725E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2024.46280</td>
    <td align="right">2429.35536</td>
    <td align="right">0.17462</td>
    <td align="right">0.20954</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">965.51144</td>
    <td align="right">1158.61372</td>
    <td align="right">4.73285E-002</td>
    <td align="right">5.67942E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2000.67160</td>
    <td align="right">2400.80592</td>
    <td align="right">0.17257</td>
    <td align="right">0.20708</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">896.81732</td>
    <td align="right">1076.18078</td>
    <td align="right">4.39612E-002</td>
    <td align="right">5.27534E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1529.72897</td>
    <td align="right">1835.67477</td>
    <td align="right">0.13195</td>
    <td align="right">0.15834</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">438.75004</td>
    <td align="right">526.50005</td>
    <td align="right">2.15074E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1522.44965</td>
    <td align="right">1826.93958</td>
    <td align="right">0.13132</td>
    <td align="right">0.15759</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">438.69169</td>
    <td align="right">526.43003</td>
    <td align="right">2.15045E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1522.72182</td>
    <td align="right">1827.26618</td>
    <td align="right">0.13134</td>
    <td align="right">0.15761</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">436.44018</td>
    <td align="right">523.72821</td>
    <td align="right">2.13942E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1515.44597</td>
    <td align="right">1818.53517</td>
    <td align="right">0.13072</td>
    <td align="right">0.15686</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">441.67535</td>
    <td align="right">530.01043</td>
    <td align="right">2.16508E-002</td>
    <td align="right">2.59809E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2459.67628</td>
    <td align="right">2951.61153</td>
    <td align="right">0.21216</td>
    <td align="right">0.25459</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">869.19820</td>
    <td align="right">1043.03784</td>
    <td align="right">4.26072E-002</td>
    <td align="right">5.11286E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2436.83214</td>
    <td align="right">2924.19857</td>
    <td align="right">0.21019</td>
    <td align="right">0.25223</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">872.78724</td>
    <td align="right">1047.34468</td>
    <td align="right">4.27831E-002</td>
    <td align="right">5.13397E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2010.63908</td>
    <td align="right">2412.76690</td>
    <td align="right">0.17343</td>
    <td align="right">0.20811</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">875.52148</td>
    <td align="right">1050.62578</td>
    <td align="right">4.29171E-002</td>
    <td align="right">5.15005E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1987.06440</td>
    <td align="right">2384.47728</td>
    <td align="right">0.17139</td>
    <td align="right">0.20567</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">871.09663</td>
    <td align="right">1045.31595</td>
    <td align="right">4.27002E-002</td>
    <td align="right">5.12403E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1506.09077</td>
    <td align="right">1807.30892</td>
    <td align="right">0.12991</td>
    <td align="right">0.15589</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">401.95219</td>
    <td align="right">482.34263</td>
    <td align="right">1.97035E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1498.89336</td>
    <td align="right">1798.67203</td>
    <td align="right">0.12929</td>
    <td align="right">0.15515</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">401.90445</td>
    <td align="right">482.28534</td>
    <td align="right">1.97012E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1496.76446</td>
    <td align="right">1796.11735</td>
    <td align="right">0.12910</td>
    <td align="right">0.15493</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">398.95609</td>
    <td align="right">478.74731</td>
    <td align="right">1.95567E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1489.88744</td>
    <td align="right">1787.86492</td>
    <td align="right">0.12851</td>
    <td align="right">0.15421</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">399.73853</td>
    <td align="right">479.68624</td>
    <td align="right">1.95950E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2474.30320</td>
    <td align="right">2969.16384</td>
    <td align="right">0.21342</td>
    <td align="right">0.25610</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">881.86114</td>
    <td align="right">1058.23337</td>
    <td align="right">4.32278E-002</td>
    <td align="right">5.18733E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2452.90003</td>
    <td align="right">2943.48004</td>
    <td align="right">0.21157</td>
    <td align="right">0.25389</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">885.04001</td>
    <td align="right">1062.04801</td>
    <td align="right">4.33836E-002</td>
    <td align="right">5.20603E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2032.25358</td>
    <td align="right">2438.70429</td>
    <td align="right">0.17529</td>
    <td align="right">0.21035</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">881.35334</td>
    <td align="right">1057.62401</td>
    <td align="right">4.32029E-002</td>
    <td align="right">5.18434E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2006.90209</td>
    <td align="right">2408.28251</td>
    <td align="right">0.17310</td>
    <td align="right">0.20773</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">883.64145</td>
    <td align="right">1060.36973</td>
    <td align="right">4.33150E-002</td>
    <td align="right">5.19780E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1514.70139</td>
    <td align="right">1817.64167</td>
    <td align="right">0.13065</td>
    <td align="right">0.15678</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">404.99216</td>
    <td align="right">485.99059</td>
    <td align="right">1.98525E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1507.54253</td>
    <td align="right">1809.05103</td>
    <td align="right">0.13003</td>
    <td align="right">0.15604</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">404.95261</td>
    <td align="right">485.94313</td>
    <td align="right">1.98506E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1505.13366</td>
    <td align="right">1806.16040</td>
    <td align="right">0.12983</td>
    <td align="right">0.15579</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">402.09489</td>
    <td align="right">482.51387</td>
    <td align="right">1.97105E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1498.34485</td>
    <td align="right">1798.01381</td>
    <td align="right">0.12924</td>
    <td align="right">0.15509</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">402.17831</td>
    <td align="right">482.61397</td>
    <td align="right">1.97146E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2491.52637</td>
    <td align="right">2989.83164</td>
    <td align="right">0.21491</td>
    <td align="right">0.25789</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">899.33835</td>
    <td align="right">1079.20601</td>
    <td align="right">4.40844E-002</td>
    <td align="right">5.29012E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2470.87707</td>
    <td align="right">2965.05248</td>
    <td align="right">0.21312</td>
    <td align="right">0.25575</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">902.14049</td>
    <td align="right">1082.56859</td>
    <td align="right">4.42217E-002</td>
    <td align="right">5.30661E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2054.86628</td>
    <td align="right">2465.83953</td>
    <td align="right">0.17724</td>
    <td align="right">0.21269</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">898.30303</td>
    <td align="right">1077.96364</td>
    <td align="right">4.40336E-002</td>
    <td align="right">5.28403E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2027.61433</td>
    <td align="right">2433.13720</td>
    <td align="right">0.17489</td>
    <td align="right">0.20987</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">901.00699</td>
    <td align="right">1081.20839</td>
    <td align="right">4.41661E-002</td>
    <td align="right">5.29994E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1526.13018</td>
    <td align="right">1831.35621</td>
    <td align="right">0.13164</td>
    <td align="right">0.15797</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">414.65373</td>
    <td align="right">497.58448</td>
    <td align="right">2.03261E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1518.99830</td>
    <td align="right">1822.79796</td>
    <td align="right">0.13102</td>
    <td align="right">0.15723</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">414.62163</td>
    <td align="right">497.54596</td>
    <td align="right">2.03245E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1516.66467</td>
    <td align="right">1819.99760</td>
    <td align="right">0.13082</td>
    <td align="right">0.15698</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">412.09332</td>
    <td align="right">494.51198</td>
    <td align="right">2.02006E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1509.89963</td>
    <td align="right">1811.87956</td>
    <td align="right">0.13024</td>
    <td align="right">0.15628</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">412.07871</td>
    <td align="right">494.49446</td>
    <td align="right">2.01998E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2507.22172</td>
    <td align="right">3008.66607</td>
    <td align="right">0.21626</td>
    <td align="right">0.25951</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">916.15152</td>
    <td align="right">1099.38182</td>
    <td align="right">4.49084E-002</td>
    <td align="right">5.38901E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2487.04695</td>
    <td align="right">2984.45634</td>
    <td align="right">0.21452</td>
    <td align="right">0.25742</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">918.57791</td>
    <td align="right">1102.29349</td>
    <td align="right">4.50274E-002</td>
    <td align="right">5.40328E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2075.09487</td>
    <td align="right">2490.11385</td>
    <td align="right">0.17898</td>
    <td align="right">0.21478</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">915.26928</td>
    <td align="right">1098.32313</td>
    <td align="right">4.48652E-002</td>
    <td align="right">5.38382E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2046.09198</td>
    <td align="right">2455.31038</td>
    <td align="right">0.17648</td>
    <td align="right">0.21178</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">917.68561</td>
    <td align="right">1101.22273</td>
    <td align="right">4.49836E-002</td>
    <td align="right">5.39803E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1536.71936</td>
    <td align="right">1844.06323</td>
    <td align="right">0.13255</td>
    <td align="right">0.15906</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">424.79013</td>
    <td align="right">509.74815</td>
    <td align="right">2.08229E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1529.60982</td>
    <td align="right">1835.53178</td>
    <td align="right">0.13194</td>
    <td align="right">0.15833</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">424.76485</td>
    <td align="right">509.71782</td>
    <td align="right">2.08217E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1527.45151</td>
    <td align="right">1832.94181</td>
    <td align="right">0.13175</td>
    <td align="right">0.15810</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">422.60529</td>
    <td align="right">507.12634</td>
    <td align="right">2.07158E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1520.70309</td>
    <td align="right">1824.84371</td>
    <td align="right">0.13117</td>
    <td align="right">0.15740</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">422.58249</td>
    <td align="right">507.09899</td>
    <td align="right">2.07147E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2522.13550</td>
    <td align="right">3026.56259</td>
    <td align="right">0.21754</td>
    <td align="right">0.26105</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">932.81287</td>
    <td align="right">1119.37544</td>
    <td align="right">4.57250E-002</td>
    <td align="right">5.48701E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2502.49438</td>
    <td align="right">3002.99325</td>
    <td align="right">0.21585</td>
    <td align="right">0.25902</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">37.82967</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">934.85382</td>
    <td align="right">1121.82458</td>
    <td align="right">4.58251E-002</td>
    <td align="right">5.49901E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2093.94586</td>
    <td align="right">2512.73503</td>
    <td align="right">0.18061</td>
    <td align="right">0.21673</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">932.14186</td>
    <td align="right">1118.57023</td>
    <td align="right">4.56922E-002</td>
    <td align="right">5.48306E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2063.24682</td>
    <td align="right">2475.89618</td>
    <td align="right">0.17796</td>
    <td align="right">0.21356</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">934.18235</td>
    <td align="right">1121.01882</td>
    <td align="right">4.57922E-002</td>
    <td align="right">5.49506E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1547.08499</td>
    <td align="right">1856.50199</td>
    <td align="right">0.13345</td>
    <td align="right">0.16013</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">435.62450</td>
    <td align="right">522.74940</td>
    <td align="right">2.13540E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1539.99399</td>
    <td align="right">1847.99279</td>
    <td align="right">0.13283</td>
    <td align="right">0.15940</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">435.60549</td>
    <td align="right">522.72659</td>
    <td align="right">2.13531E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1538.06634</td>
    <td align="right">1845.67960</td>
    <td align="right">0.13267</td>
    <td align="right">0.15920</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">433.83161</td>
    <td align="right">520.59793</td>
    <td align="right">2.12661E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1531.33106</td>
    <td align="right">1837.59728</td>
    <td align="right">0.13209</td>
    <td align="right">0.15850</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">433.81299</td>
    <td align="right">520.57559</td>
    <td align="right">2.12652E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2542.49343</td>
    <td align="right">3050.99212</td>
    <td align="right">0.21930</td>
    <td align="right">0.26316</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">957.45865</td>
    <td align="right">1148.95038</td>
    <td align="right">4.69331E-002</td>
    <td align="right">5.63197E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2523.30856</td>
    <td align="right">3027.97027</td>
    <td align="right">0.21765</td>
    <td align="right">0.26117</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">37.82967</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">958.94927</td>
    <td align="right">1150.73912</td>
    <td align="right">4.70061E-002</td>
    <td align="right">5.64074E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2117.31254</td>
    <td align="right">2540.77505</td>
    <td align="right">0.18262</td>
    <td align="right">0.21915</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">956.99036</td>
    <td align="right">1148.38844</td>
    <td align="right">4.69101E-002</td>
    <td align="right">5.62921E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2085.53172</td>
    <td align="right">2502.63806</td>
    <td align="right">0.17989</td>
    <td align="right">0.21586</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">958.48138</td>
    <td align="right">1150.17765</td>
    <td align="right">4.69832E-002</td>
    <td align="right">5.63798E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1563.37204</td>
    <td align="right">1876.04644</td>
    <td align="right">0.13485</td>
    <td align="right">0.16182</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">454.95437</td>
    <td align="right">545.94524</td>
    <td align="right">2.23015E-002</td>
    <td align="right">2.67618E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1556.31307</td>
    <td align="right">1867.57569</td>
    <td align="right">0.13424</td>
    <td align="right">0.16109</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">454.94113</td>
    <td align="right">545.92936</td>
    <td align="right">2.23008E-002</td>
    <td align="right">2.67610E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1554.58417</td>
    <td align="right">1865.50101</td>
    <td align="right">0.13409</td>
    <td align="right">0.16091</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">453.69357</td>
    <td align="right">544.43228</td>
    <td align="right">2.22397E-002</td>
    <td align="right">2.66876E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1547.87605</td>
    <td align="right">1857.45126</td>
    <td align="right">0.13351</td>
    <td align="right">0.16021</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">453.68043</td>
    <td align="right">544.41652</td>
    <td align="right">2.22390E-002</td>
    <td align="right">2.66869E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2641.66550</td>
    <td align="right">3169.99860</td>
    <td align="right">0.22785</td>
    <td align="right">0.27342</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">38.05133</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1050.85765</td>
    <td align="right">1261.02918</td>
    <td align="right">5.15113E-002</td>
    <td align="right">6.18135E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2622.08768</td>
    <td align="right">3146.50521</td>
    <td align="right">0.22617</td>
    <td align="right">0.27140</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1050.48666</td>
    <td align="right">1260.58400</td>
    <td align="right">5.14931E-002</td>
    <td align="right">6.17917E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2204.41490</td>
    <td align="right">2645.29788</td>
    <td align="right">0.19014</td>
    <td align="right">0.22816</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">40.53400</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1050.57560</td>
    <td align="right">1260.69072</td>
    <td align="right">5.14974E-002</td>
    <td align="right">6.17969E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2181.90164</td>
    <td align="right">2618.28197</td>
    <td align="right">0.18820</td>
    <td align="right">0.22584</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1050.20493</td>
    <td align="right">1260.24591</td>
    <td align="right">5.14793E-002</td>
    <td align="right">6.17751E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1648.43072</td>
    <td align="right">1978.11687</td>
    <td align="right">0.14219</td>
    <td align="right">0.17062</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">537.00072</td>
    <td align="right">644.40086</td>
    <td align="right">2.63233E-002</td>
    <td align="right">3.15880E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1641.29695</td>
    <td align="right">1969.55634</td>
    <td align="right">0.14157</td>
    <td align="right">0.16989</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">35.94550</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">536.99261</td>
    <td align="right">644.39113</td>
    <td align="right">2.63229E-002</td>
    <td align="right">3.15875E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1639.79223</td>
    <td align="right">1967.75067</td>
    <td align="right">0.14144</td>
    <td align="right">0.16973</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">537.22860</td>
    <td align="right">644.67432</td>
    <td align="right">2.63345E-002</td>
    <td align="right">3.16014E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1633.15439</td>
    <td align="right">1959.78526</td>
    <td align="right">0.14087</td>
    <td align="right">0.16904</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">537.22053</td>
    <td align="right">644.66463</td>
    <td align="right">2.63341E-002</td>
    <td align="right">3.16009E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">3149.24094</td>
    <td align="right">3779.08913</td>
    <td align="right">0.27163</td>
    <td align="right">0.32595</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">39.11533</td>
    <td align="right">5.57865E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1348.46114</td>
    <td align="right">1618.15337</td>
    <td align="right">6.60990E-002</td>
    <td align="right">7.93188E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">3115.03085</td>
    <td align="right">3738.03702</td>
    <td align="right">0.26868</td>
    <td align="right">0.32242</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">38.71633</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1352.02517</td>
    <td align="right">1622.43021</td>
    <td align="right">6.62737E-002</td>
    <td align="right">7.95284E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2699.78166</td>
    <td align="right">3239.73799</td>
    <td align="right">0.23286</td>
    <td align="right">0.27943</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1348.35136</td>
    <td align="right">1618.02163</td>
    <td align="right">6.60936E-002</td>
    <td align="right">7.93123E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2611.61177</td>
    <td align="right">3133.93412</td>
    <td align="right">0.22526</td>
    <td align="right">0.27031</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">1351.91533</td>
    <td align="right">1622.29840</td>
    <td align="right">6.62683E-002</td>
    <td align="right">7.95220E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2003.59108</td>
    <td align="right">2404.30930</td>
    <td align="right">0.17282</td>
    <td align="right">0.20738</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">869.07728</td>
    <td align="right">1042.89274</td>
    <td align="right">4.26013E-002</td>
    <td align="right">5.11215E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">1987.18807</td>
    <td align="right">2384.62568</td>
    <td align="right">0.17140</td>
    <td align="right">0.20569</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">869.07327</td>
    <td align="right">1042.88792</td>
    <td align="right">4.26011E-002</td>
    <td align="right">5.11213E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2062.71838</td>
    <td align="right">2475.26205</td>
    <td align="right">0.17792</td>
    <td align="right">0.21350</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">862.91294</td>
    <td align="right">1035.49552</td>
    <td align="right">4.22991E-002</td>
    <td align="right">5.07589E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Cooling</td>
    <td align="right">2064.11373</td>
    <td align="right">2476.93648</td>
    <td align="right">0.17804</td>
    <td align="right">0.21365</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">Heating</td>
    <td align="right">862.90894</td>
    <td align="right">1035.49073</td>
    <td align="right">4.22989E-002</td>
    <td align="right">5.07587E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">88.24868</td>
    <td align="right">2.50000</td>
    <td align="right">2.59524E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2968.14</td>
    <td align="right">0.22684</td>
    <td align="right">0.22684</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1676.16</td>
    <td align="right">5.33148E-002</td>
    <td align="right">5.33148E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2940.56</td>
    <td align="right">0.22526</td>
    <td align="right">0.22526</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1692.29</td>
    <td align="right">5.41172E-002</td>
    <td align="right">5.41172E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3316.43</td>
    <td align="right">0.24041</td>
    <td align="right">0.24041</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2156.57</td>
    <td align="right">6.23413E-002</td>
    <td align="right">6.23413E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2555.21</td>
    <td align="right">0.19402</td>
    <td align="right">0.19402</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1689.80</td>
    <td align="right">5.39936E-002</td>
    <td align="right">5.39936E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2080.26</td>
    <td align="right">0.15328</td>
    <td align="right">0.15328</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1250.86</td>
    <td align="right">3.21588E-002</td>
    <td align="right">3.21588E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2073.38</td>
    <td align="right">0.15268</td>
    <td align="right">0.15268</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1250.78</td>
    <td align="right">3.21548E-002</td>
    <td align="right">3.21548E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2086.85</td>
    <td align="right">0.15302</td>
    <td align="right">0.15302</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1234.78</td>
    <td align="right">3.13587E-002</td>
    <td align="right">3.13587E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2076.24</td>
    <td align="right">0.15210</td>
    <td align="right">0.15210</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1263.92</td>
    <td align="right">3.28083E-002</td>
    <td align="right">3.28083E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3329.13</td>
    <td align="right">0.25733</td>
    <td align="right">0.25733</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1661.19</td>
    <td align="right">5.25697E-002</td>
    <td align="right">5.25697E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3282.21</td>
    <td align="right">0.25433</td>
    <td align="right">0.25433</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1667.28</td>
    <td align="right">5.28725E-002</td>
    <td align="right">5.28725E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2861.51</td>
    <td align="right">0.20954</td>
    <td align="right">0.20954</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1746.12</td>
    <td align="right">5.67942E-002</td>
    <td align="right">5.67942E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2732.90</td>
    <td align="right">0.20708</td>
    <td align="right">0.20708</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1664.88</td>
    <td align="right">5.27534E-002</td>
    <td align="right">5.27534E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2138.09</td>
    <td align="right">0.15834</td>
    <td align="right">0.15834</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2129.48</td>
    <td align="right">0.15759</td>
    <td align="right">0.15759</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2167.71</td>
    <td align="right">0.15761</td>
    <td align="right">0.15761</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2159.11</td>
    <td align="right">0.15686</td>
    <td align="right">0.15686</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.67</td>
    <td align="right">2.59809E-002</td>
    <td align="right">2.59809E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3297.80</td>
    <td align="right">0.25459</td>
    <td align="right">0.25459</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1632.22</td>
    <td align="right">5.11286E-002</td>
    <td align="right">5.11286E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3258.15</td>
    <td align="right">0.25223</td>
    <td align="right">0.25223</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1636.47</td>
    <td align="right">5.13397E-002</td>
    <td align="right">5.13397E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2845.16</td>
    <td align="right">0.20811</td>
    <td align="right">0.20811</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1639.70</td>
    <td align="right">5.15005E-002</td>
    <td align="right">5.15005E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2726.29</td>
    <td align="right">0.20567</td>
    <td align="right">0.20567</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1634.47</td>
    <td align="right">5.12403E-002</td>
    <td align="right">5.12403E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2110.13</td>
    <td align="right">0.15589</td>
    <td align="right">0.15589</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2101.62</td>
    <td align="right">0.15515</td>
    <td align="right">0.15515</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2137.02</td>
    <td align="right">0.15493</td>
    <td align="right">0.15493</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2138.37</td>
    <td align="right">0.15421</td>
    <td align="right">0.15421</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3315.09</td>
    <td align="right">0.25610</td>
    <td align="right">0.25610</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1647.19</td>
    <td align="right">5.18733E-002</td>
    <td align="right">5.18733E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3277.15</td>
    <td align="right">0.25389</td>
    <td align="right">0.25389</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1650.95</td>
    <td align="right">5.20603E-002</td>
    <td align="right">5.20603E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2870.72</td>
    <td align="right">0.21035</td>
    <td align="right">0.21035</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1646.59</td>
    <td align="right">5.18434E-002</td>
    <td align="right">5.18434E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2749.74</td>
    <td align="right">0.20773</td>
    <td align="right">0.20773</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1649.30</td>
    <td align="right">5.19780E-002</td>
    <td align="right">5.19780E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2120.31</td>
    <td align="right">0.15678</td>
    <td align="right">0.15678</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2111.85</td>
    <td align="right">0.15604</td>
    <td align="right">0.15604</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2156.39</td>
    <td align="right">0.15579</td>
    <td align="right">0.15579</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2148.37</td>
    <td align="right">0.15509</td>
    <td align="right">0.15509</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3335.46</td>
    <td align="right">0.25789</td>
    <td align="right">0.25789</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1667.86</td>
    <td align="right">5.29012E-002</td>
    <td align="right">5.29012E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3298.40</td>
    <td align="right">0.25575</td>
    <td align="right">0.25575</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1671.17</td>
    <td align="right">5.30661E-002</td>
    <td align="right">5.30661E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2897.46</td>
    <td align="right">0.21269</td>
    <td align="right">0.21269</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1666.64</td>
    <td align="right">5.28403E-002</td>
    <td align="right">5.28403E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2774.23</td>
    <td align="right">0.20987</td>
    <td align="right">0.20987</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1669.83</td>
    <td align="right">5.29994E-002</td>
    <td align="right">5.29994E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2133.83</td>
    <td align="right">0.15797</td>
    <td align="right">0.15797</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2125.39</td>
    <td align="right">0.15723</td>
    <td align="right">0.15723</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1126.10</td>
    <td align="right">2.59524E-002</td>
    <td align="right">2.59524E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
  </tr>
  <tr>
