    <td align="right">0.7160538598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.1114618371E-002</td>
    <td align="right">3.4379148030E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2789830126</td>
    <td align="right">0.7265098106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2185814440E-002</td>
    <td align="right">3.5291470324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3833867320</td>
    <td align="right">1.8356206253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3701196055E-002</td>
    <td align="right">2.3784318013E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0968927197E-002</td>
    <td align="right">4.7759615680E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4851192228E-002</td>
    <td align="right">2.4600647274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9622151264E-002</td>
    <td align="right">3.8429126790E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.2667886295</td>
    <td align="right">0.8764358507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0120096087E-002</td>
    <td align="right">4.0094968625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9384577338E-002</td>
    <td align="right">3.7174015478E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5818944370E-002</td>
    <td align="right">3.2146201286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3078413227E-002</td>
    <td align="right">0.2193352600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2433946874E-002</td>
    <td align="right">4.3256470579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6435845404E-002</td>
    <td align="right">4.8417300607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7588061692E-002</td>
    <td align="right">2.2569903199E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1077984557</td>
    <td align="right">0.2682545316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2154847966E-002</td>
    <td align="right">3.0065977637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1626527315</td>
    <td align="right">0.7179126563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2844491230E-002</td>
    <td align="right">2.9003050107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1425497521</td>
    <td align="right">0.3386198001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3592485774E-002</td>
    <td align="right">2.6555076768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2905305434E-002</td>
    <td align="right">4.6212929664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3753707015E-002</td>
    <td align="right">2.6815892144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2814990405E-002</td>
    <td align="right">4.6532999812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6044543137E-002</td>
    <td align="right">8.0251028599E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0495636655E-002</td>
    <td align="right">3.8557805971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3615105007E-002</td>
    <td align="right">5.8218739574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.4691073001E-002</td>
    <td align="right">3.1277461722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1398709159</td>
    <td align="right">0.6496474393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9129570507E-002</td>
    <td align="right">4.2394732274E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5809218371E-002</td>
    <td align="right">4.6380244565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7564377736E-002</td>
    <td align="right">2.1542151612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1172590717</td>
    <td align="right">0.5172761376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8179210183E-002</td>
    <td align="right">2.5303682636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6974503106E-002</td>
    <td align="right">0.5683358872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8075369570E-002</td>
    <td align="right">2.6838587508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1778784433</td>
    <td align="right">1.2298172841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3399347131E-002</td>
    <td align="right">2.6883314506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2843942345E-002</td>
    <td align="right">4.4936083330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3280344618E-002</td>
    <td align="right">2.7058571926E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2874863570E-002</td>
    <td align="right">4.7612070132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6995406816E-002</td>
    <td align="right">8.6252676902E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.9233184658E-002</td>
    <td align="right">4.7497826897E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5491598173E-002</td>
    <td align="right">0.5639572829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.6248500203E-002</td>
    <td align="right">3.2759311466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0859450490E-002</td>
    <td align="right">0.2260756189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9416316232E-002</td>
    <td align="right">4.2646208250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6552398679E-002</td>
    <td align="right">4.7334553123E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9820394807E-002</td>
    <td align="right">2.3933281932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1751618917</td>
    <td align="right">0.4226375763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8428173521E-002</td>
    <td align="right">2.6310329954E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4300527391</td>
    <td align="right">4.2628043122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9857459575E-002</td>
    <td align="right">2.8001792565E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2274333403E-002</td>
    <td align="right">0.5560660670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4422583557E-002</td>
    <td align="right">2.7966559428E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3490645158E-002</td>
    <td align="right">4.8316992568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3844256131E-002</td>
    <td align="right">2.7749891755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3992458829E-002</td>
    <td align="right">4.8989629411E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7125632533E-002</td>
    <td align="right">8.8199112139E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7347749222E-002</td>
    <td align="right">5.2953196130E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1211913978</td>
    <td align="right">0.4563546577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4080844509E-002</td>
    <td align="right">4.9570703269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3802197212</td>
    <td align="right">2.8897495137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0523826398E-002</td>
    <td align="right">4.3176017165E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7651167620E-002</td>
    <td align="right">5.2569401826E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1313087933E-002</td>
    <td align="right">2.4928314825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2214809512</td>
    <td align="right">0.6639098427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1601210348E-002</td>
    <td align="right">2.8409028822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2266529265</td>
    <td align="right">1.0586556026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.2765680055E-002</td>
    <td align="right">2.8862472059E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2248953059</td>
    <td align="right">1.2425398513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5341058488E-002</td>
    <td align="right">2.8834354564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3150742000E-002</td>
    <td align="right">4.5227990771E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.4691163410E-002</td>
    <td align="right">2.8533396470E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3453232949E-002</td>
    <td align="right">4.6615644173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7100162909E-002</td>
    <td align="right">8.8954366288E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.3495649137E-002</td>
    <td align="right">6.3284382140E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1305446577E-002</td>
    <td align="right">0.2842021909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4044248300E-002</td>
    <td align="right">5.1758621746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1270710634</td>
    <td align="right">0.3273354143</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1741255375E-002</td>
    <td align="right">4.3626740142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8658414846E-002</td>
    <td align="right">5.1538792448E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9627216342E-002</td>
    <td align="right">2.3586206210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1285318667</td>
    <td align="right">0.3143405011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4687325292E-002</td>
    <td align="right">2.6519749954E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3803196676</td>
    <td align="right">1.3537836840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5519580240E-002</td>
    <td align="right">2.8388295843E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3191809527</td>
    <td align="right">1.4559913031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6241290995E-002</td>
    <td align="right">2.9617434574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2977855651E-002</td>
    <td align="right">4.6805960492E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.5550707618E-002</td>
    <td align="right">2.9288570368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3210932508E-002</td>
    <td align="right">4.6271789077E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7187915796E-002</td>
    <td align="right">9.1003149577E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.0289068764E-002</td>
    <td align="right">6.9873198463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1250085722</td>
    <td align="right">0.4158195148</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5111391279E-002</td>
    <td align="right">5.6696915518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1748439008</td>
    <td align="right">0.7948638958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.3050341861E-002</td>
    <td align="right">4.3937042578E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0145857908E-002</td>
    <td align="right">5.3254799276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1401414337E-002</td>
    <td align="right">2.6339055267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1521531700</td>
    <td align="right">0.4017530033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8838203364E-002</td>
    <td align="right">2.7457469904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5748423310</td>
    <td align="right">3.9847379125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8316014867E-002</td>
    <td align="right">2.7556352173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3102964876</td>
    <td align="right">1.3203295942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7121456083E-002</td>
    <td align="right">3.0126860232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3365780538E-002</td>
    <td align="right">4.2291642003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.6460581047E-002</td>
    <td align="right">3.0000588597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3475753817E-002</td>
    <td align="right">4.7449806403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7235983677E-002</td>
    <td align="right">9.2954365004E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.5367420132E-002</td>
    <td align="right">7.4033994288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1368828118</td>
    <td align="right">0.6655840630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.5015285807E-002</td>
    <td align="right">3.9325017631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3864208617</td>
    <td align="right">2.2642291393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4858524942E-002</td>
    <td align="right">4.4153929746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0909893543E-002</td>
    <td align="right">5.8530920690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3966394872E-002</td>
    <td align="right">2.1259422203E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1327565061</td>
    <td align="right">0.4099205177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3376493378E-002</td>
    <td align="right">3.3025191377E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1915930972</td>
    <td align="right">0.5383715987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3531042292E-002</td>
    <td align="right">3.3558039536E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2479942427</td>
    <td align="right">0.9021298157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8433743536E-002</td>
    <td align="right">3.1121651517E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3617474775E-002</td>
    <td align="right">4.3810914397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7827991492E-002</td>
    <td align="right">3.0724388216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3474420621E-002</td>
    <td align="right">4.1597542157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7158464834E-002</td>
    <td align="right">9.3907159816E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.0400561530E-002</td>
    <td align="right">6.7181181389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3073599528</td>
    <td align="right">0.8960059357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.3424534628E-002</td>
    <td align="right">3.7319131060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1664735271</td>
    <td align="right">0.5268291266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0095688244E-002</td>
    <td align="right">4.4909812994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6721678994E-002</td>
    <td align="right">5.4829873026E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1489994695E-002</td>
    <td align="right">1.9442734698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1205648743</td>
    <td align="right">0.3360415251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0414911311E-002</td>
    <td align="right">3.1087810367E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2617997112</td>
    <td align="right">0.9677279536</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9087049378E-002</td>
    <td align="right">3.0474998585E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2117318447</td>
    <td align="right">0.7347217632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2442340521E-002</td>
    <td align="right">3.3623310759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5543825465E-002</td>
    <td align="right">5.1569567888E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.2047790972E-002</td>
    <td align="right">3.3694308902E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5595491251E-002</td>
    <td align="right">5.7255750144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8299637491E-002</td>
    <td align="right">1.0172561462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1857452976E-002</td>
    <td align="right">6.6564807284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2278641101</td>
    <td align="right">0.7485172366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.4212258981E-002</td>
    <td align="right">5.4537716355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1295682969</td>
    <td align="right">0.3711418513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.6749918268E-002</td>
    <td align="right">5.9313567389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1425600950</td>
    <td align="right">0.5920098197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.9024991376E-002</td>
    <td align="right">5.5819706741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3905323372</td>
    <td align="right">2.8128678027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.0598222244E-002</td>
    <td align="right">2.8666794834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4792962084E-002</td>
    <td align="right">0.3750403506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9495696939E-002</td>
    <td align="right">2.7543983685E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1133475668</td>
    <td align="right">0.5791771215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.5696300457E-002</td>
    <td align="right">6.0319097020E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2409895117</td>
    <td align="right">0.7692356748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.6017491497E-002</td>
    <td align="right">6.0395004563E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2660913003</td>
    <td align="right">1.0552753836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.7555736097E-002</td>
    <td align="right">3.6965698572E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.10</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       40.80</td>
    <td align="right">       13.30</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        1.75</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9 NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9 SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9 WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9 EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       23.22</td>
    <td align="right">       16.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.30</td>
    <td align="right">       24.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">GGFLOORSWA_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.287</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">GGFLOORNWA_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.287</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">GGFLOORSEA_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.287</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">GGFLOORNEA_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.287</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">GGFLOORN1A_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.170</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">GGFLOORN2A_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.170</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">GGFLOORS1A_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.170</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">GGFLOORS2A_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.170</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">GFLOORC_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.055</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        3.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.36</td>
    <td align="right">        3.36</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F2 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F3 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F4 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F6 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F7 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F8 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F9 EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.97</td>
    <td align="right">        6.97</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.59</td>
    <td align="right">       10.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">RESWINDOW_U__SHGC_0.25</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1150.39</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      423.59</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      726.80</td>
    <td align="right">       2.786</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F2WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F3WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F4WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F6WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F7WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F8WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">F9WINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE_LIGHTS_HARDWIRED</td>
    <td align="right">OFFICE</td>
    <td align="right">      7.9653</td>
    <td align="right">       88.25</td>
    <td align="right">      702.93</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_OFF_SCH</td>
    <td align="right">       56.26</td>
    <td align="right">      168.00</td>
    <td align="right">       55.46</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">G CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">M CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT_LIGHTS_HARDWIRED</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">      6.4583</td>
    <td align="right">       88.25</td>
    <td align="right">      569.94</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR_LIGHTS_HARDWIRED</td>
    <td align="right">T CORRIDOR</td>
    <td align="right">      5.2958</td>
    <td align="right">       77.66</td>
    <td align="right">      411.27</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       96.91</td>
    <td align="right">      168.00</td>
    <td align="right">       96.91</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T SW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T NW APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T SE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T NE APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT_LIGHTS_PLUGIN</td>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">      2.9063</td>
    <td align="right">       88.25</td>
    <td align="right">      256.47</td>
    <td align="right">LightsPlugIn</td>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">       10.10</td>
    <td align="right">      168.00</td>
    <td align="right">       10.10</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.7340</td>
    <td align="right">    14808.13</td>
    <td align="right">    70102.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      205.91</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">FACADE LIGHTING</td>
    <td align="right">     7504.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.79</td>
    <td align="right">       83.79</td>
    <td align="right">      118.03</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     7504.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      118.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL TOWER</td>
    <td align="right">EvaporativeFluidCooler:TwoSpeed</td>
    <td align="right">   210474.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   243921.30</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3612.68</td>
    <td align="right">     2317.41</td>
    <td align="right">     1295.27</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3580.49</td>
    <td align="right">     2299.63</td>
    <td align="right">     1280.86</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP OFFICE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4001.14</td>
    <td align="right">     2494.73</td>
    <td align="right">     1506.41</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3107.26</td>
    <td align="right">     1985.13</td>
    <td align="right">     1122.13</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2514.01</td>
    <td align="right">     1586.88</td>
    <td align="right">      927.13</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2505.42</td>
    <td align="right">     1580.95</td>
    <td align="right">      924.47</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2519.73</td>
    <td align="right">     1586.80</td>
    <td align="right">      932.92</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2506.48</td>
    <td align="right">     1577.66</td>
    <td align="right">      928.82</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4063.13</td>
    <td align="right">     2614.52</td>
    <td align="right">     1448.60</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4007.88</td>
    <td align="right">     2581.51</td>
    <td align="right">     1426.37</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3455.47</td>
    <td align="right">     2171.96</td>
    <td align="right">     1283.51</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3324.44</td>
    <td align="right">     2116.62</td>
    <td align="right">     1207.83</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2588.11</td>
    <td align="right">     1633.77</td>
    <td align="right">      954.35</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2577.37</td>
    <td align="right">     1626.36</td>
    <td align="right">      951.01</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2614.46</td>
    <td align="right">     1637.21</td>
    <td align="right">      977.25</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2603.70</td>
    <td align="right">     1629.81</td>
    <td align="right">      973.90</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.92</td>
    <td align="right">     2584.72</td>
    <td align="right">     1441.20</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3979.75</td>
    <td align="right">     2557.91</td>
    <td align="right">     1421.84</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3436.88</td>
    <td align="right">     2155.15</td>
    <td align="right">     1281.72</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3315.75</td>
    <td align="right">     2102.27</td>
    <td align="right">     1213.48</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2554.35</td>
    <td align="right">     1608.00</td>
    <td align="right">      946.36</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2543.73</td>
    <td align="right">     1600.67</td>
    <td align="right">      943.05</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2577.23</td>
    <td align="right">     1609.10</td>
    <td align="right">      968.13</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2576.42</td>
    <td align="right">     1604.39</td>
    <td align="right">      972.02</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4048.92</td>
    <td align="right">     2597.32</td>
    <td align="right">     1451.60</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4004.89</td>
    <td align="right">     2571.96</td>
    <td align="right">     1432.93</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3470.22</td>
    <td align="right">     2175.03</td>
    <td align="right">     1295.19</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3346.42</td>
    <td align="right">     2120.28</td>
    <td align="right">     1226.14</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2567.91</td>
    <td align="right">     1615.49</td>
    <td align="right">      952.43</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2557.34</td>
    <td align="right">     1608.21</td>
    <td align="right">      949.14</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2599.81</td>
    <td align="right">     1618.66</td>
    <td align="right">      981.15</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2589.77</td>
    <td align="right">     1611.76</td>
    <td align="right">      978.01</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4075.49</td>
    <td align="right">     2612.96</td>
    <td align="right">     1462.53</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4032.58</td>
    <td align="right">     2588.34</td>
    <td align="right">     1444.23</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3504.78</td>
    <td align="right">     2196.30</td>
    <td align="right">     1308.48</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3378.13</td>
    <td align="right">     2139.57</td>
    <td align="right">     1238.56</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2585.48</td>
    <td align="right">     1626.08</td>
    <td align="right">      959.40</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2574.94</td>
    <td align="right">     1618.83</td>
    <td align="right">      956.12</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2617.55</td>
    <td align="right">     1629.38</td>
    <td align="right">      988.16</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP M S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2607.54</td>
    <td align="right">     1622.51</td>
    <td align="right">      985.03</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4099.64</td>
    <td align="right">     2627.32</td>
    <td align="right">     1472.32</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4057.43</td>
    <td align="right">     2603.16</td>
    <td align="right">     1454.26</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3535.66</td>
    <td align="right">     2215.39</td>
    <td align="right">     1320.26</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3406.38</td>
    <td align="right">     2156.83</td>
    <td align="right">     1249.54</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2601.70</td>
    <td align="right">     1635.96</td>
    <td align="right">      965.73</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2591.20</td>
    <td align="right">     1628.74</td>
    <td align="right">      962.46</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2634.08</td>
    <td align="right">     1639.49</td>
    <td align="right">      994.59</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2624.10</td>
    <td align="right">     1632.63</td>
    <td align="right">      991.47</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4122.52</td>
    <td align="right">     2641.06</td>
    <td align="right">     1481.45</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4087.26</td>
    <td align="right">     2619.40</td>
    <td align="right">     1467.86</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3564.37</td>
    <td align="right">     2233.26</td>
    <td align="right">     1331.12</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3432.55</td>
    <td align="right">     2172.93</td>
    <td align="right">     1259.61</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2617.52</td>
    <td align="right">     1645.73</td>
    <td align="right">      971.79</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2607.05</td>
    <td align="right">     1638.52</td>
    <td align="right">      968.52</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2650.29</td>
    <td align="right">     1649.53</td>
    <td align="right">     1000.76</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2640.33</td>
    <td align="right">     1642.69</td>
    <td align="right">      997.64</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4153.34</td>
    <td align="right">     2660.46</td>
    <td align="right">     1492.88</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4118.75</td>
    <td align="right">     2639.25</td>
    <td align="right">     1479.50</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3599.68</td>
    <td align="right">     2255.82</td>
    <td align="right">     1343.86</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3466.21</td>
    <td align="right">     2194.36</td>
    <td align="right">     1271.86</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2642.03</td>
    <td align="right">     1661.59</td>
    <td align="right">      980.44</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2631.60</td>
    <td align="right">     1654.42</td>
    <td align="right">      977.19</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2675.18</td>
    <td align="right">     1665.64</td>
    <td align="right">     1009.54</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2665.26</td>
    <td align="right">     1658.83</td>
    <td align="right">     1006.43</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4300.43</td>
    <td align="right">     2759.67</td>
    <td align="right">     1540.77</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4259.10</td>
    <td align="right">     2736.07</td>
    <td align="right">     1523.03</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
