    <td align="right">  0.00790053</td>
    <td align="right">     37.7300</td>
    <td align="right">     1832.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F6 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    2624.101</td>
    <td align="right">    1632.634</td>
    <td align="right">    0.157402</td>
    <td align="right">  0.00005732</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2984.52</td>
    <td align="right">     2984.52</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.62</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00751735</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751735</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790011</td>
    <td align="right">     37.7281</td>
    <td align="right">     1824.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    4122.516</td>
    <td align="right">    2641.065</td>
    <td align="right">    0.261053</td>
    <td align="right">  0.00009006</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4714.13</td>
    <td align="right">     4714.13</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.80</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00762929</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762929</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785565</td>
    <td align="right">     37.5179</td>
    <td align="right">     3026.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    4087.257</td>
    <td align="right">    2619.400</td>
    <td align="right">    0.259020</td>
    <td align="right">  0.00008928</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">     4674.26</td>
    <td align="right">     4674.26</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.78</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00763004</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763004</td>
    <td align="right">       37.83</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.58</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785847</td>
    <td align="right">     37.5312</td>
    <td align="right">     3002.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    3564.373</td>
    <td align="right">    2233.257</td>
    <td align="right">    0.216730</td>
    <td align="right">  0.00007786</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     4060.23</td>
    <td align="right">     4060.23</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.40</td>
    <td align="right">       15.74</td>
    <td align="right">  0.00754022</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754022</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00780706</td>
    <td align="right">     37.2886</td>
    <td align="right">     2512.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    3432.549</td>
    <td align="right">    2172.935</td>
    <td align="right">    0.213556</td>
    <td align="right">  0.00007498</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3922.20</td>
    <td align="right">     3922.20</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.04</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00755872</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755872</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00783264</td>
    <td align="right">     37.4094</td>
    <td align="right">     2475.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    2617.518</td>
    <td align="right">    1645.728</td>
    <td align="right">    0.160134</td>
    <td align="right">  0.00005718</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2983.31</td>
    <td align="right">     2983.31</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.31</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00755527</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755527</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793757</td>
    <td align="right">     37.9049</td>
    <td align="right">     1856.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    2607.046</td>
    <td align="right">    1638.522</td>
    <td align="right">    0.159400</td>
    <td align="right">  0.00005695</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2971.27</td>
    <td align="right">     2971.27</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.32</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00755318</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755318</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793718</td>
    <td align="right">     37.9031</td>
    <td align="right">     1847.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    2650.294</td>
    <td align="right">    1649.529</td>
    <td align="right">    0.159200</td>
    <td align="right">  0.00005789</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3015.25</td>
    <td align="right">     3015.25</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.59</td>
    <td align="right">       15.79</td>
    <td align="right">  0.00751444</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751444</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789148</td>
    <td align="right">     37.6873</td>
    <td align="right">     1845.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F7 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    2640.331</td>
    <td align="right">    1642.686</td>
    <td align="right">    0.158502</td>
    <td align="right">  0.00005768</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3003.78</td>
    <td align="right">     3003.78</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.79</td>
    <td align="right">  0.00751241</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751241</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789103</td>
    <td align="right">     37.6852</td>
    <td align="right">     1837.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    4153.338</td>
    <td align="right">    2660.460</td>
    <td align="right">    0.263160</td>
    <td align="right">  0.00009073</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4750.45</td>
    <td align="right">     4750.45</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.78</td>
    <td align="right">       15.60</td>
    <td align="right">  0.00762437</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762437</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784819</td>
    <td align="right">     37.4827</td>
    <td align="right">     3050.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    4118.753</td>
    <td align="right">    2639.253</td>
    <td align="right">    0.261174</td>
    <td align="right">  0.00008997</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">     4711.36</td>
    <td align="right">     4711.36</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.77</td>
    <td align="right">       15.60</td>
    <td align="right">  0.00762513</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762513</td>
    <td align="right">       37.83</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.58</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785093</td>
    <td align="right">     37.4956</td>
    <td align="right">     3027.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    3599.681</td>
    <td align="right">    2255.823</td>
    <td align="right">    0.219148</td>
    <td align="right">  0.00007863</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     4101.73</td>
    <td align="right">     4101.73</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.38</td>
    <td align="right">       15.73</td>
    <td align="right">  0.00753609</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753609</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00779904</td>
    <td align="right">     37.2507</td>
    <td align="right">     2540.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    3466.213</td>
    <td align="right">    2194.356</td>
    <td align="right">    0.215862</td>
    <td align="right">  0.00007572</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3961.78</td>
    <td align="right">     3961.78</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.03</td>
    <td align="right">       15.63</td>
    <td align="right">  0.00755415</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755415</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782411</td>
    <td align="right">     37.3691</td>
    <td align="right">     2502.64</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    2642.029</td>
    <td align="right">    1661.586</td>
    <td align="right">    0.161820</td>
    <td align="right">  0.00005771</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3012.01</td>
    <td align="right">     3012.01</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.29</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00755268</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755268</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792975</td>
    <td align="right">     37.8680</td>
    <td align="right">     1876.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    2631.604</td>
    <td align="right">    1654.416</td>
    <td align="right">    0.161089</td>
    <td align="right">  0.00005749</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3000.02</td>
    <td align="right">     3000.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.30</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00755063</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755063</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792934</td>
    <td align="right">     37.8661</td>
    <td align="right">     1867.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    2675.179</td>
    <td align="right">    1665.641</td>
    <td align="right">    0.160909</td>
    <td align="right">  0.00005844</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3044.41</td>
    <td align="right">     3044.41</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.57</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00751220</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751220</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788402</td>
    <td align="right">     37.6521</td>
    <td align="right">     1865.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F8 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    2665.257</td>
    <td align="right">    1658.828</td>
    <td align="right">    0.160215</td>
    <td align="right">  0.00005822</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3032.99</td>
    <td align="right">     3032.99</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.58</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00751020</td>
    <td align="right">       14.00</td>
    <td align="right">       10.74</td>
    <td align="right">  0.00751020</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788356</td>
    <td align="right">     37.6499</td>
    <td align="right">     1857.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    4300.432</td>
    <td align="right">    2759.666</td>
    <td align="right">    0.273424</td>
    <td align="right">  0.00009394</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4920.38</td>
    <td align="right">     4920.38</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.73</td>
    <td align="right">       15.59</td>
    <td align="right">  0.00763092</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763092</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784614</td>
    <td align="right">     37.4730</td>
    <td align="right">     3170.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    4259.102</td>
    <td align="right">    2736.070</td>
    <td align="right">    0.271398</td>
    <td align="right">  0.00009304</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4874.33</td>
    <td align="right">     4874.33</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.70</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00763390</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763390</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785122</td>
    <td align="right">     37.4969</td>
    <td align="right">     3146.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    3722.139</td>
    <td align="right">    2340.391</td>
    <td align="right">    0.228163</td>
    <td align="right">  0.00008131</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">     4244.81</td>
    <td align="right">     4244.81</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.28</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00754523</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754523</td>
    <td align="right">       40.53</td>
    <td align="right">  0.00557865</td>
    <td align="right">       18.42</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00779762</td>
    <td align="right">     37.2440</td>
    <td align="right">     2645.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    3609.231</td>
    <td align="right">    2290.835</td>
    <td align="right">    0.225837</td>
    <td align="right">  0.00007884</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4127.06</td>
    <td align="right">     4127.06</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.96</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00756471</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756471</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782258</td>
    <td align="right">     37.3618</td>
    <td align="right">     2618.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    2768.036</td>
    <td align="right">    1747.344</td>
    <td align="right">    0.170624</td>
    <td align="right">  0.00006047</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3157.33</td>
    <td align="right">     3157.33</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.20</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00756985</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00756985</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792705</td>
    <td align="right">     37.8553</td>
    <td align="right">     1978.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    2757.503</td>
    <td align="right">    1740.102</td>
    <td align="right">    0.169885</td>
    <td align="right">  0.00006024</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     3145.22</td>
    <td align="right">     3145.22</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.20</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00756797</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756797</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792666</td>
    <td align="right">     37.8535</td>
    <td align="right">     1969.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    2801.572</td>
    <td align="right">    1751.587</td>
    <td align="right">    0.169728</td>
    <td align="right">  0.00006120</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3190.32</td>
    <td align="right">     3190.32</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.46</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00753050</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753050</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788283</td>
    <td align="right">     37.6464</td>
    <td align="right">     1967.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F9 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    2791.757</td>
    <td align="right">    1744.851</td>
    <td align="right">    0.169041</td>
    <td align="right">  0.00006099</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3179.02</td>
    <td align="right">     3179.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.76</td>
    <td align="right">  0.00752870</td>
    <td align="right">       14.00</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00752870</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788239</td>
    <td align="right">     37.6444</td>
    <td align="right">     1959.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    5080.007</td>
    <td align="right">    3281.048</td>
    <td align="right">    0.325954</td>
    <td align="right">  0.00011097</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">     5813.82</td>
    <td align="right">     5813.82</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.61</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00767119</td>
    <td align="right">       14.00</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00767119</td>
    <td align="right">       39.12</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.98</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785221</td>
    <td align="right">     37.5014</td>
    <td align="right">     3779.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    5018.397</td>
    <td align="right">    3242.896</td>
    <td align="right">    0.322415</td>
    <td align="right">  0.00010963</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">     5744.39</td>
    <td align="right">     5744.39</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.59</td>
    <td align="right">       15.58</td>
    <td align="right">  0.00767138</td>
    <td align="right">       14.00</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00767138</td>
    <td align="right">       38.72</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.86</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785458</td>
    <td align="right">     37.5134</td>
    <td align="right">     3738.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    4461.843</td>
    <td align="right">    2843.594</td>
    <td align="right">    0.279434</td>
    <td align="right">  0.00009747</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     5095.34</td>
    <td align="right">     5095.34</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.96</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00761642</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761642</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00782506</td>
    <td align="right">     37.3733</td>
    <td align="right">     3239.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    4331.602</td>
    <td align="right">    2754.366</td>
    <td align="right">    0.270308</td>
    <td align="right">  0.00009462</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     4945.52</td>
    <td align="right">     4945.52</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.01</td>
    <td align="right">       15.67</td>
    <td align="right">  0.00760445</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760445</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00781961</td>
    <td align="right">     37.3476</td>
    <td align="right">     3133.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    3339.393</td>
    <td align="right">    2120.196</td>
    <td align="right">    0.207384</td>
    <td align="right">  0.00007295</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3809.29</td>
    <td align="right">     3809.28</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.09</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00760945</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760945</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789994</td>
    <td align="right">     37.7271</td>
    <td align="right">     2404.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    3315.166</td>
    <td align="right">    2103.570</td>
    <td align="right">    0.205686</td>
    <td align="right">  0.00007242</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3781.42</td>
    <td align="right">     3781.42</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.11</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00760634</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760634</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789913</td>
    <td align="right">     37.7233</td>
    <td align="right">     2384.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    3513.153</td>
    <td align="right">    2209.121</td>
    <td align="right">    0.213501</td>
    <td align="right">  0.00007674</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">     3995.54</td>
    <td align="right">     3995.54</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.43</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00759424</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759424</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787316</td>
    <td align="right">     37.6006</td>
    <td align="right">     2475.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP T S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    3515.219</td>
    <td align="right">    2210.533</td>
    <td align="right">    0.213645</td>
    <td align="right">  0.00007679</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3997.92</td>
    <td align="right">     3997.92</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.43</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00759447</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759447</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00787320</td>
    <td align="right">     37.6008</td>
    <td align="right">     2476.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    3612.679</td>
    <td align="right">    3612.679</td>
    <td align="right">    0.226844</td>
    <td align="right">  0.00007892</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3612.68</td>
    <td align="right">     3612.68</td>
    <td align="right">    0.226844</td>
    <td align="right">       11.38</td>
    <td align="right">        8.25</td>
    <td align="right">  0.00619356</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.4406</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797477</td>
    <td align="right">     44.8390</td>
    <td align="right">     1087.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    3580.489</td>
    <td align="right">    3580.489</td>
    <td align="right">    0.225260</td>
    <td align="right">  0.00007821</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3580.49</td>
    <td align="right">     3580.49</td>
    <td align="right">    0.225260</td>
    <td align="right">       11.53</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00622015</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.5211</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797511</td>
    <td align="right">     44.8409</td>
    <td align="right">     1103.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP OFFICE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    4001.139</td>
    <td align="right">    4001.139</td>
    <td align="right">    0.240415</td>
    <td align="right">  0.00008740</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     4001.14</td>
    <td align="right">     4001.14</td>
    <td align="right">    0.240415</td>
    <td align="right">        8.51</td>
    <td align="right">        6.32</td>
    <td align="right">  0.00564029</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.8490</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00772280</td>
    <td align="right">     45.0672</td>
    <td align="right">     1313.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    3107.258</td>
    <td align="right">    3107.258</td>
    <td align="right">    0.194020</td>
    <td align="right">  0.00006788</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     3107.26</td>
    <td align="right">     3107.26</td>
    <td align="right">    0.194020</td>
    <td align="right">       11.51</td>
    <td align="right">        8.33</td>
    <td align="right">  0.00621618</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     13.3761</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797520</td>
    <td align="right">     44.8414</td>
    <td align="right">     1101.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    2514.010</td>
    <td align="right">    2514.010</td>
    <td align="right">    0.153278</td>
    <td align="right">  0.00005492</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2514.01</td>
    <td align="right">     2514.01</td>
    <td align="right">    0.153278</td>
    <td align="right">        4.59</td>
    <td align="right">        3.71</td>
    <td align="right">  0.00507687</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9316</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826029</td>
    <td align="right">     46.4228</td>
    <td align="right">      656.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    2505.420</td>
    <td align="right">    2505.420</td>
    <td align="right">    0.152676</td>
    <td align="right">  0.00005473</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2505.42</td>
    <td align="right">     2505.42</td>
    <td align="right">    0.152676</td>
    <td align="right">        4.59</td>
    <td align="right">        3.70</td>
    <td align="right">  0.00507649</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9984</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826033</td>
    <td align="right">     46.4230</td>
    <td align="right">      655.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    2519.727</td>
    <td align="right">    2519.727</td>
    <td align="right">    0.153025</td>
    <td align="right">  0.00005504</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2519.73</td>
    <td align="right">     2519.73</td>
    <td align="right">    0.153025</td>
    <td align="right">        4.15</td>
    <td align="right">        3.38</td>
    <td align="right">  0.00499696</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9596</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826790</td>
    <td align="right">     46.4650</td>
    <td align="right">      639.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP G S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    2506.481</td>
    <td align="right">    2506.481</td>
    <td align="right">    0.152096</td>
    <td align="right">  0.00005475</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     2506.48</td>
    <td align="right">     2506.48</td>
    <td align="right">    0.152096</td>
    <td align="right">        4.93</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00513817</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     17.0632</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00825202</td>
    <td align="right">     46.3769</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    4063.125</td>
    <td align="right">    4063.125</td>
    <td align="right">    0.257334</td>
    <td align="right">  0.00008876</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4063.13</td>
    <td align="right">     4063.13</td>
    <td align="right">    0.257334</td>
    <td align="right">       11.23</td>
    <td align="right">        7.98</td>
    <td align="right">  0.00600821</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0851</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765855</td>
    <td align="right">     43.0836</td>
    <td align="right">     1072.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    4007.877</td>
    <td align="right">    4007.877</td>
    <td align="right">    0.254334</td>
    <td align="right">  0.00008755</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4007.88</td>
    <td align="right">     4007.88</td>
    <td align="right">    0.254334</td>
    <td align="right">       11.29</td>
    <td align="right">        8.02</td>
    <td align="right">  0.00601853</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2041</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00766027</td>
    <td align="right">     43.0932</td>
    <td align="right">     1078.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    3455.467</td>
    <td align="right">    3455.467</td>
    <td align="right">    0.209543</td>
    <td align="right">  0.00007548</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3455.47</td>
    <td align="right">     3455.47</td>
    <td align="right">    0.209543</td>
    <td align="right">       12.01</td>
    <td align="right">        8.48</td>
    <td align="right">  0.00614301</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3853</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00768074</td>
    <td align="right">     43.2069</td>
    <td align="right">     1158.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    3324.443</td>
    <td align="right">    3324.443</td>
    <td align="right">    0.207082</td>
    <td align="right">  0.00007262</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3324.44</td>
    <td align="right">     3324.44</td>
    <td align="right">    0.207082</td>
    <td align="right">       11.27</td>
    <td align="right">        8.01</td>
    <td align="right">  0.00601449</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.5324</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765961</td>
    <td align="right">     43.0895</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    2588.112</td>
    <td align="right">    2588.112</td>
    <td align="right">    0.158339</td>
    <td align="right">  0.00005654</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     2588.11</td>
    <td align="right">     2588.11</td>
    <td align="right">    0.158339</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3905</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771306</td>
    <td align="right">     43.3859</td>
    <td align="right">      526.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    2577.365</td>
    <td align="right">    2577.365</td>
    <td align="right">    0.157585</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">     2577.37</td>
    <td align="right">     2577.37</td>
    <td align="right">    0.157585</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4688</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771304</td>
    <td align="right">     43.3858</td>
    <td align="right">      526.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    2614.458</td>
    <td align="right">    2614.458</td>
    <td align="right">    0.157613</td>
    <td align="right">  0.00005711</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">     2614.46</td>
    <td align="right">     2614.46</td>
    <td align="right">    0.157613</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771231</td>
    <td align="right">     43.3818</td>
    <td align="right">      523.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F2 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    2603.704</td>
    <td align="right">    2603.704</td>
    <td align="right">    0.156860</td>
    <td align="right">  0.00005688</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2603.70</td>
    <td align="right">     2603.70</td>
    <td align="right">    0.156860</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">  0.00431931</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5450</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771400</td>
    <td align="right">     43.3912</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    4025.918</td>
    <td align="right">    4025.918</td>
    <td align="right">    0.254591</td>
    <td align="right">  0.00008794</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4025.92</td>
    <td align="right">     4025.92</td>
    <td align="right">    0.254591</td>
    <td align="right">       10.94</td>
    <td align="right">        7.76</td>
    <td align="right">  0.00592209</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1938</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757813</td>
    <td align="right">     42.6369</td>
    <td align="right">     1043.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">    3979.753</td>
    <td align="right">    3979.753</td>
    <td align="right">    0.252227</td>
    <td align="right">  0.00008694</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3979.75</td>
    <td align="right">     3979.75</td>
    <td align="right">    0.252227</td>
    <td align="right">       10.98</td>
    <td align="right">        7.78</td>
    <td align="right">  0.00592963</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2893</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757960</td>
    <td align="right">     42.6450</td>
    <td align="right">     1047.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">    3436.875</td>
    <td align="right">    3436.875</td>
    <td align="right">    0.208111</td>
    <td align="right">  0.00007508</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3436.88</td>
    <td align="right">     3436.88</td>
    <td align="right">    0.208111</td>
    <td align="right">       11.02</td>
    <td align="right">        7.81</td>
    <td align="right">  0.00593533</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.4705</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00758072</td>
    <td align="right">     42.6512</td>
    <td align="right">     1050.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">    3315.751</td>
    <td align="right">    3315.751</td>
    <td align="right">    0.205673</td>
    <td align="right">  0.00007243</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3315.75</td>
    <td align="right">     3315.75</td>
    <td align="right">    0.205673</td>
    <td align="right">       10.96</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00592609</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.6183</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757891</td>
    <td align="right">     42.6412</td>
    <td align="right">     1045.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">    2554.353</td>
    <td align="right">    2554.353</td>
    <td align="right">    0.155892</td>
    <td align="right">  0.00005580</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">     2554.35</td>
    <td align="right">     2554.35</td>
    <td align="right">    0.155892</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6478</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760191</td>
    <td align="right">     42.7684</td>
    <td align="right">      482.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">    2543.725</td>
    <td align="right">    2543.725</td>
    <td align="right">    0.155147</td>
    <td align="right">  0.00005557</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     2543.73</td>
    <td align="right">     2543.73</td>
    <td align="right">    0.155147</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7277</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760188</td>
    <td align="right">     42.7683</td>
    <td align="right">      482.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">    2577.230</td>
    <td align="right">    2577.230</td>
    <td align="right">    0.154925</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     2577.23</td>
    <td align="right">     2577.23</td>
    <td align="right">    0.154925</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7516</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760020</td>
    <td align="right">     42.7589</td>
    <td align="right">      478.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F3 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">    2576.417</td>
    <td align="right">    2576.417</td>
    <td align="right">    0.154214</td>
    <td align="right">  0.00005628</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     2576.42</td>
    <td align="right">     2576.42</td>
    <td align="right">    0.154214</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.8289</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760065</td>
    <td align="right">     42.7614</td>
    <td align="right">      479.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">    4048.921</td>
    <td align="right">    4048.921</td>
    <td align="right">    0.256104</td>
    <td align="right">  0.00008845</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4048.92</td>
    <td align="right">     4048.92</td>
    <td align="right">    0.256104</td>
    <td align="right">       11.09</td>
    <td align="right">        7.83</td>
    <td align="right">  0.00592236</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1336</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753109</td>
    <td align="right">     42.3755</td>
    <td align="right">     1058.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">    4004.888</td>
    <td align="right">    4004.888</td>
    <td align="right">    0.253889</td>
    <td align="right">  0.00008749</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4004.89</td>
    <td align="right">     4004.89</td>
    <td align="right">    0.253889</td>
    <td align="right">       11.13</td>
    <td align="right">        7.85</td>
    <td align="right">  0.00592885</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2220</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753251</td>
    <td align="right">     42.3834</td>
    <td align="right">     1062.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">    3470.220</td>
    <td align="right">    3470.220</td>
    <td align="right">    0.210347</td>
    <td align="right">  0.00007581</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3470.22</td>
    <td align="right">     3470.22</td>
    <td align="right">    0.210347</td>
    <td align="right">       11.09</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00592132</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753087</td>
    <td align="right">     42.3743</td>
    <td align="right">     1057.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">    3346.425</td>
    <td align="right">    3346.425</td>
    <td align="right">    0.207726</td>
    <td align="right">  0.00007310</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3346.42</td>
    <td align="right">     3346.42</td>
    <td align="right">    0.207726</td>
    <td align="right">       11.11</td>
    <td align="right">        7.84</td>
    <td align="right">  0.00592600</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.4936</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753189</td>
    <td align="right">     42.3799</td>
    <td align="right">     1060.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">    2567.912</td>
    <td align="right">    2567.912</td>
    <td align="right">    0.156783</td>
    <td align="right">  0.00005610</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     2567.91</td>
    <td align="right">     2567.91</td>
    <td align="right">    0.156783</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5531</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753306</td>
    <td align="right">     42.3858</td>
    <td align="right">      485.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">    2557.341</td>
    <td align="right">    2557.341</td>
    <td align="right">    0.156042</td>
    <td align="right">  0.00005586</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     2557.34</td>
    <td align="right">     2557.34</td>
    <td align="right">    0.156042</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6317</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753304</td>
    <td align="right">     42.3857</td>
    <td align="right">      485.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">    2599.808</td>
    <td align="right">    2599.808</td>
    <td align="right">    0.155791</td>
    <td align="right">  0.00005679</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     2599.81</td>
    <td align="right">     2599.81</td>
    <td align="right">    0.155791</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6585</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753098</td>
    <td align="right">     42.3742</td>
    <td align="right">      482.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F4 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">    2589.767</td>
    <td align="right">    2589.767</td>
    <td align="right">    0.155089</td>
    <td align="right">  0.00005657</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     2589.77</td>
    <td align="right">     2589.77</td>
    <td align="right">    0.155089</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7339</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753104</td>
    <td align="right">     42.3746</td>
    <td align="right">      482.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">    4075.492</td>
    <td align="right">    4075.492</td>
    <td align="right">    0.257886</td>
    <td align="right">  0.00008903</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4075.49</td>
    <td align="right">     4075.49</td>
    <td align="right">    0.257886</td>
    <td align="right">       11.30</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593660</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0635</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749768</td>
    <td align="right">     42.1899</td>
    <td align="right">     1079.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">    4032.576</td>
    <td align="right">    4032.576</td>
    <td align="right">    0.255749</td>
    <td align="right">  0.00008809</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4032.58</td>
    <td align="right">     4032.58</td>
    <td align="right">    0.255749</td>
    <td align="right">       11.33</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00594211</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1476</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749899</td>
    <td align="right">     42.1971</td>
    <td align="right">     1082.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">    3504.784</td>
    <td align="right">    3504.784</td>
    <td align="right">    0.212687</td>
    <td align="right">  0.00007656</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3504.78</td>
    <td align="right">     3504.78</td>
    <td align="right">    0.212687</td>
    <td align="right">       11.29</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593455</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.2022</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749720</td>
    <td align="right">     42.1872</td>
    <td align="right">     1077.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">    3378.133</td>
    <td align="right">    3378.133</td>
    <td align="right">    0.209869</td>
    <td align="right">  0.00007379</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3378.13</td>
    <td align="right">     3378.13</td>
    <td align="right">    0.209869</td>
    <td align="right">       11.32</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00593989</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749846</td>
    <td align="right">     42.1942</td>
    <td align="right">     1081.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">    2585.475</td>
    <td align="right">    2585.475</td>
    <td align="right">    0.157965</td>
    <td align="right">  0.00005648</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     2585.48</td>
    <td align="right">     2585.48</td>
    <td align="right">    0.157965</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4292</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748524</td>
    <td align="right">     42.1200</td>
    <td align="right">      497.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">    2574.944</td>
    <td align="right">    2574.944</td>
    <td align="right">    0.157227</td>
    <td align="right">  0.00005625</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     2574.94</td>
    <td align="right">     2574.94</td>
    <td align="right">    0.157227</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5063</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748522</td>
    <td align="right">     42.1199</td>
    <td align="right">      497.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">    2617.546</td>
    <td align="right">    2617.546</td>
    <td align="right">    0.156985</td>
    <td align="right">  0.00005718</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     2617.55</td>
    <td align="right">     2617.55</td>
    <td align="right">    0.156985</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5318</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748317</td>
    <td align="right">     42.1085</td>
    <td align="right">      494.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP M S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">    2607.540</td>
    <td align="right">    2607.540</td>
    <td align="right">    0.156284</td>
    <td align="right">  0.00005696</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     2607.54</td>
    <td align="right">     2607.54</td>
    <td align="right">    0.156284</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6059</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748316</td>
    <td align="right">     42.1084</td>
    <td align="right">      494.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">    4099.640</td>
    <td align="right">    4099.640</td>
    <td align="right">    0.259510</td>
    <td align="right">  0.00008956</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4099.64</td>
    <td align="right">     4099.64</td>
    <td align="right">    0.259510</td>
    <td align="right">       11.49</td>
    <td align="right">        8.04</td>
    <td align="right">  0.00595160</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0006</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747136</td>
    <td align="right">     42.0436</td>
    <td align="right">     1099.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">    4057.428</td>
    <td align="right">    4057.428</td>
    <td align="right">    0.257422</td>
    <td align="right">  0.00008863</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4057.43</td>
    <td align="right">     4057.43</td>
    <td align="right">    0.257422</td>
    <td align="right">       11.52</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595621</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0817</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747252</td>
    <td align="right">     42.0501</td>
    <td align="right">     1102.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">    3535.656</td>
    <td align="right">    3535.656</td>
    <td align="right">    0.214780</td>
    <td align="right">  0.00007724</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3535.66</td>
    <td align="right">     3535.66</td>
    <td align="right">    0.214780</td>
    <td align="right">       11.48</td>
    <td align="right">        8.03</td>
    <td align="right">  0.00594991</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.0833</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747093</td>
    <td align="right">     42.0413</td>
    <td align="right">     1098.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">    3406.376</td>
    <td align="right">    3406.376</td>
    <td align="right">    0.211781</td>
    <td align="right">  0.00007441</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3406.38</td>
    <td align="right">     3406.38</td>
    <td align="right">    0.211781</td>
    <td align="right">       11.51</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595452</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.2544</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747209</td>
    <td align="right">     42.0477</td>
    <td align="right">     1101.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">    2601.697</td>
    <td align="right">    2601.697</td>
    <td align="right">    0.159061</td>
    <td align="right">  0.00005683</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     2601.70</td>
    <td align="right">     2601.70</td>
    <td align="right">    0.159061</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3160</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744869</td>
    <td align="right">     41.9169</td>
    <td align="right">      509.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">    2591.198</td>
    <td align="right">    2591.198</td>
    <td align="right">    0.158325</td>
    <td align="right">  0.00005660</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     2591.20</td>
    <td align="right">     2591.20</td>
    <td align="right">    0.158325</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3918</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744867</td>
    <td align="right">     41.9168</td>
    <td align="right">      509.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">    2634.083</td>
    <td align="right">    2634.083</td>
    <td align="right">    0.158101</td>
    <td align="right">  0.00005754</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     2634.08</td>
    <td align="right">     2634.08</td>
    <td align="right">    0.158101</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4151</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744679</td>
    <td align="right">     41.9063</td>
    <td align="right">      507.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F6 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    2624.101</td>
    <td align="right">    2624.101</td>
    <td align="right">    0.157402</td>
    <td align="right">  0.00005732</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     2624.10</td>
    <td align="right">     2624.10</td>
    <td align="right">    0.157402</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4879</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744677</td>
    <td align="right">     41.9062</td>
    <td align="right">      507.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    4122.516</td>
    <td align="right">    4122.516</td>
    <td align="right">    0.261053</td>
    <td align="right">  0.00009006</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4122.52</td>
    <td align="right">     4122.52</td>
    <td align="right">    0.261053</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596753</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.9414</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745009</td>
    <td align="right">     41.9254</td>
    <td align="right">     1119.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    4087.257</td>
    <td align="right">    4087.257</td>
    <td align="right">    0.259020</td>
    <td align="right">  0.00008928</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4087.26</td>
    <td align="right">     4087.26</td>
    <td align="right">    0.259020</td>
    <td align="right">       11.69</td>
    <td align="right">        8.15</td>
    <td align="right">  0.00597129</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0195</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745108</td>
    <td align="right">     41.9310</td>
    <td align="right">     1121.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    3564.373</td>
    <td align="right">    3564.373</td>
    <td align="right">    0.216730</td>
    <td align="right">  0.00007786</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3564.37</td>
    <td align="right">     3564.37</td>
    <td align="right">    0.216730</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596629</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.9745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744976</td>
    <td align="right">     41.9236</td>
    <td align="right">     1118.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    3432.549</td>
    <td align="right">    3432.549</td>
    <td align="right">    0.213556</td>
    <td align="right">  0.00007498</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3432.55</td>
    <td align="right">     3432.55</td>
    <td align="right">    0.213556</td>
    <td align="right">       11.69</td>
    <td align="right">        8.14</td>
    <td align="right">  0.00597006</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1525</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745076</td>
    <td align="right">     41.9292</td>
    <td align="right">     1121.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    2617.518</td>
    <td align="right">    2617.518</td>
    <td align="right">    0.160134</td>
    <td align="right">  0.00005718</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     2617.52</td>
    <td align="right">     2617.52</td>
    <td align="right">    0.160134</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.2067</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742030</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    2607.046</td>
    <td align="right">    2607.046</td>
    <td align="right">    0.159400</td>
    <td align="right">  0.00005695</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     2607.05</td>
    <td align="right">     2607.05</td>
    <td align="right">    0.159400</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.2813</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742029</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    2650.294</td>
    <td align="right">    2650.294</td>
    <td align="right">    0.159200</td>
    <td align="right">  0.00005789</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     2650.29</td>
    <td align="right">     2650.29</td>
    <td align="right">    0.159200</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3018</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741867</td>
    <td align="right">     41.7500</td>
    <td align="right">      520.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F7 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    2640.331</td>
    <td align="right">    2640.331</td>
    <td align="right">    0.158502</td>
    <td align="right">  0.00005768</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     2640.33</td>
    <td align="right">     2640.33</td>
    <td align="right">    0.158502</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3735</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741866</td>
    <td align="right">     41.7499</td>
    <td align="right">      520.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    4153.338</td>
    <td align="right">    4153.338</td>
    <td align="right">    0.263160</td>
    <td align="right">  0.00009073</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4153.34</td>
    <td align="right">     4153.34</td>
    <td align="right">    0.263160</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599837</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.8619</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743651</td>
    <td align="right">     41.8500</td>
    <td align="right">     1148.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    4118.753</td>
    <td align="right">    4118.753</td>
    <td align="right">    0.261174</td>
    <td align="right">  0.00008997</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4118.75</td>
    <td align="right">     4118.75</td>
    <td align="right">    0.261174</td>
    <td align="right">       11.95</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600099</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.9368</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743723</td>
    <td align="right">     41.8540</td>
    <td align="right">     1150.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    3599.681</td>
    <td align="right">    3599.681</td>
    <td align="right">    0.219148</td>
    <td align="right">  0.00007863</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3599.68</td>
    <td align="right">     3599.68</td>
    <td align="right">    0.219148</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599754</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.8424</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743628</td>
    <td align="right">     41.8487</td>
    <td align="right">     1148.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    3466.213</td>
    <td align="right">    3466.213</td>
    <td align="right">    0.215862</td>
    <td align="right">  0.00007572</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3466.21</td>
    <td align="right">     3466.21</td>
    <td align="right">    0.215862</td>
    <td align="right">       11.94</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600017</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.0227</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743700</td>
    <td align="right">     41.8528</td>
    <td align="right">     1150.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    2642.029</td>
    <td align="right">    2642.029</td>
    <td align="right">    0.161820</td>
    <td align="right">  0.00005771</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2642.03</td>
    <td align="right">     2642.03</td>
    <td align="right">    0.161820</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440903</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.0379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740526</td>
    <td align="right">     41.6755</td>
    <td align="right">      545.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    2631.604</td>
    <td align="right">    2631.604</td>
    <td align="right">    0.161089</td>
    <td align="right">  0.00005749</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2631.60</td>
    <td align="right">     2631.60</td>
    <td align="right">    0.161089</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440894</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1106</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740525</td>
    <td align="right">     41.6754</td>
    <td align="right">      545.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    2675.179</td>
    <td align="right">    2675.179</td>
    <td align="right">    0.160909</td>
    <td align="right">  0.00005844</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2675.18</td>
    <td align="right">     2675.18</td>
    <td align="right">    0.160909</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440067</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1286</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740411</td>
    <td align="right">     41.6691</td>
    <td align="right">      544.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F8 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    2665.257</td>
    <td align="right">    2665.257</td>
    <td align="right">    0.160215</td>
    <td align="right">  0.00005822</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2665.26</td>
    <td align="right">     2665.26</td>
    <td align="right">    0.160215</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440058</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1985</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740410</td>
    <td align="right">     41.6690</td>
    <td align="right">      544.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    4300.432</td>
    <td align="right">    4300.432</td>
    <td align="right">    0.273424</td>
    <td align="right">  0.00009394</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4300.43</td>
    <td align="right">     4300.43</td>
    <td align="right">    0.273424</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613816</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.4916</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745715</td>
    <td align="right">     41.9649</td>
    <td align="right">     1261.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    4259.102</td>
    <td align="right">    4259.102</td>
    <td align="right">    0.271398</td>
    <td align="right">  0.00009304</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4259.10</td>
    <td align="right">     4259.10</td>
    <td align="right">    0.271398</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613761</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.5625</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745699</td>
    <td align="right">     41.9640</td>
    <td align="right">     1260.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    3722.139</td>
    <td align="right">    3722.139</td>
    <td align="right">    0.228163</td>
    <td align="right">  0.00008131</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3722.14</td>
    <td align="right">     3722.14</td>
    <td align="right">    0.228163</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613774</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.3745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745703</td>
    <td align="right">     41.9642</td>
    <td align="right">     1260.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    3609.231</td>
    <td align="right">    3609.231</td>
    <td align="right">    0.225837</td>
    <td align="right">  0.00007884</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3609.23</td>
    <td align="right">     3609.23</td>
    <td align="right">    0.225837</td>
    <td align="right">       12.79</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613718</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.4917</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745687</td>
    <td align="right">     41.9633</td>
    <td align="right">     1260.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    2768.036</td>
    <td align="right">    2768.036</td>
    <td align="right">    0.170624</td>
    <td align="right">  0.00006047</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2768.04</td>
    <td align="right">     2768.04</td>
    <td align="right">    0.170624</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487414</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2103</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744640</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    2757.503</td>
    <td align="right">    2757.503</td>
    <td align="right">    0.169885</td>
    <td align="right">  0.00006024</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2757.50</td>
    <td align="right">     2757.50</td>
    <td align="right">    0.169885</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487410</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2764</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744639</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    2801.572</td>
    <td align="right">    2801.572</td>
    <td align="right">    0.169728</td>
    <td align="right">  0.00006120</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2801.57</td>
    <td align="right">     2801.57</td>
    <td align="right">    0.169728</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487527</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2906</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744657</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP F9 S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    2791.757</td>
    <td align="right">    2791.757</td>
    <td align="right">    0.169041</td>
    <td align="right">  0.00006099</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2791.76</td>
    <td align="right">     2791.76</td>
    <td align="right">    0.169041</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487523</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.3527</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744656</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    5080.007</td>
    <td align="right">    5080.007</td>
    <td align="right">    0.325954</td>
    <td align="right">  0.00011097</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     5080.01</td>
    <td align="right">     5080.01</td>
    <td align="right">    0.325954</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648828</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      7.9620</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754488</td>
    <td align="right">     42.4528</td>
    <td align="right">     1618.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NW</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    5018.397</td>
    <td align="right">    5018.397</td>
    <td align="right">    0.322415</td>
    <td align="right">  0.00010963</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     5018.40</td>
    <td align="right">     5018.40</td>
    <td align="right">    0.322415</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649177</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      8.0494</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754592</td>
    <td align="right">     42.4586</td>
    <td align="right">     1622.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T SE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    4461.843</td>
    <td align="right">    4461.843</td>
    <td align="right">    0.279434</td>
    <td align="right">  0.00009747</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4461.84</td>
    <td align="right">     4461.84</td>
    <td align="right">    0.279434</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648817</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.2875</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754485</td>
    <td align="right">     42.4527</td>
    <td align="right">     1618.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T NE</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    4331.602</td>
    <td align="right">    4331.602</td>
    <td align="right">    0.270308</td>
    <td align="right">  0.00009462</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     4331.60</td>
    <td align="right">     4331.60</td>
    <td align="right">    0.270308</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649166</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.6011</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754589</td>
    <td align="right">     42.4584</td>
    <td align="right">     1622.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    3339.393</td>
    <td align="right">    3339.393</td>
    <td align="right">    0.207384</td>
    <td align="right">  0.00007295</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3339.39</td>
    <td align="right">     3339.39</td>
    <td align="right">    0.207384</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593593</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.5142</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T N2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    3315.166</td>
    <td align="right">    3315.166</td>
    <td align="right">    0.205686</td>
    <td align="right">  0.00007242</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3315.17</td>
    <td align="right">     3315.17</td>
    <td align="right">    0.205686</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593592</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.6175</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S1</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    3513.153</td>
    <td align="right">    3513.153</td>
    <td align="right">    0.213501</td>
    <td align="right">  0.00007674</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3513.15</td>
    <td align="right">     3513.15</td>
    <td align="right">    0.213501</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592283</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1556</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP HEATING MODE AIRLOOP T S2</td>
    <td align="right">COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    3515.219</td>
    <td align="right">    3515.219</td>
    <td align="right">    0.213645</td>
    <td align="right">  0.00007679</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     3515.22</td>
    <td align="right">     3515.22</td>
    <td align="right">    0.213645</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592282</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1474</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    1676.158</td>
    <td align="right">    1676.158</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1676.16</td>
    <td align="right">     1676.16</td>
    <td align="right">    0.226844</td>
    <td align="right">       11.38</td>
    <td align="right">        8.25</td>
    <td align="right">  0.00619356</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.4406</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797477</td>
    <td align="right">     44.8390</td>
    <td align="right">     1087.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    1692.287</td>
    <td align="right">    1692.287</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1692.29</td>
    <td align="right">     1692.29</td>
    <td align="right">    0.225260</td>
    <td align="right">       11.53</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00622015</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.5211</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797511</td>
    <td align="right">     44.8409</td>
    <td align="right">     1103.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP OFFICE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    2156.570</td>
    <td align="right">    2156.570</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     2156.57</td>
    <td align="right">     2156.57</td>
    <td align="right">    0.240415</td>
    <td align="right">        8.51</td>
    <td align="right">        6.32</td>
    <td align="right">  0.00564029</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.8490</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00772280</td>
    <td align="right">     45.0672</td>
    <td align="right">     1313.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    1689.802</td>
    <td align="right">    1689.802</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1689.80</td>
    <td align="right">     1689.80</td>
    <td align="right">    0.194020</td>
    <td align="right">       11.51</td>
    <td align="right">        8.33</td>
    <td align="right">  0.00621618</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     13.3761</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00797520</td>
    <td align="right">     44.8414</td>
    <td align="right">     1101.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    1250.864</td>
    <td align="right">    1250.864</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1250.86</td>
    <td align="right">     1250.86</td>
    <td align="right">    0.153278</td>
    <td align="right">        4.59</td>
    <td align="right">        3.71</td>
    <td align="right">  0.00507687</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9316</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826029</td>
    <td align="right">     46.4228</td>
    <td align="right">      656.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    1250.784</td>
    <td align="right">    1250.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1250.78</td>
    <td align="right">     1250.78</td>
    <td align="right">    0.152676</td>
    <td align="right">        4.59</td>
    <td align="right">        3.70</td>
    <td align="right">  0.00507649</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9984</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826033</td>
    <td align="right">     46.4230</td>
    <td align="right">      655.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    1234.781</td>
    <td align="right">    1234.781</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1234.78</td>
    <td align="right">     1234.78</td>
    <td align="right">    0.153025</td>
    <td align="right">        4.15</td>
    <td align="right">        3.38</td>
    <td align="right">  0.00499696</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.9596</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00826790</td>
    <td align="right">     46.4650</td>
    <td align="right">      639.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP G S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    1263.921</td>
    <td align="right">    1263.921</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">     1263.92</td>
    <td align="right">     1263.92</td>
    <td align="right">    0.152096</td>
    <td align="right">        4.93</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00513817</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     17.0632</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00825202</td>
    <td align="right">     46.3769</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    1661.190</td>
    <td align="right">    1661.190</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1661.19</td>
    <td align="right">     1661.19</td>
    <td align="right">    0.257334</td>
    <td align="right">       11.23</td>
    <td align="right">        7.98</td>
    <td align="right">  0.00600821</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0851</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765855</td>
    <td align="right">     43.0836</td>
    <td align="right">     1072.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    1667.277</td>
    <td align="right">    1667.277</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1667.28</td>
    <td align="right">     1667.28</td>
    <td align="right">    0.254334</td>
    <td align="right">       11.29</td>
    <td align="right">        8.02</td>
    <td align="right">  0.00601853</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2041</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00766027</td>
    <td align="right">     43.0932</td>
    <td align="right">     1078.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    1746.116</td>
    <td align="right">    1746.116</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1746.12</td>
    <td align="right">     1746.12</td>
    <td align="right">    0.209543</td>
    <td align="right">       12.01</td>
    <td align="right">        8.48</td>
    <td align="right">  0.00614301</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3853</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00768074</td>
    <td align="right">     43.2069</td>
    <td align="right">     1158.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    1664.884</td>
    <td align="right">    1664.884</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1664.88</td>
    <td align="right">     1664.88</td>
    <td align="right">    0.207082</td>
    <td align="right">       11.27</td>
    <td align="right">        8.01</td>
    <td align="right">  0.00601449</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.5324</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00765961</td>
    <td align="right">     43.0895</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.158339</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3905</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771306</td>
    <td align="right">     43.3859</td>
    <td align="right">      526.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.157585</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4688</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771304</td>
    <td align="right">     43.3858</td>
    <td align="right">      526.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.157613</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771231</td>
    <td align="right">     43.3818</td>
    <td align="right">      523.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F2 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    1126.675</td>
    <td align="right">    1126.675</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1126.67</td>
    <td align="right">     1126.67</td>
    <td align="right">    0.156860</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">  0.00431931</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5450</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00771400</td>
    <td align="right">     43.3912</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    1632.221</td>
    <td align="right">    1632.221</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.22</td>
    <td align="right">     1632.22</td>
    <td align="right">    0.254591</td>
    <td align="right">       10.94</td>
    <td align="right">        7.76</td>
    <td align="right">  0.00592209</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1938</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757813</td>
    <td align="right">     42.6369</td>
    <td align="right">     1043.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">    1636.465</td>
    <td align="right">    1636.465</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1636.47</td>
    <td align="right">     1636.47</td>
    <td align="right">    0.252227</td>
    <td align="right">       10.98</td>
    <td align="right">        7.78</td>
    <td align="right">  0.00592963</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2893</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757960</td>
    <td align="right">     42.6450</td>
    <td align="right">     1047.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">    1639.699</td>
    <td align="right">    1639.699</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1639.70</td>
    <td align="right">     1639.70</td>
    <td align="right">    0.208111</td>
    <td align="right">       11.02</td>
    <td align="right">        7.81</td>
    <td align="right">  0.00593533</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.4705</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00758072</td>
    <td align="right">     42.6512</td>
    <td align="right">     1050.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">    1634.466</td>
    <td align="right">    1634.466</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1634.47</td>
    <td align="right">     1634.47</td>
    <td align="right">    0.205673</td>
    <td align="right">       10.96</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00592609</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.6183</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00757891</td>
    <td align="right">     42.6412</td>
    <td align="right">     1045.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.155892</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6478</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760191</td>
    <td align="right">     42.7684</td>
    <td align="right">      482.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.155147</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7277</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760188</td>
    <td align="right">     42.7683</td>
    <td align="right">      482.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.154925</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7516</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760020</td>
    <td align="right">     42.7589</td>
    <td align="right">      478.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F3 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.154214</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.8289</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760065</td>
    <td align="right">     42.7614</td>
    <td align="right">      479.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">    1647.194</td>
    <td align="right">    1647.194</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1647.19</td>
    <td align="right">     1647.19</td>
    <td align="right">    0.256104</td>
    <td align="right">       11.09</td>
    <td align="right">        7.83</td>
    <td align="right">  0.00592236</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1336</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753109</td>
    <td align="right">     42.3755</td>
    <td align="right">     1058.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">    1650.953</td>
    <td align="right">    1650.953</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1650.95</td>
    <td align="right">     1650.95</td>
    <td align="right">    0.253889</td>
    <td align="right">       11.13</td>
    <td align="right">        7.85</td>
    <td align="right">  0.00592885</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.2220</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753251</td>
    <td align="right">     42.3834</td>
    <td align="right">     1062.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">    1646.593</td>
    <td align="right">    1646.593</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1646.59</td>
    <td align="right">     1646.59</td>
    <td align="right">    0.210347</td>
    <td align="right">       11.09</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00592132</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753087</td>
    <td align="right">     42.3743</td>
    <td align="right">     1057.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">    1649.299</td>
    <td align="right">    1649.299</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1649.30</td>
    <td align="right">     1649.30</td>
    <td align="right">    0.207726</td>
    <td align="right">       11.11</td>
    <td align="right">        7.84</td>
    <td align="right">  0.00592600</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.4936</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753189</td>
    <td align="right">     42.3799</td>
    <td align="right">     1060.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.156783</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5531</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753306</td>
    <td align="right">     42.3858</td>
    <td align="right">      485.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.156042</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6317</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753304</td>
    <td align="right">     42.3857</td>
    <td align="right">      485.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.155791</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6585</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753098</td>
    <td align="right">     42.3742</td>
    <td align="right">      482.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F4 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.155089</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.7339</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00753104</td>
    <td align="right">     42.3746</td>
    <td align="right">      482.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">    1667.860</td>
    <td align="right">    1667.860</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1667.86</td>
    <td align="right">     1667.86</td>
    <td align="right">    0.257886</td>
    <td align="right">       11.30</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593660</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0635</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749768</td>
    <td align="right">     42.1899</td>
    <td align="right">     1079.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">    1671.173</td>
    <td align="right">    1671.173</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1671.17</td>
    <td align="right">     1671.17</td>
    <td align="right">    0.255749</td>
    <td align="right">       11.33</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00594211</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.1476</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749899</td>
    <td align="right">     42.1971</td>
    <td align="right">     1082.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">    1666.635</td>
    <td align="right">    1666.635</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1666.64</td>
    <td align="right">     1666.64</td>
    <td align="right">    0.212687</td>
    <td align="right">       11.29</td>
    <td align="right">        7.93</td>
    <td align="right">  0.00593455</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.2022</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749720</td>
    <td align="right">     42.1872</td>
    <td align="right">     1077.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">    1669.833</td>
    <td align="right">    1669.833</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1669.83</td>
    <td align="right">     1669.83</td>
    <td align="right">    0.209869</td>
    <td align="right">       11.32</td>
    <td align="right">        7.95</td>
    <td align="right">  0.00593989</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.3660</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00749846</td>
    <td align="right">     42.1942</td>
    <td align="right">     1081.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.157965</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4292</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748524</td>
    <td align="right">     42.1200</td>
    <td align="right">      497.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.157227</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5063</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748522</td>
    <td align="right">     42.1199</td>
    <td align="right">      497.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:30:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.156985</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.5318</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748317</td>
    <td align="right">     42.1085</td>
    <td align="right">      494.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP M S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.156284</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.6059</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00748316</td>
    <td align="right">     42.1084</td>
    <td align="right">      494.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">    1687.740</td>
    <td align="right">    1687.740</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1687.74</td>
    <td align="right">     1687.74</td>
    <td align="right">    0.259510</td>
    <td align="right">       11.49</td>
    <td align="right">        8.04</td>
    <td align="right">  0.00595160</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0006</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747136</td>
    <td align="right">     42.0436</td>
    <td align="right">     1099.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">    1690.610</td>
    <td align="right">    1690.610</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1690.61</td>
    <td align="right">     1690.61</td>
    <td align="right">    0.257422</td>
    <td align="right">       11.52</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595621</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0817</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747252</td>
    <td align="right">     42.0501</td>
    <td align="right">     1102.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">    1686.697</td>
    <td align="right">    1686.697</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1686.70</td>
    <td align="right">     1686.70</td>
    <td align="right">    0.214780</td>
    <td align="right">       11.48</td>
    <td align="right">        8.03</td>
    <td align="right">  0.00594991</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.0833</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747093</td>
    <td align="right">     42.0413</td>
    <td align="right">     1098.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">    1689.554</td>
    <td align="right">    1689.554</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1689.55</td>
    <td align="right">     1689.55</td>
    <td align="right">    0.211781</td>
    <td align="right">       11.51</td>
    <td align="right">        8.05</td>
    <td align="right">  0.00595452</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.2544</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00747209</td>
    <td align="right">     42.0477</td>
    <td align="right">     1101.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.159061</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3160</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744869</td>
    <td align="right">     41.9169</td>
    <td align="right">      509.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.158325</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3918</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744867</td>
    <td align="right">     41.9168</td>
    <td align="right">      509.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.158101</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4151</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744679</td>
    <td align="right">     41.9063</td>
    <td align="right">      507.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F6 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.157402</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.4879</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744677</td>
    <td align="right">     41.9062</td>
    <td align="right">      507.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    1707.442</td>
    <td align="right">    1707.442</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1707.44</td>
    <td align="right">     1707.44</td>
    <td align="right">    0.261053</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596753</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.9414</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745009</td>
    <td align="right">     41.9254</td>
    <td align="right">     1119.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    1709.855</td>
    <td align="right">    1709.855</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1709.86</td>
    <td align="right">     1709.86</td>
    <td align="right">    0.259020</td>
    <td align="right">       11.69</td>
    <td align="right">        8.15</td>
    <td align="right">  0.00597129</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     10.0195</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745108</td>
    <td align="right">     41.9310</td>
    <td align="right">     1121.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    1706.648</td>
    <td align="right">    1706.648</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1706.65</td>
    <td align="right">     1706.65</td>
    <td align="right">    0.216730</td>
    <td align="right">       11.67</td>
    <td align="right">        8.13</td>
    <td align="right">  0.00596629</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.9745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744976</td>
    <td align="right">     41.9236</td>
    <td align="right">     1118.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    1709.061</td>
    <td align="right">    1709.061</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1709.06</td>
    <td align="right">     1709.06</td>
    <td align="right">    0.213556</td>
    <td align="right">       11.69</td>
    <td align="right">        8.14</td>
    <td align="right">  0.00597006</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1525</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745076</td>
    <td align="right">     41.9292</td>
    <td align="right">     1121.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.160134</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.2067</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742030</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.159400</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.2813</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00742029</td>
    <td align="right">     41.7590</td>
    <td align="right">      522.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:40:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.159200</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3018</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741867</td>
    <td align="right">     41.7500</td>
    <td align="right">      520.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F7 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    1126.101</td>
    <td align="right">    1126.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     1126.10</td>
    <td align="right">     1126.10</td>
    <td align="right">    0.158502</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.3735</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00741866</td>
    <td align="right">     41.7499</td>
    <td align="right">      520.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    1736.585</td>
    <td align="right">    1736.585</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1736.59</td>
    <td align="right">     1736.59</td>
    <td align="right">    0.263160</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599837</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.8619</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743651</td>
    <td align="right">     41.8500</td>
    <td align="right">     1148.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    1738.348</td>
    <td align="right">    1738.348</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1738.35</td>
    <td align="right">     1738.35</td>
    <td align="right">    0.261174</td>
    <td align="right">       11.95</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600099</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.9368</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743723</td>
    <td align="right">     41.8540</td>
    <td align="right">     1150.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    1736.031</td>
    <td align="right">    1736.031</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1736.03</td>
    <td align="right">     1736.03</td>
    <td align="right">    0.219148</td>
    <td align="right">       11.93</td>
    <td align="right">        8.28</td>
    <td align="right">  0.00599754</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.8424</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743628</td>
    <td align="right">     41.8487</td>
    <td align="right">     1148.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    1737.795</td>
    <td align="right">    1737.795</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1737.79</td>
    <td align="right">     1737.79</td>
    <td align="right">    0.215862</td>
    <td align="right">       11.94</td>
    <td align="right">        8.29</td>
    <td align="right">  0.00600017</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.0227</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00743700</td>
    <td align="right">     41.8528</td>
    <td align="right">     1150.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    1142.372</td>
    <td align="right">    1142.372</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1142.37</td>
    <td align="right">     1142.37</td>
    <td align="right">    0.161820</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440903</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.0379</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740526</td>
    <td align="right">     41.6755</td>
    <td align="right">      545.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    1142.356</td>
    <td align="right">    1142.356</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1142.36</td>
    <td align="right">     1142.36</td>
    <td align="right">    0.161089</td>
    <td align="right">        1.14</td>
    <td align="right">        0.99</td>
    <td align="right">  0.00440894</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1106</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740525</td>
    <td align="right">     41.6754</td>
    <td align="right">      545.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    1140.881</td>
    <td align="right">    1140.881</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1140.88</td>
    <td align="right">     1140.88</td>
    <td align="right">    0.160909</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440067</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1286</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740411</td>
    <td align="right">     41.6691</td>
    <td align="right">      544.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F8 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    1140.866</td>
    <td align="right">    1140.866</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1140.87</td>
    <td align="right">     1140.87</td>
    <td align="right">    0.160215</td>
    <td align="right">        1.08</td>
    <td align="right">        0.94</td>
    <td align="right">  0.00440058</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     16.1985</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00740410</td>
    <td align="right">     41.6690</td>
    <td align="right">      544.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    1847.031</td>
    <td align="right">    1847.031</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1847.03</td>
    <td align="right">     1847.03</td>
    <td align="right">    0.273424</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613816</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.4916</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745715</td>
    <td align="right">     41.9649</td>
    <td align="right">     1261.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    1846.592</td>
    <td align="right">    1846.592</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.59</td>
    <td align="right">     1846.59</td>
    <td align="right">    0.271398</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613761</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.5625</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745699</td>
    <td align="right">     41.9640</td>
    <td align="right">     1260.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    1846.697</td>
    <td align="right">    1846.697</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.70</td>
    <td align="right">     1846.70</td>
    <td align="right">    0.228163</td>
    <td align="right">       12.80</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613774</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.3745</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745703</td>
    <td align="right">     41.9642</td>
    <td align="right">     1260.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    1846.259</td>
    <td align="right">    1846.259</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1846.26</td>
    <td align="right">     1846.26</td>
    <td align="right">    0.225837</td>
    <td align="right">       12.79</td>
    <td align="right">        8.81</td>
    <td align="right">  0.00613718</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     11.4917</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00745687</td>
    <td align="right">     41.9633</td>
    <td align="right">     1260.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    1239.393</td>
    <td align="right">    1239.393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.39</td>
    <td align="right">     1239.39</td>
    <td align="right">    0.170624</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487414</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2103</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744640</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    1239.383</td>
    <td align="right">    1239.383</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.38</td>
    <td align="right">     1239.38</td>
    <td align="right">    0.169885</td>
    <td align="right">        4.28</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487410</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2764</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744639</td>
    <td align="right">     41.9043</td>
    <td align="right">      644.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    1239.662</td>
    <td align="right">    1239.662</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.66</td>
    <td align="right">     1239.66</td>
    <td align="right">    0.169728</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487527</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.2906</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744657</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP F9 S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    1239.653</td>
    <td align="right">    1239.653</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1239.65</td>
    <td align="right">     1239.65</td>
    <td align="right">    0.169041</td>
    <td align="right">        4.29</td>
    <td align="right">        3.29</td>
    <td align="right">  0.00487523</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     15.3527</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00744656</td>
    <td align="right">     41.9052</td>
    <td align="right">      644.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    2198.951</td>
    <td align="right">    2198.951</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2198.95</td>
    <td align="right">     2198.95</td>
    <td align="right">    0.325954</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648828</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      7.9620</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754488</td>
    <td align="right">     42.4528</td>
    <td align="right">     1618.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NW</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    2203.165</td>
    <td align="right">    2203.165</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2203.17</td>
    <td align="right">     2203.17</td>
    <td align="right">    0.322415</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649177</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      8.0494</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754592</td>
    <td align="right">     42.4586</td>
    <td align="right">     1622.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T SE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    2198.821</td>
    <td align="right">    2198.821</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2198.82</td>
    <td align="right">     2198.82</td>
    <td align="right">    0.279434</td>
    <td align="right">       14.76</td>
    <td align="right">       10.02</td>
    <td align="right">  0.00648817</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.2875</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754485</td>
    <td align="right">     42.4527</td>
    <td align="right">     1618.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T NE</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    2203.035</td>
    <td align="right">    2203.035</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     2203.04</td>
    <td align="right">     2203.04</td>
    <td align="right">    0.270308</td>
    <td align="right">       14.78</td>
    <td align="right">       10.03</td>
    <td align="right">  0.00649166</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">      9.6011</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00754589</td>
    <td align="right">     42.4584</td>
    <td align="right">     1622.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    1632.078</td>
    <td align="right">    1632.078</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.08</td>
    <td align="right">     1632.08</td>
    <td align="right">    0.207384</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593593</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.5142</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T N2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    1632.074</td>
    <td align="right">    1632.074</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1632.07</td>
    <td align="right">     1632.07</td>
    <td align="right">    0.205686</td>
    <td align="right">       10.94</td>
    <td align="right">        7.77</td>
    <td align="right">  0.00593592</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.6175</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760670</td>
    <td align="right">     42.7956</td>
    <td align="right">     1042.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    1624.789</td>
    <td align="right">    1624.789</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1624.79</td>
    <td align="right">     1624.79</td>
    <td align="right">    0.213501</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592283</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1556</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP DX SUPP HEATING COIL AIRLOOP T S2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    1624.784</td>
    <td align="right">    1624.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:00:00</td>
    <td align="right">     1624.78</td>
    <td align="right">     1624.78</td>
    <td align="right">    0.213645</td>
    <td align="right">       10.86</td>
    <td align="right">        7.72</td>
    <td align="right">  0.00592282</td>
    <td align="right">       40.00</td>
    <td align="right">       20.03</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.50</td>
    <td align="right">  0.00431558</td>
    <td align="right">        0.50</td>
    <td align="right">     12.1474</td>
    <td align="right">       21.70</td>
    <td align="right">  0.00760432</td>
    <td align="right">     42.7824</td>
    <td align="right">     1035.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">G SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3612.679</td>
    <td align="right">    2317.405</td>
    <td align="right">    0.226844</td>
    <td align="right">  0.00007892</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.1392</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4118.59</td>
    <td align="right">     4118.59</td>
    <td align="right">      0.8772</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.95</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00769208</td>
    <td align="right">     46702.7</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769208</td>
    <td align="right">     33505.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4118.59</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00796511</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00796511</td>
    <td align="right">     38.0347</td>
    <td align="right">     2629.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">G NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3580.489</td>
    <td align="right">    2299.626</td>
    <td align="right">    0.225260</td>
    <td align="right">  0.00007821</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.1517</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     4082.35</td>
    <td align="right">     4082.35</td>
    <td align="right">      0.8771</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.92</td>
    <td align="right">       15.71</td>
    <td align="right">  0.00769881</td>
    <td align="right">     46691.6</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769881</td>
    <td align="right">     33522.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4082.35</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797489</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797489</td>
    <td align="right">     38.0810</td>
    <td align="right">     2611.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP OFFICE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">OFFICE</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4001.139</td>
    <td align="right">    2494.728</td>
    <td align="right">    0.240415</td>
    <td align="right">  0.00008740</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.8530</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">     4549.34</td>
    <td align="right">     4549.34</td>
    <td align="right">      0.8795</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.81</td>
    <td align="right">  0.00753812</td>
    <td align="right">     46970.9</td>
    <td align="right">       14.00</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00753812</td>
    <td align="right">     33116.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4549.34</td>
    <td align="right">       40.67</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.46</td>
    <td align="right">  0.03810340</td>
    <td align="right">   -999.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00790717</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00790717</td>
    <td align="right">     38.9113</td>
    <td align="right">     2653.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">G NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3107.258</td>
    <td align="right">    1985.127</td>
    <td align="right">    0.194020</td>
    <td align="right">  0.00006788</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0912</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     3541.88</td>
    <td align="right">     3541.88</td>
    <td align="right">      0.8773</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.03</td>
    <td align="right">       15.72</td>
    <td align="right">  0.00766628</td>
    <td align="right">     46716.4</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766628</td>
    <td align="right">     33440.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3541.88</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798865</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798865</td>
    <td align="right">     38.1459</td>
    <td align="right">     2249.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2514.010</td>
    <td align="right">    1586.877</td>
    <td align="right">    0.153278</td>
    <td align="right">  0.00005492</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0234</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2857.87</td>
    <td align="right">     2857.87</td>
    <td align="right">      0.8797</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.39</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00762977</td>
    <td align="right">     46997.4</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762977</td>
    <td align="right">     33347.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2857.87</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804784</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804784</td>
    <td align="right">     38.4251</td>
    <td align="right">     1777.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2505.420</td>
    <td align="right">    1580.950</td>
    <td align="right">    0.152676</td>
    <td align="right">  0.00005473</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0204</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2848.00</td>
    <td align="right">     2848.00</td>
    <td align="right">      0.8797</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.40</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00762815</td>
    <td align="right">     47001.2</td>
    <td align="right">       14.00</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00762815</td>
    <td align="right">     33343.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2848.00</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804789</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00804789</td>
    <td align="right">     38.4253</td>
    <td align="right">     1770.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2519.727</td>
    <td align="right">    1586.803</td>
    <td align="right">    0.153025</td>
    <td align="right">  0.00005504</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0037</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     2863.42</td>
    <td align="right">     2863.42</td>
    <td align="right">      0.8800</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.45</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00761918</td>
    <td align="right">     47031.4</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761918</td>
    <td align="right">     33321.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2863.42</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803592</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803592</td>
    <td align="right">     38.3689</td>
    <td align="right">     1774.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP G S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2506.481</td>
    <td align="right">    1577.664</td>
    <td align="right">    0.152096</td>
    <td align="right">  0.00005475</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9990</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:40:00</td>
    <td align="right">     2848.19</td>
    <td align="right">     2848.19</td>
    <td align="right">      0.8800</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00761665</td>
    <td align="right">     47037.5</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761665</td>
    <td align="right">     33314.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2848.19</td>
    <td align="right">       36.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.08</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803595</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00803595</td>
    <td align="right">     38.3690</td>
    <td align="right">     1763.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4063.125</td>
    <td align="right">    2614.524</td>
    <td align="right">    0.257334</td>
    <td align="right">  0.00008876</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.1334</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4638.62</td>
    <td align="right">     4638.62</td>
    <td align="right">      0.8759</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.81</td>
    <td align="right">       15.67</td>
    <td align="right">  0.00768895</td>
    <td align="right">     46557.4</td>
    <td align="right">       14.00</td>
    <td align="right">       10.91</td>
    <td align="right">  0.00768895</td>
    <td align="right">     33497.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4638.62</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792564</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792564</td>
    <td align="right">     37.8484</td>
    <td align="right">     2983.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4007.877</td>
    <td align="right">    2581.509</td>
    <td align="right">    0.254334</td>
    <td align="right">  0.00008755</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.1390</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4576.52</td>
    <td align="right">     4576.52</td>
    <td align="right">      0.8757</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.79</td>
    <td align="right">       15.66</td>
    <td align="right">  0.00769198</td>
    <td align="right">     46535.5</td>
    <td align="right">       14.00</td>
    <td align="right">       10.92</td>
    <td align="right">  0.00769198</td>
    <td align="right">     33505.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4576.52</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793213</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793213</td>
    <td align="right">     37.8790</td>
    <td align="right">     2948.62</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3455.467</td>
    <td align="right">    2171.962</td>
    <td align="right">    0.209543</td>
    <td align="right">  0.00007548</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9693</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3927.88</td>
    <td align="right">     3927.88</td>
    <td align="right">      0.8797</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.47</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00760068</td>
    <td align="right">     47001.5</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760068</td>
    <td align="right">     33274.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3927.88</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788651</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788651</td>
    <td align="right">     37.6638</td>
    <td align="right">     2429.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3324.443</td>
    <td align="right">    2116.617</td>
    <td align="right">    0.207082</td>
    <td align="right">  0.00007262</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0272</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     3791.66</td>
    <td align="right">     3791.66</td>
    <td align="right">      0.8768</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.05</td>
    <td align="right">       15.70</td>
    <td align="right">  0.00763184</td>
    <td align="right">     46653.9</td>
    <td align="right">       14.00</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00763184</td>
    <td align="right">     33353.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3791.66</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792602</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00792602</td>
    <td align="right">     37.8505</td>
    <td align="right">     2400.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2588.112</td>
    <td align="right">    1633.765</td>
    <td align="right">    0.158339</td>
    <td align="right">  0.00005654</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9893</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2945.20</td>
    <td align="right">     2945.20</td>
    <td align="right">      0.8788</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.33</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00761146</td>
    <td align="right">     46886.9</td>
    <td align="right">       14.00</td>
    <td align="right">       10.84</td>
    <td align="right">  0.00761146</td>
    <td align="right">     33301.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2945.20</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800996</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800996</td>
    <td align="right">     38.2464</td>
    <td align="right">     1835.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2577.365</td>
    <td align="right">    1626.358</td>
    <td align="right">    0.157585</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9856</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2932.85</td>
    <td align="right">     2932.85</td>
    <td align="right">      0.8788</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.34</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00760946</td>
    <td align="right">     46891.0</td>
    <td align="right">       14.00</td>
    <td align="right">       10.83</td>
    <td align="right">  0.00760946</td>
    <td align="right">     33296.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2932.85</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800986</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800986</td>
    <td align="right">     38.2459</td>
    <td align="right">     1826.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2614.458</td>
    <td align="right">    1637.212</td>
    <td align="right">    0.157613</td>
    <td align="right">  0.00005711</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9329</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2970.70</td>
    <td align="right">     2970.70</td>
    <td align="right">      0.8801</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.56</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00758111</td>
    <td align="right">     47042.3</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758111</td>
    <td align="right">     33225.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2970.70</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797583</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797583</td>
    <td align="right">     38.0855</td>
    <td align="right">     1827.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F2 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2603.704</td>
    <td align="right">    1629.806</td>
    <td align="right">    0.156860</td>
    <td align="right">  0.00005688</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9291</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2958.33</td>
    <td align="right">     2958.33</td>
    <td align="right">      0.8801</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.57</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00757906</td>
    <td align="right">     47047.5</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757906</td>
    <td align="right">     33219.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2958.33</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797565</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00797565</td>
    <td align="right">     38.0846</td>
    <td align="right">     1818.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4025.918</td>
    <td align="right">    2584.719</td>
    <td align="right">    0.254591</td>
    <td align="right">  0.00008794</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0906</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4598.02</td>
    <td align="right">     4598.02</td>
    <td align="right">      0.8756</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.83</td>
    <td align="right">       15.65</td>
    <td align="right">  0.00766591</td>
    <td align="right">     46513.9</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766591</td>
    <td align="right">     33439.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4598.02</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790284</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790284</td>
    <td align="right">     37.7407</td>
    <td align="right">     2951.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3979.753</td>
    <td align="right">    2557.914</td>
    <td align="right">    0.252227</td>
    <td align="right">  0.00008694</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0970</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4546.38</td>
    <td align="right">     4546.38</td>
    <td align="right">      0.8754</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.80</td>
    <td align="right">       15.65</td>
    <td align="right">  0.00766941</td>
    <td align="right">     46489.5</td>
    <td align="right">       14.00</td>
    <td align="right">       10.89</td>
    <td align="right">  0.00766941</td>
    <td align="right">     33448.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4546.38</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790921</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00790921</td>
    <td align="right">     37.7708</td>
    <td align="right">     2924.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3436.875</td>
    <td align="right">    2155.150</td>
    <td align="right">    0.208111</td>
    <td align="right">  0.00007508</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9221</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3908.58</td>
    <td align="right">     3908.58</td>
    <td align="right">      0.8793</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.49</td>
    <td align="right">       15.80</td>
    <td align="right">  0.00757529</td>
    <td align="right">     46951.1</td>
    <td align="right">       14.00</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00757529</td>
    <td align="right">     33210.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3908.58</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785975</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00785975</td>
    <td align="right">     37.5374</td>
    <td align="right">     2412.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3315.751</td>
    <td align="right">    2102.275</td>
    <td align="right">    0.205673</td>
    <td align="right">  0.00007243</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9617</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3782.97</td>
    <td align="right">     3782.97</td>
    <td align="right">      0.8765</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.11</td>
    <td align="right">       15.69</td>
    <td align="right">  0.00759661</td>
    <td align="right">     46618.3</td>
    <td align="right">       14.00</td>
    <td align="right">       10.82</td>
    <td align="right">  0.00759661</td>
    <td align="right">     33264.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3782.97</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788802</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788802</td>
    <td align="right">     37.6709</td>
    <td align="right">     2384.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2554.353</td>
    <td align="right">    1607.996</td>
    <td align="right">    0.155892</td>
    <td align="right">  0.00005580</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9422</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2907.70</td>
    <td align="right">     2907.70</td>
    <td align="right">      0.8785</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.36</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00758612</td>
    <td align="right">     46852.6</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758612</td>
    <td align="right">     33237.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2907.70</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798707</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798707</td>
    <td align="right">     38.1385</td>
    <td align="right">     1807.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 N2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2543.725</td>
    <td align="right">    1600.674</td>
    <td align="right">    0.155147</td>
    <td align="right">  0.00005557</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9383</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     2895.48</td>
    <td align="right">     2895.48</td>
    <td align="right">      0.8785</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.37</td>
    <td align="right">       15.77</td>
    <td align="right">  0.00758403</td>
    <td align="right">     46856.7</td>
    <td align="right">       14.00</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00758403</td>
    <td align="right">     33232.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2895.48</td>
    <td align="right">       35.95</td>
    <td align="right">  0.00557865</td>
    <td align="right">       16.98</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798687</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00798687</td>
    <td align="right">     38.1375</td>
    <td align="right">     1798.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S1</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2577.230</td>
    <td align="right">    1609.102</td>
    <td align="right">    0.154925</td>
    <td align="right">  0.00005630</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.8844</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     2929.17</td>
    <td align="right">     2929.17</td>
    <td align="right">      0.8798</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.60</td>
    <td align="right">       15.82</td>
    <td align="right">  0.00755501</td>
    <td align="right">     47013.3</td>
    <td align="right">       14.00</td>
    <td align="right">       10.78</td>
    <td align="right">  0.00755501</td>
    <td align="right">     33159.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2929.17</td>
    <td align="right">       37.28</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.40</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00795270</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00795270</td>
    <td align="right">     37.9764</td>
    <td align="right">     1796.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F3 S2</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2576.417</td>
    <td align="right">    1604.393</td>
    <td align="right">    0.154214</td>
    <td align="right">  0.00005628</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.8607</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     2927.25</td>
    <td align="right">     2927.25</td>
    <td align="right">      0.8801</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.66</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00754224</td>
    <td align="right">     47048.1</td>
    <td align="right">       14.00</td>
    <td align="right">       10.77</td>
    <td align="right">  0.00754224</td>
    <td align="right">     33126.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2927.25</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793956</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00793956</td>
    <td align="right">     37.9142</td>
    <td align="right">     1787.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4048.921</td>
    <td align="right">    2597.320</td>
    <td align="right">    0.256104</td>
    <td align="right">  0.00008845</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0670</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">     4626.09</td>
    <td align="right">     4626.09</td>
    <td align="right">      0.8752</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.82</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00765325</td>
    <td align="right">     46473.2</td>
    <td align="right">       14.00</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00765325</td>
    <td align="right">     33407.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4626.09</td>
    <td align="right">       38.05</td>
    <td align="right">  0.00557865</td>
    <td align="right">       17.65</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788718</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00788718</td>
    <td align="right">     37.6668</td>
    <td align="right">     2969.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NW</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4004.888</td>
    <td align="right">    2571.955</td>
    <td align="right">    0.253889</td>
    <td align="right">  0.00008749</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1019.0734</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:50:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     4576.90</td>
    <td align="right">     4576.90</td>
    <td align="right">      0.8750</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       26.79</td>
    <td align="right">       15.63</td>
    <td align="right">  0.00765670</td>
    <td align="right">     46448.0</td>
    <td align="right">       14.00</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00765670</td>
    <td align="right">     33416.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4576.90</td>
    <td align="right">       37.61</td>
    <td align="right">  0.00557864</td>
    <td align="right">       17.51</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789331</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00789331</td>
    <td align="right">     37.6957</td>
    <td align="right">     2943.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 SE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3470.220</td>
    <td align="right">    2175.031</td>
    <td align="right">    0.210347</td>
    <td align="right">  0.00007581</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.8988</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">     3948.53</td>
    <td align="right">     3948.53</td>
    <td align="right">      0.8789</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.46</td>
    <td align="right">       15.78</td>
    <td align="right">  0.00756274</td>
    <td align="right">     46896.9</td>
    <td align="right">       14.00</td>
    <td align="right">       10.79</td>
    <td align="right">  0.00756274</td>
    <td align="right">     33178.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3948.53</td>
    <td align="right">       40.80</td>
    <td align="right">  0.00557864</td>
    <td align="right">       18.50</td>
    <td align="right">  0.02595244</td>
    <td align="right">   -999.0000</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784199</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00784199</td>
    <td align="right">     37.4536</td>
    <td align="right">     2438.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP COOLING MODE AIRLOOP F4 NE</td>
    <td align="right">COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3346.425</td>
    <td align="right">    2120.284</td>
    <td align="right">    0.207726</td>
    <td align="right">  0.00007310</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   1018.9369</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.0932</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">     3819.82</td>
    <td align="right">     3819.82</td>
    <td align="right">      0.8761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       27.09</td>
