    <td align="right">     1142.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       26.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -2142.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.09</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">      138.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">     1134.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -2183.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.68</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2051.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.46</td>
    <td align="right">     -301.45</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -2176.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.61</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2051.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.54</td>
    <td align="right">     -307.23</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -3266.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.29</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3482.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -521.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3218.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.25</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3484.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -2984.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.84</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1885.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      623.38</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2885.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.07</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">     1486.92</td>
    <td align="right">        0.00</td>
    <td align="right">       10.16</td>
    <td align="right">      794.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2170.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">     1272.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.51</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      296.24</td>
    <td align="right">        0.00</td>
    <td align="right">        3.64</td>
    <td align="right">     1264.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -2200.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.80</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2050.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.95</td>
    <td align="right">     -283.79</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -2194.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.71</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">     2050.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.04</td>
    <td align="right">     -288.84</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3359.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.94</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3658.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -480.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -199.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -3321.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.57</td>
    <td align="right">       56.11</td>
    <td align="right">      417.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3602.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3099.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.10</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1887.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      734.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">       33.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -3002.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.87</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">     1483.55</td>
    <td align="right">        0.00</td>
    <td align="right">       10.32</td>
    <td align="right">      914.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2271.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.20</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      295.13</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">     1374.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">       32.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -2263.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.15</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      294.95</td>
    <td align="right">        0.00</td>
    <td align="right">        3.56</td>
    <td align="right">     1366.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -2337.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.16</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1598.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">    -2328.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.10</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">     1598.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      247.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">     -200.12</td>
    <td align="right">        0.00</td>
    <td align="right">    -4183.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.03</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     2352.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1672.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">        0.00</td>
    <td align="right">     -258.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3927.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.20</td>
    <td align="right">      149.63</td>
    <td align="right">      523.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4005.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -498.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">     -210.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -3751.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.18</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1852.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1755.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -81.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">18-APR-10:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -3560.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.10</td>
    <td align="right">       18.70</td>
    <td align="right">      412.03</td>
    <td align="right">      735.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2453.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -2674.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.91</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2394.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -2654.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.20</td>
    <td align="right">      102.87</td>
    <td align="right">      500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2373.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -330.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2992.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.57</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1868.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      810.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -2998.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.46</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">     1867.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      817.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">     -205.49</td>
    <td align="right">     2048.55</td>
    <td align="right">      205.49</td>
    <td align="right">  -211356.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9848.19</td>
    <td align="right">    12472.64</td>
    <td align="right">    47140.39</td>
    <td align="right">    29566.19</td>
    <td align="right">        0.00</td>
    <td align="right">       31.49</td>
    <td align="right">   110340.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.22</td>
    <td align="right">        0.00</td>
    <td align="right">      853.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.18</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      541.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.20</td>
    <td align="right">     -701.31</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1230.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.86</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      281.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1064.77</td>
    <td align="right">     -867.52</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">03-JUN-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      609.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.53</td>
    <td align="right">      128.69</td>
    <td align="right">      615.94</td>
    <td align="right">        0.00</td>
    <td align="right">      106.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1586.68</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">28-MAR-05:01</td>
    <td align="right">     -167.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1221.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.84</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -782.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.29</td>
    <td align="right">     -705.77</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">      -40.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1088.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.26</td>
    <td align="right">     -627.81</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">      -40.75</td>
    <td align="right">        0.00</td>
    <td align="right">     1084.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.27</td>
    <td align="right">     -624.37</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.01</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      283.86</td>
    <td align="right">        0.00</td>
    <td align="right">        8.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -808.03</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       59.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.72</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">      210.77</td>
    <td align="right">        0.00</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -743.28</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">     -377.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1857.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.68</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -583.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.65</td>
    <td align="right">    -1397.35</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1384.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -1070.98</td>
    <td align="right">     -631.25</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       57.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.71</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">     1559.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2091.96</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">      -41.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1323.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.03</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.92</td>
    <td align="right">     -613.91</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1017.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.16</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.59</td>
    <td align="right">     -337.96</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.08</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -15.24</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.57</td>
    <td align="right">     -386.65</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       63.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.75</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      283.03</td>
    <td align="right">        0.00</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -810.07</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       60.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.65</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      119.15</td>
    <td align="right">        0.00</td>
    <td align="right">       22.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -677.27</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.15</td>
    <td align="right">        0.00</td>
    <td align="right">     1120.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.06</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      484.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1510.03</td>
    <td align="right">     -512.91</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">      -36.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1512.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.18</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -1161.98</td>
    <td align="right">     -663.90</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       58.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.89</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">      934.69</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1584.36</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.10</td>
    <td align="right">        0.00</td>
    <td align="right">     1339.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.14</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      574.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1405.57</td>
    <td align="right">     -928.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.94</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.36</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.60</td>
    <td align="right">     -343.38</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">      -41.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1165.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.86</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -1155.58</td>
    <td align="right">     -398.82</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.08</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      124.91</td>
    <td align="right">        0.00</td>
    <td align="right">       26.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.39</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.03</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      124.54</td>
    <td align="right">        0.00</td>
    <td align="right">       26.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.02</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">     -616.65</td>
    <td align="right">        0.00</td>
    <td align="right">     2882.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.63</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -939.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.70</td>
    <td align="right">    -1843.45</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">03-FEB-13:38</td>
    <td align="right">      -40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     1584.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">      191.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1548.37</td>
    <td align="right">     -639.49</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -35.63</td>
    <td align="right">        0.00</td>
    <td align="right">      292.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.35</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      811.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1644.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">      -41.08</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.94</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1267.01</td>
    <td align="right">     -496.54</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.43</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.62</td>
    <td align="right">     -458.36</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">      -36.88</td>
    <td align="right">        0.00</td>
    <td align="right">     1226.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.36</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -1113.59</td>
    <td align="right">     -523.72</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.14</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      126.77</td>
    <td align="right">        0.00</td>
    <td align="right">       29.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.92</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.09</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      126.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -690.74</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">08-DEC-06:01</td>
    <td align="right">     -543.99</td>
    <td align="right">        0.00</td>
    <td align="right">     3175.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.78</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.31</td>
    <td align="right">    -2352.38</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">     -431.22</td>
    <td align="right">        0.00</td>
    <td align="right">     2982.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.66</td>
    <td align="right">    -2338.59</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1240.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.68</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1748.19</td>
    <td align="right">     -718.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">      -36.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1378.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.01</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">      328.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1218.17</td>
    <td align="right">     -923.11</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -40.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1552.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.42</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -1579.74</td>
    <td align="right">     -379.62</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -39.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1376.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.17</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -1582.19</td>
    <td align="right">     -199.88</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.15</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      128.26</td>
    <td align="right">        0.00</td>
    <td align="right">       31.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.60</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       59.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.11</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">      128.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -694.44</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">17-DEC-07:01</td>
    <td align="right">     -569.39</td>
    <td align="right">        0.00</td>
    <td align="right">     3521.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.06</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -927.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -336.98</td>
    <td align="right">    -2295.70</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">     -495.26</td>
    <td align="right">        0.00</td>
    <td align="right">     3054.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.98</td>
    <td align="right">    -2230.41</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -36.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1094.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.03</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1850.48</td>
    <td align="right">     -471.13</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.65</td>
    <td align="right">        0.00</td>
    <td align="right">     1902.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.88</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      568.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1696.87</td>
    <td align="right">    -1193.28</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1656.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.59</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      126.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1618.05</td>
    <td align="right">     -583.08</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">      -40.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1671.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.43</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1658.88</td>
    <td align="right">     -417.74</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -37.37</td>
    <td align="right">        0.00</td>
    <td align="right">     1204.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.56</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      380.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1770.16</td>
    <td align="right">     -231.92</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -36.47</td>
    <td align="right">        0.00</td>
    <td align="right">      912.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.37</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      378.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1772.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">16-DEC-08:61</td>
    <td align="right">     -527.41</td>
    <td align="right">        0.00</td>
    <td align="right">     2693.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">       84.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.82</td>
    <td align="right">    -2592.59</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">     -495.23</td>
    <td align="right">        0.00</td>
    <td align="right">     3159.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.15</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -168.18</td>
    <td align="right">    -2325.89</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.47</td>
    <td align="right">        0.00</td>
    <td align="right">     1543.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.38</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      808.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1935.20</td>
    <td align="right">     -834.64</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">      -37.02</td>
    <td align="right">        0.00</td>
    <td align="right">     1770.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
    <td align="right">       18.70</td>
    <td align="right">      388.49</td>
    <td align="right">      147.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1493.61</td>
    <td align="right">     -839.20</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">      -36.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1434.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.90</td>
    <td align="right">       18.70</td>
    <td align="right">      406.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -1258.05</td>
    <td align="right">     -591.90</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">06-MAR-14:10</td>
    <td align="right">      -41.63</td>
    <td align="right">        0.00</td>
    <td align="right">     1585.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.12</td>
    <td align="right">       18.70</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1554.29</td>
    <td align="right">     -406.07</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.87</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      380.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1851.67</td>
    <td align="right">     -272.25</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">      -38.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1476.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.68</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      378.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1851.66</td>
    <td align="right">     -418.94</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">16-DEC-06:01</td>
    <td align="right">     -549.41</td>
    <td align="right">        0.00</td>
    <td align="right">     3546.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.11</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -842.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -110.52</td>
    <td align="right">    -2620.57</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">13-MAR-07:01</td>
    <td align="right">     -441.96</td>
    <td align="right">        0.00</td>
    <td align="right">     3022.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.09</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -607.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.57</td>
    <td align="right">    -2259.02</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -35.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1417.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.78</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      810.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2023.96</td>
    <td align="right">     -625.07</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -36.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1889.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.52</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      572.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1848.65</td>
    <td align="right">    -1035.39</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -37.52</td>
    <td align="right">        0.00</td>
    <td align="right">     1939.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.21</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      129.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1761.88</td>
    <td align="right">     -727.52</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -36.92</td>
    <td align="right">        0.00</td>
    <td align="right">     1760.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.09</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      128.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1763.43</td>
    <td align="right">     -545.92</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -37.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1763.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.22</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      381.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1932.32</td>
    <td align="right">     -630.04</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -36.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1550.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.06</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      379.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1934.03</td>
    <td align="right">     -414.59</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">14-DEC-06:01</td>
    <td align="right">     -550.95</td>
    <td align="right">        0.00</td>
    <td align="right">     3292.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.82</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -888.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.08</td>
    <td align="right">    -2177.35</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">     -399.77</td>
    <td align="right">        0.00</td>
    <td align="right">     2943.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.53</td>
    <td align="right">       60.79</td>
    <td align="right">      382.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -613.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.98</td>
    <td align="right">    -2356.01</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.60</td>
    <td align="right">        0.00</td>
    <td align="right">     2057.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.45</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      819.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2094.25</td>
    <td align="right">    -1200.90</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.40</td>
    <td align="right">        0.00</td>
    <td align="right">     2121.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.01</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      578.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1911.77</td>
    <td align="right">    -1209.14</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1856.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.79</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1822.23</td>
    <td align="right">     -588.85</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1924.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.73</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      134.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1822.22</td>
    <td align="right">     -655.33</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1640.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.91</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      385.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2002.25</td>
    <td align="right">     -441.68</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">      -38.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1740.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.80</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      384.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2002.24</td>
    <td align="right">     -540.29</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">22-JAN-06:01</td>
    <td align="right">     -433.63</td>
    <td align="right">        0.00</td>
    <td align="right">     3174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.48</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -707.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -264.45</td>
    <td align="right">    -2345.20</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">     -377.59</td>
    <td align="right">        0.00</td>
    <td align="right">     2878.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.00</td>
    <td align="right">       28.06</td>
    <td align="right">      388.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -468.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.35</td>
    <td align="right">    -2352.62</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">25-MAR-05:01</td>
    <td align="right">     -455.02</td>
    <td align="right">        0.00</td>
    <td align="right">     3200.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.50</td>
    <td align="right">       65.46</td>
    <td align="right">      317.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -736.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -228.83</td>
    <td align="right">    -2356.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">06-MAR-18:02</td>
    <td align="right">     -166.30</td>
    <td align="right">        0.00</td>
    <td align="right">     3608.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.04</td>
    <td align="right">      126.25</td>
    <td align="right">      588.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.57</td>
    <td align="right">    -3908.66</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.45</td>
    <td align="right">        0.00</td>
    <td align="right">     2431.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.80</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      147.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1879.46</td>
    <td align="right">    -1119.82</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">      -38.46</td>
    <td align="right">        0.00</td>
    <td align="right">     2485.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.76</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      147.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1879.44</td>
    <td align="right">    -1173.90</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.64</td>
    <td align="right">        0.00</td>
    <td align="right">     2257.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.25</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      398.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2070.84</td>
    <td align="right">    -1003.30</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">      -38.64</td>
    <td align="right">        0.00</td>
    <td align="right">     2322.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.19</td>
    <td align="right">       18.70</td>
    <td align="right">      394.37</td>
    <td align="right">      397.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2070.83</td>
    <td align="right">    -1067.89</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">    -4830.54</td>
    <td align="right">       67.10</td>
    <td align="right">    65492.10</td>
    <td align="right">      -67.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3535.22</td>
    <td align="right">     4390.84</td>
    <td align="right">    32058.08</td>
    <td align="right">    33015.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -132788.76</td>
    <td align="right">     -872.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.1144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.1152</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.1585</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.1585</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1338</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1338</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1693</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1693</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1700</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1700</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1696</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1696</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1706</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1706</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.1009</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1009</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.1020</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1020</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.1239</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1239</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.1253</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1639</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1639</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1647</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1647</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1647</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1647</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1655</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.1019</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1019</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.1029</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1029</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.1247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1247</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.1262</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1665</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1665</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1673</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1673</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1675</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1675</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1683</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1683</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.1013</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1013</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.1022</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1022</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.1234</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1234</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.1249</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1655</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1663</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1663</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1666</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1666</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1673</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1673</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.1006</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1006</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.1015</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1015</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.1220</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1220</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.1237</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1237</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1643</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1643</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1651</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1653</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1653</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1661</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1661</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.1000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.1008</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1008</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.1208</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1208</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.1225</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1632</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1639</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1639</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1642</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1642</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1649</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1649</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0994</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0994</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.1002</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1002</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1197</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1197</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.1215</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1621</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1621</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1628</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1628</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1630</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1637</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1637</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0986</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0986</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0994</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0994</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.1184</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1184</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.1202</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1202</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1604</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1604</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1613</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1613</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1620</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1620</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0949</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0949</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0956</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0956</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.1137</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.1149</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1521</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1521</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1528</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1528</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1529</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1529</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1535</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1535</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0796</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0805</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0805</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0929</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0929</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0960</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.1251</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.1262</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.1216</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1216</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.1215</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2253</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.2404</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.1585</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1940</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1338</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1533</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1693</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1527</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1700</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1530</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1696</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1521</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1706</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2573</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1009</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2543</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1020</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2095</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1239</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2071</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1253</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1639</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1576</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1647</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1576</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1647</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1569</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2546</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1019</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2522</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1029</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2081</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1247</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1559</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1665</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1551</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1673</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1549</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1675</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1542</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1683</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2561</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1013</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2539</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1022</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2103</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1234</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2077</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1249</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1568</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1655</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1560</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1663</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1558</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1666</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1551</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1673</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2579</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1006</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2557</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1015</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2127</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1220</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1237</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1580</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1643</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1572</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1651</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1570</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1653</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1563</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1661</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2595</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2574</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1008</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2148</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1208</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1225</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1591</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1639</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1581</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1642</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1574</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1649</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0994</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2590</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1002</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2167</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1197</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1601</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1621</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1594</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1628</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1592</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1630</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1585</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1637</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2632</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0986</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2612</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0994</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2191</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1184</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2159</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1202</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1618</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1604</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1611</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1609</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1613</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1602</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1620</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2734</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0949</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2714</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0956</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2282</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2258</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1706</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1521</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1699</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1528</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1697</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1529</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1690</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1535</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3224</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0805</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2794</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0929</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2703</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0960</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2074</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2135</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1216</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0000</td>
    <td align="right">      2.5000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.2136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.1215</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.0000</td>
    <td align="right">    0.000432</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0381</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0381</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.5000</td>
    <td align="right">    0.000294</td>
    <td align="right">       88.25</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0260</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0260</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000432</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.0381</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">    0.000000</td>
    <td align="right">        2.50</td>
    <td align="right">    0.000294</td>
    <td align="right">     88.2487</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0260</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0381</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4868</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4796</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0381</td>
    <td align="right">      0.6112</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4807</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8070</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8071</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8276</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.7910</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4937</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4908</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4570</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4920</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.9989</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5076</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5055</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5039</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5065</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5003</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4985</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5006</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4993</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4906</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4891</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4911</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4897</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4816</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4803</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4820</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4808</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4730</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4719</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4733</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4723</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4608</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4601</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4610</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4603</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.9698</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.9698</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.9725</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.9725</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4199</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4200</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4200</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.4201</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8216</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8216</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8212</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.8213</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3272</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3263</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3272</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.3264</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5077</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5077</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5113</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      0.5113</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G SW</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.2268</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NW</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.2253</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP OFFICE</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.2404</td>
    <td align="right">      0.0381</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G NE</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N1</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.1533</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G N2</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.1527</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S1</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.1530</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP G S2</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.1521</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SW</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.2573</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NW</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.2543</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 SE</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.2095</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 NE</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.2071</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N1</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 N2</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S1</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.1576</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F2 S2</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.1569</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SW</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.2546</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NW</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.2522</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 SE</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.2081</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 NE</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N1</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.1559</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 N2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S1</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.1549</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F3 S2</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.1542</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SW</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.2561</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NW</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.2539</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 SE</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.2103</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 NE</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.2077</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N1</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.1568</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 N2</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.1560</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S1</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.1558</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F4 S2</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.1551</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SW</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.2579</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NW</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.2557</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M SE</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.2127</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M NE</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N1</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.1580</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M N2</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S1</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.1570</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP M S2</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.1563</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SW</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.2595</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NW</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.2574</td>
    <td align="right">      0.0260</td>
