    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 SE</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.2148</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 NE</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.2118</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N1</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.1591</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 N2</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.1583</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S1</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.1581</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F6 S2</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.1574</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SW</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.2611</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NW</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 SE</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 NE</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N1</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.1601</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 N2</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.1594</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S1</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.1592</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F7 S2</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.1585</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SW</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.2632</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NW</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.2612</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 SE</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.2191</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 NE</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.2159</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N1</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.1618</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 N2</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.1611</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S1</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.1609</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F8 S2</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.1602</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SW</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.2734</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NW</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.2714</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 SE</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.2282</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 NE</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.2258</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N1</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.1706</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 N2</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.1699</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S1</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.1697</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP F9 S2</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.1690</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SW</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.3260</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NW</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.3224</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T SE</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.2794</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T NE</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.2703</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N1</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.2074</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T N2</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.2057</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S1</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.2135</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP T S2</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.2136</td>
    <td align="right">      0.0260</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     7836.48</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">       33.83</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F2 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F3 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F4 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F6 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F7 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F8 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">F9 S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F3 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F4 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F6 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F7 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F8 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F9 CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">0.00</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     7836.48</td>
    <td align="right">     7059.89</td>
    <td align="right">      776.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      395.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      395.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.06</td>
    <td align="right">    34200.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        3.94</td>
    <td align="right">    10077.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      583.81</td>
    <td align="right">    62022.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      167.50</td>
    <td align="right">    10651.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsPlugIn</td>
    <td align="right">       38.41</td>
    <td align="right">     3668.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      118.03</td>
    <td align="right">     7504.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      972.35</td>
    <td align="right">    46695.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      157.92</td>
    <td align="right">    10185.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.49</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       14.48</td>
    <td align="right">      798.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      279.45</td>
    <td align="right">    21702.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       36.83</td>
    <td align="right">     1482.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        7.25</td>
    <td align="right">     2225.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      896.30</td>
    <td align="right">    68286.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1130.76</td>
    <td align="right">     2380.45</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      902.37</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1130.76</td>
    <td align="right">     3282.81</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       74.50</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       35.66</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      144.29</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      303.76</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      303.76</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      114.38</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      115.15</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      115.15</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       34.44</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        5.38</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCC_APT_SCH</td>
    <td align="right">       5993.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OCC_OFF_SCH</td>
    <td align="right">       2210.</td>
    <td align="right">       2340.</td>
  </tr>
  <tr>
    <td align="right">OCC_OFF_W_SB_SCH</td>
    <td align="right">       1820.</td>
    <td align="right">       1820.</td>
  </tr>
  <tr>
    <td align="right">LTG_APT_SCH</td>
    <td align="right">        527.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_COR_SCH</td>
    <td align="right">       5053.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">LTG_OFF_SCH</td>
    <td align="right">       2934.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQP_APT_SCH</td>
    <td align="right">       5763.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQP_OFF_SCH</td>
    <td align="right">       3614.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INF_APT_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INF_OFF_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INF_COR_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1466.</td>
    <td align="right">       5840.</td>
  </tr>
  <tr>
    <td align="right">ALL OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">ALL ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALLON_EXCEPT_DD</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">APT_DHW_SCH</td>
    <td align="right">       4592.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SUPPLYFANSCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SUPPLYFAN_W_SB_SCH</td>
    <td align="right">       8240.</td>
    <td align="right">       8240.</td>
  </tr>
  <tr>
    <td align="right">PLANTHEATINGONSCHED</td>
    <td align="right">       4872.</td>
    <td align="right">       4872.</td>
  </tr>
  <tr>
    <td align="right">PLANTCOOLINGONSCHED</td>
    <td align="right">       3888.</td>
    <td align="right">       3888.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LTG_SCH</td>
    <td align="right">       4380.</td>
    <td align="right">       4380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SLIDING_DOORS_VENTILATION_AVAILABILITY_SCH</td>
    <td align="right">       5840.</td>
    <td align="right">       5840.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_APT_SCH</td>
    <td align="right">APTHEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_DESIGN_OFF_SCH</td>
    <td align="right">OFFHEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_APT_SCH</td>
    <td align="right">APTCOOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_DESIGN_OFF_SCH</td>
    <td align="right">OFFCOOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">         365</td>
    <td align="right">       23.90</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">S HTGSETP_APT_SCH</td>
    <td align="right">S APARTMENT COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">S CLGSETP_APT_SCH</td>
    <td align="right">S APARTMENT COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">N HTGSETP_APT_SCH</td>
    <td align="right">N APARTMENT COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
    <td align="right">       21.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">N CLGSETP_APT_SCH</td>
    <td align="right">N APARTMENT COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
    <td align="right">       24.40</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_OFF_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_OFF_SCH_YES_OPTIMUM</td>
    <td align="right">OFFICE COOLING SETPOINTS DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">         365</td>
    <td align="right">       29.40</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEAPARTMENTHIGHRISE::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME APARTMENTHIGHRISE</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME APARTMENTHIGHRISE_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.879526E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.291817E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.572309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.182907E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.606412E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.413757E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GSWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.925703E+09</td>
    <td align="right">     3001.11</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.136862E+09</td>
    <td align="right">      103.14</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312460E+09</td>
    <td align="right">     2590.32</td>
    <td align="right">01-FEB-16:32</td>
    <td align="right">       15.33</td>
    <td align="right">        6.73</td>
    <td align="right">0.106879E+09</td>
    <td align="right">       74.51</td>
    <td align="right">28-FEB-23:40</td>
    <td align="right">       12.03</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398671E+09</td>
    <td align="right">     2937.67</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.122201E+09</td>
    <td align="right">       96.95</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.175414E+10</td>
    <td align="right">     2997.26</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.134712E+09</td>
    <td align="right">      100.74</td>
    <td align="right">26-APR-20:10</td>
    <td align="right">       17.83</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210394E+10</td>
    <td align="right">     2852.01</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136915E+09</td>
    <td align="right">       97.73</td>
    <td align="right">22-MAY-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309340E+10</td>
    <td align="right">     2906.17</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133727E+09</td>
    <td align="right">       96.18</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330943E+10</td>
    <td align="right">     2893.13</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138658E+09</td>
    <td align="right">      100.11</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334795E+10</td>
    <td align="right">     2859.25</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.139792E+09</td>
    <td align="right">      101.27</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.327787E+10</td>
    <td align="right">     2898.25</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.135720E+09</td>
    <td align="right">      102.25</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219794E+10</td>
    <td align="right">     2983.58</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.142875E+09</td>
    <td align="right">      109.66</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121199E+10</td>
    <td align="right">     3051.03</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.137453E+09</td>
    <td align="right">      107.05</td>
    <td align="right">01-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.832812E+09</td>
    <td align="right">     3049.89</td>
    <td align="right">26-DEC-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.131705E+09</td>
    <td align="right">       94.29</td>
    <td align="right">26-DEC-19:10</td>
    <td align="right">       17.83</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227663E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159750E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312460E+09</td>
    <td align="right">     2590.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.73</td>
    <td align="right">0.106879E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.03</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334795E+10</td>
    <td align="right">     3051.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.142875E+09</td>
    <td align="right">      109.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GNWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199090E+09</td>
    <td align="right">     2621.94</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.116810E+09</td>
    <td align="right">       79.14</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189544E+09</td>
    <td align="right">      463.07</td>
    <td align="right">01-FEB-17:06</td>
    <td align="right">       14.83</td>
    <td align="right">        6.55</td>
    <td align="right"> 91216466.27</td>
    <td align="right">       74.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255147E+09</td>
    <td align="right">     2847.07</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.111518E+09</td>
    <td align="right">       89.00</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143278E+10</td>
    <td align="right">     2939.47</td>
    <td align="right">26-APR-21:11</td>
    <td align="right">       16.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.134219E+09</td>
    <td align="right">       98.68</td>
    <td align="right">15-APR-21:10</td>
    <td align="right">       22.83</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207019E+10</td>
    <td align="right">     2845.57</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137037E+09</td>
    <td align="right">       98.29</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319617E+10</td>
    <td align="right">     2900.03</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133822E+09</td>
    <td align="right">       97.69</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333963E+10</td>
    <td align="right">     2873.75</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138752E+09</td>
    <td align="right">      100.83</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319905E+10</td>
    <td align="right">     2813.92</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139788E+09</td>
    <td align="right">      101.89</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287563E+10</td>
    <td align="right">     2846.26</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.135696E+09</td>
    <td align="right">      107.23</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142528E+10</td>
    <td align="right">     3002.18</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.141241E+09</td>
    <td align="right">      105.80</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407600E+09</td>
    <td align="right">     2900.07</td>
    <td align="right">08-NOV-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.32</td>
    <td align="right">0.127031E+09</td>
    <td align="right">      101.84</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       20.50</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235709E+09</td>
    <td align="right">     2289.89</td>
    <td align="right">26-DEC-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.108840E+09</td>
    <td align="right">       78.34</td>
    <td align="right">26-DEC-18:30</td>
    <td align="right">       19.00</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188258E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151597E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189544E+09</td>
    <td align="right">      463.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.83</td>
    <td align="right">        6.32</td>
    <td align="right"> 91216466.27</td>
    <td align="right">       74.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333963E+10</td>
    <td align="right">     3002.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.141241E+09</td>
    <td align="right">      107.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::OFFICE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.531580E+09</td>
    <td align="right">      578.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">        0.50</td>
    <td align="right">        -1.1</td>
    <td align="right"> 22239023.83</td>
    <td align="right">       54.29</td>
    <td align="right">27-JAN-16:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.456155E+09</td>
    <td align="right">      539.07</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 15571840.43</td>
    <td align="right">       47.26</td>
    <td align="right">01-FEB-15:09</td>
    <td align="right">       15.17</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370029E+09</td>
    <td align="right">      598.22</td>
    <td align="right">26-MAR-04:15</td>
    <td align="right">        0.50</td>
    <td align="right">        -2.2</td>
    <td align="right"> 19663999.44</td>
    <td align="right">       48.19</td>
    <td align="right">20-MAR-14:00</td>
    <td align="right">       27.70</td>
    <td align="right">       14.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127981E+09</td>
    <td align="right">      418.33</td>
    <td align="right">21-APR-04:00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.39</td>
    <td align="right"> 24741613.45</td>
    <td align="right">       55.48</td>
    <td align="right">13-APR-12:39</td>
    <td align="right">       31.67</td>
    <td align="right">       14.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 54724924.80</td>
    <td align="right">      557.38</td>
    <td align="right">31-MAY-14:50</td>
    <td align="right">       35.83</td>
    <td align="right">       13.54</td>
    <td align="right"> 28711087.37</td>
    <td align="right">       55.90</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       34.00</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244150E+09</td>
    <td align="right">      924.10</td>
    <td align="right">03-JUN-17:08</td>
    <td align="right">       38.00</td>
    <td align="right">       15.65</td>
    <td align="right"> 29980065.03</td>
    <td align="right">       55.58</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">       32.17</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303557E+09</td>
    <td align="right">      835.53</td>
    <td align="right">16-JUL-16:09</td>
    <td align="right">       36.17</td>
    <td align="right">       19.77</td>
    <td align="right"> 27308031.81</td>
    <td align="right">       55.15</td>
    <td align="right">05-JUL-07:49</td>
    <td align="right">       29.50</td>
    <td align="right">       15.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.408244E+09</td>
    <td align="right">      813.91</td>
    <td align="right">09-AUG-15:00</td>
    <td align="right">       38.00</td>
    <td align="right">       21.18</td>
    <td align="right"> 31338328.06</td>
    <td align="right">       54.33</td>
    <td align="right">17-AUG-07:40</td>
    <td align="right">       27.00</td>
    <td align="right">       16.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407646E+09</td>
    <td align="right">     1056.97</td>
    <td align="right">08-SEP-14:10</td>
    <td align="right">       37.38</td>
    <td align="right">       19.48</td>
    <td align="right"> 27134548.85</td>
    <td align="right">       54.31</td>
    <td align="right">29-SEP-08:30</td>
    <td align="right">       27.75</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487038E+09</td>
    <td align="right">     1075.26</td>
    <td align="right">06-OCT-14:10</td>
    <td align="right">       35.00</td>
    <td align="right">       15.13</td>
    <td align="right"> 26224318.48</td>
    <td align="right">       54.42</td>
    <td align="right">02-OCT-07:40</td>
    <td align="right">       25.67</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.542502E+09</td>
    <td align="right">      732.66</td>
    <td align="right">23-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.3</td>
    <td align="right"> 24306529.80</td>
    <td align="right">       54.50</td>
    <td align="right">10-NOV-15:50</td>
    <td align="right">       25.17</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.740363E+09</td>
    <td align="right">      716.67</td>
    <td align="right">05-DEC-04:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right"> 18962447.51</td>
    <td align="right">       53.11</td>
    <td align="right">01-DEC-15:39</td>
    <td align="right">       23.20</td>
    <td align="right">        9.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467397E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296182E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54724924.80</td>
    <td align="right">      418.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right"> 15571840.43</td>
    <td align="right">       47.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.17</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.740363E+09</td>
    <td align="right">     1075.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.18</td>
    <td align="right"> 31338328.06</td>
    <td align="right">       55.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.00</td>
    <td align="right">       17.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GNEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190569E+09</td>
    <td align="right">     2258.86</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.114741E+09</td>
    <td align="right">       76.18</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192660E+09</td>
    <td align="right">      172.86</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 92151793.64</td>
    <td align="right">       73.12</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252784E+09</td>
    <td align="right">     2457.28</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.111641E+09</td>
    <td align="right">       81.48</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141542E+10</td>
    <td align="right">     2547.25</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.134284E+09</td>
    <td align="right">       97.95</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209240E+10</td>
    <td align="right">     2521.51</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137702E+09</td>
    <td align="right">       97.09</td>
    <td align="right">22-MAY-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323815E+10</td>
    <td align="right">     2564.86</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       12.47</td>
    <td align="right">0.134153E+09</td>
    <td align="right">       98.82</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.346439E+10</td>
    <td align="right">     2504.74</td>
    <td align="right">05-JUL-06:42</td>
    <td align="right">       26.33</td>
    <td align="right">       13.50</td>
    <td align="right">0.139101E+09</td>
    <td align="right">      100.89</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330830E+10</td>
    <td align="right">     2484.42</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.140240E+09</td>
    <td align="right">      101.73</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293237E+10</td>
    <td align="right">     2502.34</td>
    <td align="right">19-SEP-08:13</td>
    <td align="right">       26.83</td>
    <td align="right">       13.32</td>
    <td align="right">0.136177E+09</td>
    <td align="right">      108.15</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144926E+10</td>
    <td align="right">     2587.01</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.141239E+09</td>
    <td align="right">      104.30</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372583E+09</td>
    <td align="right">     2508.96</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.125222E+09</td>
    <td align="right">      100.94</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236901E+09</td>
    <td align="right">      401.68</td>
    <td align="right">26-DEC-21:25</td>
    <td align="right">       15.00</td>
    <td align="right">        7.06</td>
    <td align="right">0.108366E+09</td>
    <td align="right">       74.51</td>
    <td align="right">02-DEC-22:19</td>
    <td align="right">       13.33</td>
    <td align="right">        5.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191458E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151502E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190569E+09</td>
    <td align="right">      172.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 92151793.64</td>
    <td align="right">       73.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.346439E+10</td>
    <td align="right">     2587.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       13.76</td>
    <td align="right">0.141239E+09</td>
    <td align="right">      108.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GN1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217531E+09</td>
    <td align="right">     1860.44</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.121310E+09</td>
    <td align="right">       76.58</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211499E+09</td>
    <td align="right">      270.19</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.100383E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:40</td>
    <td align="right">       11.30</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280221E+09</td>
    <td align="right">     2008.64</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.117340E+09</td>
    <td align="right">       83.00</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114160E+10</td>
    <td align="right">     2057.71</td>
    <td align="right">15-APR-18:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.43</td>
    <td align="right">0.133310E+09</td>
    <td align="right">       95.69</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166168E+10</td>
    <td align="right">     2016.69</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137088E+09</td>
    <td align="right">       95.21</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248296E+10</td>
    <td align="right">     2033.83</td>
    <td align="right">06-JUN-06:33</td>
    <td align="right">       25.67</td>
    <td align="right">       13.04</td>
    <td align="right">0.133773E+09</td>
    <td align="right">       95.98</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268022E+10</td>
    <td align="right">     2014.11</td>
    <td align="right">05-JUL-06:42</td>
    <td align="right">       26.33</td>
    <td align="right">       13.50</td>
    <td align="right">0.138800E+09</td>
    <td align="right">       98.64</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255177E+10</td>
    <td align="right">     1997.20</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139855E+09</td>
    <td align="right">      100.21</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232306E+10</td>
    <td align="right">     2024.11</td>
    <td align="right">19-SEP-08:13</td>
    <td align="right">       26.83</td>
    <td align="right">       13.32</td>
    <td align="right">0.135672E+09</td>
    <td align="right">      104.27</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120059E+10</td>
    <td align="right">     2081.08</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.139971E+09</td>
    <td align="right">      101.85</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.391250E+09</td>
    <td align="right">     2024.68</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.128195E+09</td>
    <td align="right">       99.16</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279828E+09</td>
    <td align="right">      625.81</td>
    <td align="right">26-DEC-21:08</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.115170E+09</td>
    <td align="right">       74.54</td>
    <td align="right">25-DEC-23:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154222E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154087E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211499E+09</td>
    <td align="right">      270.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.100383E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268022E+10</td>
    <td align="right">     2081.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.83</td>
    <td align="right">       13.76</td>
    <td align="right">0.139971E+09</td>
    <td align="right">      104.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GN2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216175E+09</td>
    <td align="right">     1849.67</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.121150E+09</td>
    <td align="right">       76.24</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211568E+09</td>
    <td align="right">      256.03</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.100601E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-FEB-00:30</td>
    <td align="right">       11.50</td>
    <td align="right">        7.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281365E+09</td>
    <td align="right">     1997.63</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.117464E+09</td>
    <td align="right">       82.99</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114671E+10</td>
    <td align="right">     2050.45</td>
    <td align="right">15-APR-18:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.43</td>
    <td align="right">0.133333E+09</td>
    <td align="right">       95.71</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166850E+10</td>
    <td align="right">     2021.64</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137107E+09</td>
    <td align="right">       95.15</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248648E+10</td>
    <td align="right">     2026.85</td>
    <td align="right">06-JUN-06:33</td>
    <td align="right">       25.67</td>
    <td align="right">       13.04</td>
    <td align="right">0.133780E+09</td>
    <td align="right">       95.97</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268711E+10</td>
    <td align="right">     2007.68</td>
    <td align="right">05-JUL-06:42</td>
    <td align="right">       26.33</td>
    <td align="right">       13.50</td>
    <td align="right">0.138814E+09</td>
    <td align="right">       98.64</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255926E+10</td>
    <td align="right">     1990.84</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139883E+09</td>
    <td align="right">      100.25</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232857E+10</td>
    <td align="right">     2017.69</td>
    <td align="right">19-SEP-08:13</td>
    <td align="right">       26.83</td>
    <td align="right">       13.32</td>
    <td align="right">0.135697E+09</td>
    <td align="right">      104.37</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120482E+10</td>
    <td align="right">     2074.14</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.140007E+09</td>
    <td align="right">      101.98</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388434E+09</td>
    <td align="right">     2015.69</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.128089E+09</td>
    <td align="right">       99.15</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279709E+09</td>
    <td align="right">      520.03</td>
    <td align="right">25-DEC-20:40</td>
    <td align="right">       14.00</td>
    <td align="right">        5.87</td>
    <td align="right">0.115218E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-DEC-23:19</td>
    <td align="right">        9.67</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154587E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154114E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.211568E+09</td>
    <td align="right">      256.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        5.87</td>
    <td align="right">0.100601E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.67</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.268711E+10</td>
    <td align="right">     2074.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.83</td>
    <td align="right">       13.76</td>
    <td align="right">0.140007E+09</td>
    <td align="right">      104.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GS1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122734E+10</td>
    <td align="right">     2142.95</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.139269E+09</td>
    <td align="right">      106.88</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.457276E+09</td>
    <td align="right">     1948.09</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.117240E+09</td>
    <td align="right">       74.55</td>
    <td align="right">16-FEB-23:19</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491639E+09</td>
    <td align="right">     2081.33</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.130338E+09</td>
    <td align="right">       97.99</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.152064E+10</td>
    <td align="right">     2078.31</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.134309E+09</td>
    <td align="right">       99.29</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173846E+10</td>
    <td align="right">     2019.90</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137059E+09</td>
    <td align="right">       95.43</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241639E+10</td>
    <td align="right">     2042.32</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133740E+09</td>
    <td align="right">       94.94</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269140E+10</td>
    <td align="right">     2003.75</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138786E+09</td>
    <td align="right">       98.71</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274872E+10</td>
    <td align="right">     2014.59</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.140051E+09</td>
    <td align="right">      100.84</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277261E+10</td>
    <td align="right">     2046.15</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.136115E+09</td>
    <td align="right">      102.58</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206492E+10</td>
    <td align="right">     2163.26</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.142838E+09</td>
    <td align="right">      108.57</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136444E+10</td>
    <td align="right">     2182.53</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.137595E+09</td>
    <td align="right">      108.57</td>
    <td align="right">01-NOV-20:00</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115005E+10</td>
    <td align="right">     2174.58</td>
    <td align="right">25-DEC-20:11</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.136826E+09</td>
    <td align="right">       95.31</td>
    <td align="right">26-DEC-19:10</td>
    <td align="right">       17.83</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206439E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.162416E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457276E+09</td>
    <td align="right">     1948.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.117240E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277261E+10</td>
    <td align="right">     2182.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.142838E+09</td>
    <td align="right">      108.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GS2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129226E+10</td>
    <td align="right">     2156.62</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.140216E+09</td>
    <td align="right">      107.30</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471635E+09</td>
    <td align="right">     1941.55</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.117428E+09</td>
    <td align="right">       74.55</td>
    <td align="right">24-FEB-02:09</td>
    <td align="right">        8.83</td>
    <td align="right">        8.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513435E+09</td>
    <td align="right">     2074.99</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.130784E+09</td>
    <td align="right">       98.68</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167661E+10</td>
    <td align="right">     2075.97</td>
    <td align="right">16-APR-17:33</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.135038E+09</td>
    <td align="right">      100.34</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194718E+10</td>
    <td align="right">     2001.62</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137376E+09</td>
    <td align="right">       96.78</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.269347E+10</td>
    <td align="right">     2038.97</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133988E+09</td>
    <td align="right">       96.54</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.299010E+10</td>
    <td align="right">     1998.38</td>
    <td align="right">05-JUL-06:22</td>
    <td align="right">       25.00</td>
    <td align="right">       12.62</td>
    <td align="right">0.139198E+09</td>
    <td align="right">      100.85</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303981E+10</td>
    <td align="right">     2007.38</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.140808E+09</td>
    <td align="right">      103.70</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301386E+10</td>
    <td align="right">     2042.07</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.137548E+09</td>
    <td align="right">      107.70</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224846E+10</td>
    <td align="right">     2172.76</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.144980E+09</td>
    <td align="right">      112.56</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144200E+10</td>
    <td align="right">     2165.27</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.138277E+09</td>
    <td align="right">      111.08</td>
    <td align="right">01-NOV-20:00</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120003E+10</td>
    <td align="right">     2172.18</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.137282E+09</td>
    <td align="right">       96.42</td>
    <td align="right">27-DEC-18:19</td>
    <td align="right">       15.33</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225289E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163292E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.471635E+09</td>
    <td align="right">     1941.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.117428E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.83</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303981E+10</td>
    <td align="right">     2172.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.144980E+09</td>
    <td align="right">      112.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GCORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_G CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140687E+10</td>
    <td align="right">     3539.66</td>
    <td align="right">24-JAN-21:11</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
    <td align="right">0.134061E+09</td>
    <td align="right">      101.25</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.793947E+09</td>
    <td align="right">     3172.26</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.105061E+09</td>
    <td align="right">       74.53</td>
    <td align="right">20-FEB-21:30</td>
    <td align="right">       12.50</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.911473E+09</td>
    <td align="right">     3547.72</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.123086E+09</td>
    <td align="right">       98.90</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233151E+10</td>
    <td align="right">     3501.89</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.134993E+09</td>
    <td align="right">      101.84</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277947E+10</td>
    <td align="right">     3203.33</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137106E+09</td>
    <td align="right">       99.67</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369180E+10</td>
    <td align="right">     3237.91</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133806E+09</td>
    <td align="right">       96.42</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359522E+10</td>
    <td align="right">     3212.49</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138520E+09</td>
    <td align="right">       98.56</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349484E+10</td>
    <td align="right">     3215.08</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139289E+09</td>
    <td align="right">       99.47</td>
    <td align="right">06-AUG-21:10</td>
    <td align="right">       26.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325927E+10</td>
    <td align="right">     3236.08</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134692E+09</td>
    <td align="right">       99.43</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224031E+10</td>
    <td align="right">     3516.92</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.139323E+09</td>
    <td align="right">      103.26</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137380E+10</td>
    <td align="right">     3467.28</td>
    <td align="right">19-NOV-22:11</td>
    <td align="right">       18.00</td>
    <td align="right">        9.23</td>
    <td align="right">0.131256E+09</td>
    <td align="right">      100.91</td>
    <td align="right">02-NOV-20:40</td>
    <td align="right">       20.33</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125619E+10</td>
    <td align="right">     3504.98</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.122871E+09</td>
    <td align="right">       89.78</td>
    <td align="right">27-DEC-18:10</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157407E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.793947E+09</td>
    <td align="right">     3172.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.105061E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.50</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.369180E+10</td>
    <td align="right">     3547.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139323E+09</td>
    <td align="right">      103.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238923E+09</td>
    <td align="right">     3256.20</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.121357E+09</td>
    <td align="right">       90.36</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209370E+09</td>
    <td align="right">      439.74</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.85</td>
    <td align="right"> 97879371.74</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:40</td>
    <td align="right">       11.30</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380746E+09</td>
    <td align="right">     3267.29</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.119442E+09</td>
    <td align="right">       97.12</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191385E+10</td>
    <td align="right">     3284.52</td>
    <td align="right">26-APR-21:11</td>
    <td align="right">       16.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.135248E+09</td>
    <td align="right">      101.45</td>
    <td align="right">06-APR-20:10</td>
    <td align="right">       17.00</td>
    <td align="right">        8.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269293E+10</td>
    <td align="right">     3205.93</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137458E+09</td>
    <td align="right">       99.97</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376663E+10</td>
    <td align="right">     3218.49</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133852E+09</td>
    <td align="right">       97.29</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358717E+10</td>
    <td align="right">     3178.75</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138553E+09</td>
    <td align="right">       98.79</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329617E+10</td>
    <td align="right">     3117.00</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139336E+09</td>
    <td align="right">       99.47</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279096E+10</td>
    <td align="right">     3149.94</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134865E+09</td>
    <td align="right">      102.85</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135051E+10</td>
    <td align="right">     3308.68</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.139113E+09</td>
    <td align="right">      103.22</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380930E+09</td>
    <td align="right">     3271.02</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.123813E+09</td>
    <td align="right">       99.89</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       20.50</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223657E+09</td>
    <td align="right">     3238.61</td>
    <td align="right">25-DEC-20:11</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.107884E+09</td>
    <td align="right">       78.76</td>
    <td align="right">26-DEC-18:30</td>
    <td align="right">       19.00</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208318E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152880E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.209370E+09</td>
    <td align="right">      439.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right"> 97879371.74</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.30</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376663E+10</td>
    <td align="right">     3308.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139336E+09</td>
    <td align="right">      103.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137083E+10</td>
    <td align="right">     2917.89</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.141591E+09</td>
    <td align="right">      107.65</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.531306E+09</td>
    <td align="right">     2723.70</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.114283E+09</td>
    <td align="right">       74.53</td>
    <td align="right">23-FEB-00:40</td>
    <td align="right">       11.33</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.700239E+09</td>
    <td align="right">     2864.34</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.131786E+09</td>
    <td align="right">      105.39</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274880E+10</td>
    <td align="right">     2889.49</td>
    <td align="right">26-APR-21:11</td>
    <td align="right">       16.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.137330E+09</td>
    <td align="right">      107.01</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.345115E+10</td>
    <td align="right">     2865.76</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.139245E+09</td>
    <td align="right">      102.38</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.462890E+10</td>
    <td align="right">     2865.30</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.135259E+09</td>
    <td align="right">      102.12</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465430E+10</td>
    <td align="right">     2762.77</td>
    <td align="right">05-JUL-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       13.94</td>
    <td align="right">0.140176E+09</td>
    <td align="right">      104.08</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450252E+10</td>
    <td align="right">     2811.68</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.142072E+09</td>
    <td align="right">      107.37</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407997E+10</td>
    <td align="right">     2793.25</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.137826E+09</td>
    <td align="right">      109.69</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271824E+10</td>
    <td align="right">     2914.69</td>
    <td align="right">11-OCT-10:41</td>
    <td align="right">       22.83</td>
    <td align="right">       12.69</td>
    <td align="right">0.145856E+09</td>
    <td align="right">      113.75</td>
    <td align="right">07-OCT-20:10</td>
    <td align="right">       19.00</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141630E+10</td>
    <td align="right">     2955.47</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.138410E+09</td>
    <td align="right">      109.65</td>
    <td align="right">02-NOV-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106963E+10</td>
    <td align="right">     2940.26</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.132997E+09</td>
    <td align="right">       97.11</td>
    <td align="right">27-DEC-18:19</td>
    <td align="right">       15.33</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318722E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163683E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.531306E+09</td>
    <td align="right">     2723.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.114283E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465430E+10</td>
    <td align="right">     2955.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.145856E+09</td>
    <td align="right">      113.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213900E+09</td>
    <td align="right">     2405.75</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.118085E+09</td>
    <td align="right">       77.79</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210956E+09</td>
    <td align="right">      218.95</td>
    <td align="right">01-FEB-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.25</td>
    <td align="right"> 98981513.60</td>
    <td align="right">       74.49</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374545E+09</td>
    <td align="right">     2722.42</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.119689E+09</td>
    <td align="right">       96.18</td>
    <td align="right">21-MAR-20:10</td>
    <td align="right">       19.80</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187431E+10</td>
    <td align="right">     2722.42</td>
    <td align="right">16-APR-16:12</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.135423E+09</td>
    <td align="right">      100.54</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.269965E+10</td>
    <td align="right">     2742.09</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138355E+09</td>
    <td align="right">       98.54</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380607E+10</td>
    <td align="right">     2757.99</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       12.47</td>
    <td align="right">0.134263E+09</td>
    <td align="right">       98.59</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371498E+10</td>
    <td align="right">     2659.64</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138923E+09</td>
    <td align="right">       98.89</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340319E+10</td>
    <td align="right">     2617.19</td>
    <td align="right">24-AUG-08:22</td>
    <td align="right">       27.50</td>
    <td align="right">       13.14</td>
    <td align="right">0.139761E+09</td>
    <td align="right">       99.59</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284054E+10</td>
    <td align="right">     2640.20</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.135289E+09</td>
    <td align="right">      103.49</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135863E+10</td>
    <td align="right">     2727.28</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.138790E+09</td>
    <td align="right">      102.49</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343809E+09</td>
    <td align="right">     2702.07</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.121927E+09</td>
    <td align="right">       98.77</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219255E+09</td>
    <td align="right">      369.64</td>
    <td align="right">25-DEC-20:30</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.107281E+09</td>
    <td align="right">       74.53</td>
    <td align="right">27-DEC-22:10</td>
    <td align="right">       11.77</td>
    <td align="right">        6.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210598E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152677E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210956E+09</td>
    <td align="right">      218.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right"> 98981513.60</td>
    <td align="right">       74.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.77</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380607E+10</td>
    <td align="right">     2757.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       14.34</td>
    <td align="right">0.139761E+09</td>
    <td align="right">      103.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260154E+09</td>
    <td align="right">     2096.54</td>
    <td align="right">31-JAN-21:22</td>
    <td align="right">       15.35</td>
    <td align="right">        5.51</td>
    <td align="right">0.125060E+09</td>
    <td align="right">       89.12</td>
    <td align="right">31-JAN-21:10</td>
    <td align="right">       15.78</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228397E+09</td>
    <td align="right">      428.60</td>
    <td align="right">01-FEB-17:17</td>
    <td align="right">       14.67</td>
    <td align="right">        6.52</td>
    <td align="right">0.107275E+09</td>
    <td align="right">       74.54</td>
    <td align="right">20-FEB-21:40</td>
    <td align="right">       12.33</td>
    <td align="right">       11.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.386812E+09</td>
    <td align="right">     2087.01</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.123625E+09</td>
    <td align="right">       96.49</td>
    <td align="right">21-MAR-20:10</td>
    <td align="right">       19.80</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145743E+10</td>
    <td align="right">     2115.12</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.134230E+09</td>
    <td align="right">       97.36</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203895E+10</td>
    <td align="right">     2066.71</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137411E+09</td>
    <td align="right">       95.67</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279009E+10</td>
    <td align="right">     2094.15</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133782E+09</td>
    <td align="right">       95.27</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279670E+10</td>
    <td align="right">     2058.23</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138627E+09</td>
    <td align="right">       96.42</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257694E+10</td>
    <td align="right">     2016.72</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139464E+09</td>
    <td align="right">       99.31</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225213E+10</td>
    <td align="right">     2052.65</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134994E+09</td>
    <td align="right">      100.64</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116048E+10</td>
    <td align="right">     2118.60</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.138971E+09</td>
    <td align="right">      100.74</td>
    <td align="right">21-OCT-20:19</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386684E+09</td>
    <td align="right">     2117.32</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.127024E+09</td>
    <td align="right">       97.76</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285856E+09</td>
    <td align="right">      663.81</td>
    <td align="right">26-DEC-20:59</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.115792E+09</td>
    <td align="right">       74.52</td>
    <td align="right">01-DEC-23:19</td>
    <td align="right">        9.67</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166206E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228397E+09</td>
    <td align="right">      428.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        5.51</td>
    <td align="right">0.107275E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.67</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279670E+10</td>
    <td align="right">     2118.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.139464E+09</td>
    <td align="right">      100.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255739E+09</td>
    <td align="right">     1896.77</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.124760E+09</td>
    <td align="right">       77.59</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228621E+09</td>
    <td align="right">      363.13</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.107524E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-FEB-01:30</td>
    <td align="right">       10.25</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.388652E+09</td>
    <td align="right">     2079.63</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.123761E+09</td>
    <td align="right">       96.59</td>
    <td align="right">21-MAR-20:10</td>
    <td align="right">       19.80</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146405E+10</td>
    <td align="right">     2106.33</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.134253E+09</td>
    <td align="right">       97.39</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204739E+10</td>
    <td align="right">     2059.56</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137434E+09</td>
    <td align="right">       95.61</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279398E+10</td>
    <td align="right">     2080.51</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133787E+09</td>
    <td align="right">       95.25</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280395E+10</td>
    <td align="right">     2049.04</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138641E+09</td>
    <td align="right">       96.46</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.258470E+10</td>
    <td align="right">     2009.03</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139485E+09</td>
    <td align="right">       99.34</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.225787E+10</td>
    <td align="right">     2044.41</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.135013E+09</td>
    <td align="right">      100.72</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116474E+10</td>
    <td align="right">     2109.75</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.139017E+09</td>
    <td align="right">      100.91</td>
    <td align="right">21-OCT-20:19</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.384054E+09</td>
    <td align="right">     2106.78</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.126905E+09</td>
    <td align="right">       97.77</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285828E+09</td>
    <td align="right">      671.28</td>
    <td align="right">26-DEC-21:06</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.115844E+09</td>
    <td align="right">       74.54</td>
    <td align="right">26-DEC-00:10</td>
    <td align="right">        9.83</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166596E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155642E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.228621E+09</td>
    <td align="right">      363.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.107524E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.83</td>
    <td align="right">        3.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280395E+10</td>
    <td align="right">     2109.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.139485E+09</td>
    <td align="right">      100.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147513E+10</td>
    <td align="right">     2250.87</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.143541E+09</td>
    <td align="right">      109.93</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.628036E+09</td>
    <td align="right">     2177.61</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.119880E+09</td>
    <td align="right">       74.55</td>
    <td align="right">19-FEB-03:39</td>
    <td align="right">       13.00</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.686512E+09</td>
    <td align="right">     2163.65</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.134560E+09</td>
    <td align="right">      102.86</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185425E+10</td>
    <td align="right">     2150.66</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.134726E+09</td>
    <td align="right">      100.66</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210816E+10</td>
    <td align="right">     2088.20</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137276E+09</td>
    <td align="right">       95.73</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271153E+10</td>
    <td align="right">     2108.72</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133681E+09</td>
    <td align="right">       94.12</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280213E+10</td>
    <td align="right">     2063.89</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138555E+09</td>
    <td align="right">       96.53</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277697E+10</td>
    <td align="right">     2047.16</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.139522E+09</td>
    <td align="right">       99.66</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271516E+10</td>
    <td align="right">     2075.78</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.135156E+09</td>
    <td align="right">       99.95</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201268E+10</td>
    <td align="right">     2241.09</td>
    <td align="right">30-OCT-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        7.55</td>
    <td align="right">0.141963E+09</td>
    <td align="right">      106.58</td>
    <td align="right">30-OCT-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        8.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134819E+10</td>
    <td align="right">     2247.64</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.137909E+09</td>
    <td align="right">      106.53</td>
    <td align="right">01-NOV-20:00</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127253E+10</td>
    <td align="right">     2284.07</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.138201E+09</td>
    <td align="right">       98.04</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223913E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163497E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628036E+09</td>
    <td align="right">     2047.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.119880E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280213E+10</td>
    <td align="right">     2284.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.143541E+09</td>
    <td align="right">      109.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150654E+10</td>
    <td align="right">     2249.12</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.143744E+09</td>
    <td align="right">      110.33</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.649156E+09</td>
    <td align="right">     2171.71</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120165E+09</td>
    <td align="right">       74.54</td>
    <td align="right">17-FEB-02:20</td>
    <td align="right">       12.67</td>
    <td align="right">       12.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706060E+09</td>
    <td align="right">     2155.18</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.134996E+09</td>
    <td align="right">      103.20</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190376E+10</td>
    <td align="right">     2138.60</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.134876E+09</td>
    <td align="right">      101.17</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216861E+10</td>
    <td align="right">     2092.92</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137381E+09</td>
    <td align="right">       96.16</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277790E+10</td>
    <td align="right">     2102.92</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133743E+09</td>
    <td align="right">       94.47</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287758E+10</td>
    <td align="right">     2056.90</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138649E+09</td>
    <td align="right">       97.02</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.285556E+10</td>
    <td align="right">     2041.95</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.139685E+09</td>
    <td align="right">      100.39</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278982E+10</td>
    <td align="right">     2069.56</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.135472E+09</td>
    <td align="right">      101.13</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208594E+10</td>
    <td align="right">     2237.87</td>
    <td align="right">30-OCT-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        7.55</td>
    <td align="right">0.142805E+09</td>
    <td align="right">      107.27</td>
    <td align="right">30-OCT-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        8.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138393E+10</td>
    <td align="right">     2238.33</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.138219E+09</td>
    <td align="right">      107.45</td>
    <td align="right">01-NOV-20:00</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130921E+10</td>
    <td align="right">     2277.98</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.138628E+09</td>
    <td align="right">       98.61</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230141E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163836E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.649156E+09</td>
    <td align="right">     2041.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.120165E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.67</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.287758E+10</td>
    <td align="right">     2277.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.143744E+09</td>
    <td align="right">      110.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F2CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F2 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F2 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113547E+10</td>
    <td align="right">     3385.61</td>
    <td align="right">25-JAN-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        7.27</td>
    <td align="right">0.139032E+09</td>
    <td align="right">      104.24</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.435725E+09</td>
    <td align="right">     3047.20</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.112839E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-01:49</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.624433E+09</td>
    <td align="right">     3339.02</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.129888E+09</td>
    <td align="right">      104.92</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230781E+10</td>
    <td align="right">     3314.35</td>
    <td align="right">16-APR-17:33</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.135441E+09</td>
    <td align="right">      103.64</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277764E+10</td>
    <td align="right">     3144.24</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137223E+09</td>
    <td align="right">       99.90</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.367244E+10</td>
    <td align="right">     3233.19</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133687E+09</td>
    <td align="right">       95.89</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352356E+10</td>
    <td align="right">     3168.47</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138396E+09</td>
    <td align="right">       97.57</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339058E+10</td>
    <td align="right">     3192.00</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139125E+09</td>
    <td align="right">       98.91</td>
    <td align="right">06-AUG-21:10</td>
    <td align="right">       26.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311872E+10</td>
    <td align="right">     3214.64</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134513E+09</td>
    <td align="right">       98.56</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201246E+10</td>
    <td align="right">     3342.08</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.139838E+09</td>
    <td align="right">      103.29</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104921E+10</td>
    <td align="right">     3353.26</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.133619E+09</td>
    <td align="right">       99.43</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.819105E+09</td>
    <td align="right">     3374.64</td>
    <td align="right">26-DEC-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.129160E+09</td>
    <td align="right">       93.61</td>
    <td align="right">27-DEC-18:19</td>
    <td align="right">       15.33</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248671E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160276E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.435725E+09</td>
    <td align="right">     3047.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.112839E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.82</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.367244E+10</td>
    <td align="right">     3385.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139838E+09</td>
    <td align="right">      104.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245577E+09</td>
    <td align="right">     3238.89</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.121809E+09</td>
    <td align="right">       91.15</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213629E+09</td>
    <td align="right">      428.23</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">       15.50</td>
    <td align="right">        6.93</td>
    <td align="right"> 99753204.72</td>
    <td align="right">       74.54</td>
    <td align="right">01-FEB-00:49</td>
    <td align="right">       11.10</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.411138E+09</td>
    <td align="right">     3240.81</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.121039E+09</td>
    <td align="right">       98.52</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195006E+10</td>
    <td align="right">     3241.98</td>
    <td align="right">26-APR-21:11</td>
    <td align="right">       16.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.135241E+09</td>
    <td align="right">      101.41</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272030E+10</td>
    <td align="right">     3164.37</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137398E+09</td>
    <td align="right">      100.10</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374593E+10</td>
    <td align="right">     3205.54</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133777E+09</td>
    <td align="right">       96.93</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351940E+10</td>
    <td align="right">     3141.98</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138462E+09</td>
    <td align="right">       97.62</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.320520E+10</td>
    <td align="right">     3124.58</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139138E+09</td>
    <td align="right">       98.81</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268226E+10</td>
    <td align="right">     3149.59</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134587E+09</td>
    <td align="right">      101.47</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126388E+10</td>
    <td align="right">     3264.39</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.136690E+09</td>
    <td align="right">      100.75</td>
    <td align="right">08-OCT-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350880E+09</td>
    <td align="right">     3229.08</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.121405E+09</td>
    <td align="right">       98.69</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       20.50</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215284E+09</td>
    <td align="right">     2396.51</td>
    <td align="right">26-DEC-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.106937E+09</td>
    <td align="right">       78.06</td>
    <td align="right">26-DEC-18:30</td>
    <td align="right">       19.00</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205235E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152624E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213629E+09</td>
    <td align="right">      428.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right"> 99753204.72</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374593E+10</td>
    <td align="right">     3264.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139138E+09</td>
    <td align="right">      101.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119661E+10</td>
    <td align="right">     2882.19</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.138693E+09</td>
    <td align="right">      104.73</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.538514E+09</td>
    <td align="right">     2722.16</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.115246E+09</td>
    <td align="right">       74.54</td>
    <td align="right">17-FEB-22:10</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.688251E+09</td>
    <td align="right">     2834.73</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.132072E+09</td>
    <td align="right">      104.10</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235033E+10</td>
    <td align="right">     2826.83</td>
    <td align="right">16-APR-12:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.80</td>
    <td align="right">0.135846E+09</td>
    <td align="right">      103.36</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287494E+10</td>
    <td align="right">     2809.78</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138242E+09</td>
    <td align="right">       99.66</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380768E+10</td>
    <td align="right">     2810.71</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.134185E+09</td>
    <td align="right">       97.67</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375660E+10</td>
    <td align="right">     2715.47</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138817E+09</td>
    <td align="right">       97.92</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361109E+10</td>
    <td align="right">     2713.45</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.139685E+09</td>
    <td align="right">       99.74</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328776E+10</td>
    <td align="right">     2759.10</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.135119E+09</td>
    <td align="right">       99.08</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217038E+10</td>
    <td align="right">     2870.08</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.141727E+09</td>
    <td align="right">      105.86</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110017E+10</td>
    <td align="right">     2874.48</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.133351E+09</td>
    <td align="right">      103.33</td>
    <td align="right">02-NOV-21:10</td>
    <td align="right">       20.00</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.918241E+09</td>
    <td align="right">     2880.60</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.130202E+09</td>
    <td align="right">       93.02</td>
    <td align="right">27-DEC-18:19</td>
    <td align="right">       15.33</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263006E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161318E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.538514E+09</td>
    <td align="right">     2713.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.115246E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380768E+10</td>
    <td align="right">     2882.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       14.34</td>
    <td align="right">0.141727E+09</td>
    <td align="right">      105.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219851E+09</td>
    <td align="right">     2403.26</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.118835E+09</td>
    <td align="right">       78.53</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216487E+09</td>
    <td align="right">      240.42</td>
    <td align="right">23-FEB-09:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.19</td>
    <td align="right">0.101370E+09</td>
    <td align="right">       74.53</td>
    <td align="right">20-FEB-21:10</td>
    <td align="right">       12.83</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408992E+09</td>
    <td align="right">     2721.33</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.121592E+09</td>
    <td align="right">       96.74</td>
    <td align="right">21-MAR-20:10</td>
    <td align="right">       19.80</td>
    <td align="right">       10.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191626E+10</td>
    <td align="right">     2705.96</td>
    <td align="right">16-APR-16:12</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.135426E+09</td>
    <td align="right">      100.48</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273264E+10</td>
    <td align="right">     2735.01</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138289E+09</td>
    <td align="right">       98.77</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378812E+10</td>
    <td align="right">     2741.55</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       12.47</td>
    <td align="right">0.134191E+09</td>
    <td align="right">       98.26</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364593E+10</td>
    <td align="right">     2643.37</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138813E+09</td>
    <td align="right">       97.74</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331060E+10</td>
    <td align="right">     2603.06</td>
    <td align="right">24-AUG-08:22</td>
    <td align="right">       27.50</td>
    <td align="right">       13.14</td>
    <td align="right">0.139538E+09</td>
    <td align="right">       98.50</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273135E+10</td>
    <td align="right">     2653.34</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134983E+09</td>
    <td align="right">      102.08</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128343E+10</td>
    <td align="right">     2707.79</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.137643E+09</td>
    <td align="right">      101.19</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321649E+09</td>
    <td align="right">     2706.99</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.119941E+09</td>
    <td align="right">       97.54</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215140E+09</td>
    <td align="right">      421.54</td>
    <td align="right">25-DEC-20:30</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.106636E+09</td>
    <td align="right">       74.54</td>
    <td align="right">03-DEC-21:19</td>
    <td align="right">       11.87</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207905E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152726E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215140E+09</td>
    <td align="right">      240.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.101370E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.87</td>
    <td align="right">        5.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378812E+10</td>
    <td align="right">     2741.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       14.34</td>
    <td align="right">0.139538E+09</td>
    <td align="right">      102.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272195E+09</td>
    <td align="right">     2069.57</td>
    <td align="right">31-JAN-21:22</td>
    <td align="right">       15.35</td>
    <td align="right">        5.51</td>
    <td align="right">0.125868E+09</td>
    <td align="right">       89.80</td>
    <td align="right">31-JAN-21:10</td>
    <td align="right">       15.78</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.239094E+09</td>
    <td align="right">      401.31</td>
    <td align="right">01-FEB-17:17</td>
    <td align="right">       14.67</td>
    <td align="right">        6.52</td>
    <td align="right">0.109736E+09</td>
    <td align="right">       74.51</td>
    <td align="right">17-FEB-21:30</td>
    <td align="right">       13.50</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.413726E+09</td>
    <td align="right">     2065.24</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.125086E+09</td>
    <td align="right">       87.40</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148179E+10</td>
    <td align="right">     2079.53</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133881E+09</td>
    <td align="right">       97.19</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205246E+10</td>
    <td align="right">     2037.91</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137342E+09</td>
    <td align="right">       95.68</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275609E+10</td>
    <td align="right">     2069.26</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133716E+09</td>
    <td align="right">       94.89</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272657E+10</td>
    <td align="right">     2026.56</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138542E+09</td>
    <td align="right">       96.02</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249248E+10</td>
    <td align="right">     1977.24</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139276E+09</td>
    <td align="right">       98.50</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215840E+10</td>
    <td align="right">     2010.38</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134711E+09</td>
    <td align="right">       99.41</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108853E+10</td>
    <td align="right">     2080.01</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.137537E+09</td>
    <td align="right">       98.94</td>
    <td align="right">21-OCT-20:19</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.363006E+09</td>
    <td align="right">     2095.45</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.125712E+09</td>
    <td align="right">       96.76</td>
    <td align="right">11-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.284220E+09</td>
    <td align="right">      615.92</td>
    <td align="right">26-DEC-20:59</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.115740E+09</td>
    <td align="right">       74.52</td>
    <td align="right">22-DEC-22:30</td>
    <td align="right">       11.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163286E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155715E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239094E+09</td>
    <td align="right">      401.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        5.51</td>
    <td align="right">0.109736E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275609E+10</td>
    <td align="right">     2095.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.139276E+09</td>
    <td align="right">       99.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269610E+09</td>
    <td align="right">     2055.63</td>
    <td align="right">31-JAN-21:22</td>
    <td align="right">       15.35</td>
    <td align="right">        5.51</td>
    <td align="right">0.125753E+09</td>
    <td align="right">       89.37</td>
    <td align="right">31-JAN-21:10</td>
    <td align="right">       15.78</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240766E+09</td>
    <td align="right">      418.33</td>
    <td align="right">01-FEB-17:17</td>
    <td align="right">       14.67</td>
    <td align="right">        6.52</td>
    <td align="right">0.110091E+09</td>
    <td align="right">       74.53</td>
    <td align="right">17-FEB-21:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416076E+09</td>
    <td align="right">     2053.73</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.125279E+09</td>
    <td align="right">       87.31</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148867E+10</td>
    <td align="right">     2070.86</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133908E+09</td>
    <td align="right">       97.22</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206107E+10</td>
    <td align="right">     2041.59</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137365E+09</td>
    <td align="right">       95.62</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275995E+10</td>
    <td align="right">     2060.52</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133722E+09</td>
    <td align="right">       94.88</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273357E+10</td>
    <td align="right">     2017.47</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138556E+09</td>
    <td align="right">       96.16</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249997E+10</td>
    <td align="right">     1969.68</td>
    <td align="right">27-AUG-06:53</td>
    <td align="right">       26.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.139297E+09</td>
    <td align="right">       98.53</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.216393E+10</td>
    <td align="right">     2002.28</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134729E+09</td>
    <td align="right">       99.49</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109262E+10</td>
    <td align="right">     2071.34</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.137521E+09</td>
    <td align="right">       99.18</td>
    <td align="right">21-OCT-20:19</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361889E+09</td>
    <td align="right">     2085.53</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.125640E+09</td>
    <td align="right">       96.74</td>
    <td align="right">11-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.284612E+09</td>
    <td align="right">      673.97</td>
    <td align="right">26-DEC-21:06</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.115860E+09</td>
    <td align="right">       74.53</td>
    <td align="right">03-DEC-06:49</td>
    <td align="right">       10.83</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163727E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155772E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240766E+09</td>
    <td align="right">      418.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        5.51</td>
    <td align="right">0.110091E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275995E+10</td>
    <td align="right">     2085.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.139297E+09</td>
    <td align="right">       99.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148901E+10</td>
    <td align="right">     2220.84</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.143655E+09</td>
    <td align="right">      108.27</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.675675E+09</td>
    <td align="right">     2151.92</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120543E+09</td>
    <td align="right">       74.54</td>
    <td align="right">04-FEB-04:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.726459E+09</td>
    <td align="right">     2132.67</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.135294E+09</td>
    <td align="right">      103.49</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185541E+10</td>
    <td align="right">     2124.37</td>
    <td align="right">16-APR-21:11</td>
    <td align="right">       21.67</td>
    <td align="right">       11.75</td>
    <td align="right">0.134137E+09</td>
    <td align="right">       99.41</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211275E+10</td>
    <td align="right">     2053.77</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137173E+09</td>
    <td align="right">       95.75</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267572E+10</td>
    <td align="right">     2075.21</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133600E+09</td>
    <td align="right">       93.75</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272730E+10</td>
    <td align="right">     2029.77</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138465E+09</td>
    <td align="right">       96.06</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.268001E+10</td>
    <td align="right">     2008.85</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139295E+09</td>
    <td align="right">       98.87</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259998E+10</td>
    <td align="right">     2040.43</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134780E+09</td>
    <td align="right">       97.16</td>
    <td align="right">02-SEP-20:49</td>
    <td align="right">       22.67</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190260E+10</td>
    <td align="right">     2192.76</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.140747E+09</td>
    <td align="right">      104.16</td>
    <td align="right">31-OCT-20:49</td>
    <td align="right">       16.00</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127329E+10</td>
    <td align="right">     2205.44</td>
    <td align="right">05-NOV-20:11</td>
    <td align="right">       15.27</td>
    <td align="right">        6.69</td>
    <td align="right">0.136841E+09</td>
    <td align="right">      105.11</td>
    <td align="right">01-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125811E+10</td>
    <td align="right">     2249.29</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.138001E+09</td>
    <td align="right">       97.88</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219763E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163253E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.675675E+09</td>
    <td align="right">     2008.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.69</td>
    <td align="right">0.120543E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272730E+10</td>
    <td align="right">     2249.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.143655E+09</td>
    <td align="right">      108.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150211E+10</td>
    <td align="right">     2220.86</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.143746E+09</td>
    <td align="right">      108.45</td>
    <td align="right">07-JAN-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.692579E+09</td>
    <td align="right">     2147.81</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120743E+09</td>
    <td align="right">       74.55</td>
    <td align="right">20-FEB-00:20</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.740839E+09</td>
    <td align="right">     2134.60</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.135607E+09</td>
    <td align="right">      103.56</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187251E+10</td>
    <td align="right">     2125.36</td>
    <td align="right">16-APR-21:11</td>
    <td align="right">       21.67</td>
    <td align="right">       11.75</td>
    <td align="right">0.134188E+09</td>
    <td align="right">       99.58</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213079E+10</td>
    <td align="right">     2054.90</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137209E+09</td>
    <td align="right">       95.92</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268968E+10</td>
    <td align="right">     2076.09</td>
    <td align="right">03-JUN-06:42</td>
    <td align="right">       25.33</td>
    <td align="right">       13.10</td>
    <td align="right">0.133613E+09</td>
    <td align="right">       93.79</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274514E+10</td>
    <td align="right">     2024.77</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138485E+09</td>
    <td align="right">       96.24</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.269960E+10</td>
    <td align="right">     2006.72</td>
    <td align="right">27-AUG-07:23</td>
    <td align="right">       27.50</td>
    <td align="right">       13.58</td>
    <td align="right">0.139332E+09</td>
    <td align="right">       99.06</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261925E+10</td>
    <td align="right">     2028.73</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134853E+09</td>
    <td align="right">       97.42</td>
    <td align="right">10-SEP-21:10</td>
    <td align="right">       23.38</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193014E+10</td>
    <td align="right">     2194.15</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.141070E+09</td>
    <td align="right">      104.45</td>
    <td align="right">31-OCT-20:49</td>
    <td align="right">       16.00</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129141E+10</td>
    <td align="right">     2219.07</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.137200E+09</td>
    <td align="right">      105.73</td>
    <td align="right">01-NOV-20:00</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128014E+10</td>
    <td align="right">     2251.16</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.138247E+09</td>
    <td align="right">       98.09</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221942E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163429E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.692579E+09</td>
    <td align="right">     2006.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.120743E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274514E+10</td>
    <td align="right">     2251.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
    <td align="right">       13.97</td>
    <td align="right">0.143746E+09</td>
    <td align="right">      108.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F3CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F3 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F3 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131369E+10</td>
    <td align="right">     3472.75</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.130751E+09</td>
    <td align="right">       85.20</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.781325E+09</td>
    <td align="right">     3066.19</td>
    <td align="right">01-FEB-16:32</td>
    <td align="right">       15.33</td>
    <td align="right">        6.73</td>
    <td align="right">0.104912E+09</td>
    <td align="right">       74.53</td>
    <td align="right">27-FEB-21:00</td>
    <td align="right">       11.00</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.909981E+09</td>
    <td align="right">     3511.74</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.122326E+09</td>
    <td align="right">       98.36</td>
    <td align="right">16-MAR-20:30</td>
    <td align="right">       21.65</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232690E+10</td>
    <td align="right">     3453.25</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.134702E+09</td>
    <td align="right">      100.87</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279705E+10</td>
    <td align="right">     3149.37</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136912E+09</td>
    <td align="right">       99.67</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368097E+10</td>
    <td align="right">     3211.56</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133719E+09</td>
    <td align="right">       96.10</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352587E+10</td>
    <td align="right">     3186.23</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138399E+09</td>
    <td align="right">       96.80</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338371E+10</td>
    <td align="right">     3212.64</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139004E+09</td>
    <td align="right">       98.64</td>
    <td align="right">06-AUG-21:10</td>
    <td align="right">       26.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310563E+10</td>
    <td align="right">     3195.83</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.134217E+09</td>
    <td align="right">       98.40</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206713E+10</td>
    <td align="right">     3443.70</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.136798E+09</td>
    <td align="right">       99.21</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117769E+10</td>
    <td align="right">     3331.11</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.125068E+09</td>
    <td align="right">       89.04</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115095E+10</td>
    <td align="right">     3439.78</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.119218E+09</td>
    <td align="right">       86.58</td>
    <td align="right">27-DEC-18:10</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262209E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155603E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.781325E+09</td>
    <td align="right">     3066.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.73</td>
    <td align="right">0.104912E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.368097E+10</td>
    <td align="right">     3511.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139004E+09</td>
    <td align="right">      100.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228072E+09</td>
    <td align="right">     3235.97</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.119393E+09</td>
    <td align="right">       89.43</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207691E+09</td>
    <td align="right">      435.11</td>
    <td align="right">01-FEB-17:02</td>
    <td align="right">       14.83</td>
    <td align="right">        6.55</td>
    <td align="right"> 98086885.34</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394892E+09</td>
    <td align="right">     3253.23</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.119439E+09</td>
    <td align="right">       97.63</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194016E+10</td>
    <td align="right">     3248.11</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.135067E+09</td>
    <td align="right">      100.64</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272433E+10</td>
    <td align="right">     3145.75</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137319E+09</td>
    <td align="right">      100.03</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376177E+10</td>
    <td align="right">     3234.30</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133738E+09</td>
    <td align="right">       96.87</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352534E+10</td>
    <td align="right">     3153.26</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138420E+09</td>
    <td align="right">       97.38</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.319995E+10</td>
    <td align="right">     3148.97</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139052E+09</td>
    <td align="right">       98.61</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266653E+10</td>
    <td align="right">     3172.97</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134457E+09</td>
    <td align="right">      101.01</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122308E+10</td>
    <td align="right">     3267.32</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.135128E+09</td>
    <td align="right">       99.68</td>
    <td align="right">08-OCT-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316146E+09</td>
    <td align="right">     3224.64</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.118147E+09</td>
    <td align="right">       97.76</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       20.50</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198341E+09</td>
    <td align="right">      474.34</td>
    <td align="right">25-DEC-20:20</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.104671E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203863E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151292E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198341E+09</td>
    <td align="right">      435.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.83</td>
    <td align="right">        6.45</td>
    <td align="right"> 98086885.34</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376177E+10</td>
    <td align="right">     3267.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139052E+09</td>
    <td align="right">      101.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108913E+10</td>
    <td align="right">     2838.03</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.136012E+09</td>
    <td align="right">       86.77</td>
    <td align="right">24-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.521336E+09</td>
    <td align="right">     2744.47</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.114803E+09</td>
    <td align="right">       74.54</td>
    <td align="right">20-FEB-23:40</td>
    <td align="right">       10.33</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659080E+09</td>
    <td align="right">     2856.01</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.131194E+09</td>
    <td align="right">      103.00</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228366E+10</td>
    <td align="right">     2858.70</td>
    <td align="right">17-APR-10:31</td>
    <td align="right">       24.67</td>
    <td align="right">       12.34</td>
    <td align="right">0.135505E+09</td>
    <td align="right">      101.79</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280970E+10</td>
    <td align="right">     2850.83</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138021E+09</td>
    <td align="right">       99.14</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373707E+10</td>
    <td align="right">     2834.16</td>
    <td align="right">03-JUN-07:02</td>
    <td align="right">       26.50</td>
    <td align="right">       13.45</td>
    <td align="right">0.134039E+09</td>
    <td align="right">       97.16</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366611E+10</td>
    <td align="right">     2736.31</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138682E+09</td>
    <td align="right">       97.27</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350264E+10</td>
    <td align="right">     2745.15</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139414E+09</td>
    <td align="right">       98.93</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.316333E+10</td>
    <td align="right">     2801.61</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134766E+09</td>
    <td align="right">       98.48</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202857E+10</td>
    <td align="right">     2906.27</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.139665E+09</td>
    <td align="right">      103.40</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.969360E+09</td>
    <td align="right">     2903.93</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.130257E+09</td>
    <td align="right">       99.37</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.844229E+09</td>
    <td align="right">     2743.50</td>
    <td align="right">27-DEC-15:02</td>
    <td align="right">       19.83</td>
    <td align="right">        9.69</td>
    <td align="right">0.128793E+09</td>
    <td align="right">       78.97</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252742E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160115E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.521336E+09</td>
    <td align="right">     2736.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.114803E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.33</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373707E+10</td>
    <td align="right">     2906.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139665E+09</td>
    <td align="right">      103.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213338E+09</td>
    <td align="right">     2402.65</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.117741E+09</td>
    <td align="right">       77.96</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215349E+09</td>
    <td align="right">      252.42</td>
    <td align="right">23-FEB-09:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.19</td>
    <td align="right">0.101126E+09</td>
    <td align="right">       74.53</td>
    <td align="right">18-FEB-21:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398113E+09</td>
    <td align="right">     2730.44</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.120738E+09</td>
    <td align="right">       95.29</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191058E+10</td>
    <td align="right">     2734.85</td>
    <td align="right">18-APR-11:21</td>
    <td align="right">       26.00</td>
    <td align="right">       11.98</td>
    <td align="right">0.135202E+09</td>
    <td align="right">       99.96</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273968E+10</td>
    <td align="right">     2756.29</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138196E+09</td>
    <td align="right">       98.70</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380331E+10</td>
    <td align="right">     2759.39</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       12.47</td>
    <td align="right">0.134142E+09</td>
    <td align="right">       98.17</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.365128E+10</td>
    <td align="right">     2661.87</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138767E+09</td>
    <td align="right">       97.51</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330506E+10</td>
    <td align="right">     2631.31</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139442E+09</td>
    <td align="right">       98.31</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271654E+10</td>
    <td align="right">     2685.08</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134839E+09</td>
    <td align="right">      101.61</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124746E+10</td>
    <td align="right">     2751.63</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.136233E+09</td>
    <td align="right">      100.21</td>
    <td align="right">21-OCT-20:10</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300515E+09</td>
    <td align="right">     2672.52</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.117887E+09</td>
    <td align="right">       96.36</td>
    <td align="right">02-NOV-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208263E+09</td>
    <td align="right">      314.88</td>
    <td align="right">26-DEC-21:25</td>
    <td align="right">       15.00</td>
    <td align="right">        7.06</td>
    <td align="right">0.105572E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-22:19</td>
    <td align="right">       14.67</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207095E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151989E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208263E+09</td>
    <td align="right">      252.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.101126E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380331E+10</td>
    <td align="right">     2759.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139442E+09</td>
    <td align="right">      101.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260804E+09</td>
    <td align="right">     1877.26</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.124978E+09</td>
    <td align="right">       77.97</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237031E+09</td>
    <td align="right">      362.75</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.109435E+09</td>
    <td align="right">       74.53</td>
    <td align="right">17-FEB-21:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.408836E+09</td>
    <td align="right">     2080.60</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.124625E+09</td>
    <td align="right">       87.12</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147054E+10</td>
    <td align="right">     2082.96</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133355E+09</td>
    <td align="right">       94.73</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205527E+10</td>
    <td align="right">     2044.35</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137270E+09</td>
    <td align="right">       95.68</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276113E+10</td>
    <td align="right">     2085.05</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133677E+09</td>
    <td align="right">       94.80</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272416E+10</td>
    <td align="right">     2036.89</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138503E+09</td>
    <td align="right">       95.97</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248242E+10</td>
    <td align="right">     1993.42</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139176E+09</td>
    <td align="right">       96.72</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214114E+10</td>
    <td align="right">     2015.51</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134562E+09</td>
    <td align="right">       98.77</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104865E+10</td>
    <td align="right">     2092.81</td>
    <td align="right">30-OCT-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        7.55</td>
    <td align="right">0.136335E+09</td>
    <td align="right">       94.37</td>
    <td align="right">20-OCT-20:10</td>
    <td align="right">       19.83</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.333866E+09</td>
    <td align="right">     2112.08</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.124025E+09</td>
    <td align="right">       94.30</td>
    <td align="right">11-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.277286E+09</td>
    <td align="right">      580.00</td>
    <td align="right">25-DEC-20:26</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.114662E+09</td>
    <td align="right">       74.54</td>
    <td align="right">02-DEC-23:49</td>
    <td align="right">       12.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162011E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155060E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237031E+09</td>
    <td align="right">      362.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.109435E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276113E+10</td>
    <td align="right">     2112.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139176E+09</td>
    <td align="right">       98.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261036E+09</td>
    <td align="right">     1869.23</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.125029E+09</td>
    <td align="right">       77.87</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240686E+09</td>
    <td align="right">      359.46</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.110041E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-FEB-01:30</td>
    <td align="right">       10.25</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412206E+09</td>
    <td align="right">     2071.51</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.124955E+09</td>
    <td align="right">       86.95</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147774E+10</td>
    <td align="right">     2074.46</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133381E+09</td>
    <td align="right">       94.75</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206407E+10</td>
    <td align="right">     2036.87</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137293E+09</td>
    <td align="right">       95.62</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276489E+10</td>
    <td align="right">     2076.32</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133683E+09</td>
    <td align="right">       94.79</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273098E+10</td>
    <td align="right">     2027.85</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138515E+09</td>
    <td align="right">       96.10</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248984E+10</td>
    <td align="right">     1980.02</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139195E+09</td>
    <td align="right">       96.73</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214681E+10</td>
    <td align="right">     2007.48</td>
    <td align="right">29-SEP-07:51</td>
    <td align="right">       26.10</td>
    <td align="right">       13.97</td>
    <td align="right">0.134580E+09</td>
    <td align="right">       98.85</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105566E+10</td>
    <td align="right">     2083.72</td>
    <td align="right">30-OCT-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        7.55</td>
    <td align="right">0.136481E+09</td>
    <td align="right">       94.42</td>
    <td align="right">20-OCT-20:10</td>
    <td align="right">       19.83</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.335301E+09</td>
    <td align="right">     2102.89</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.124101E+09</td>
    <td align="right">       94.43</td>
    <td align="right">11-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278905E+09</td>
    <td align="right">      583.02</td>
    <td align="right">25-DEC-20:26</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.114956E+09</td>
    <td align="right">       74.52</td>
    <td align="right">03-DEC-00:10</td>
    <td align="right">       11.83</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162581E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155221E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240686E+09</td>
    <td align="right">      359.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.110041E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.25</td>
    <td align="right">        4.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276489E+10</td>
    <td align="right">     2102.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139195E+09</td>
    <td align="right">       98.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138119E+10</td>
    <td align="right">     2229.13</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.140976E+09</td>
    <td align="right">      106.26</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653521E+09</td>
    <td align="right">     2160.70</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120225E+09</td>
    <td align="right">       74.54</td>
    <td align="right">25-FEB-02:20</td>
    <td align="right">        7.67</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.695249E+09</td>
    <td align="right">     2139.27</td>
    <td align="right">18-MAR-18:32</td>
    <td align="right">       24.03</td>
    <td align="right">       11.86</td>
    <td align="right">0.134113E+09</td>
    <td align="right">      102.44</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.183862E+10</td>
    <td align="right">     2129.25</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133920E+09</td>
    <td align="right">       98.47</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211269E+10</td>
    <td align="right">     2057.22</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137076E+09</td>
    <td align="right">       95.69</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268142E+10</td>
    <td align="right">     2095.70</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133550E+09</td>
    <td align="right">       93.67</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272427E+10</td>
    <td align="right">     2042.87</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138418E+09</td>
    <td align="right">       96.00</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266679E+10</td>
    <td align="right">     2028.19</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139175E+09</td>
    <td align="right">       98.35</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257698E+10</td>
    <td align="right">     2061.38</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134565E+09</td>
    <td align="right">       96.73</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184014E+10</td>
    <td align="right">     2185.31</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.139805E+09</td>
    <td align="right">      103.17</td>
    <td align="right">31-OCT-20:49</td>
    <td align="right">       16.00</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116721E+10</td>
    <td align="right">     2208.56</td>
    <td align="right">05-NOV-20:11</td>
    <td align="right">       15.27</td>
    <td align="right">        6.69</td>
    <td align="right">0.134582E+09</td>
    <td align="right">      101.18</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117219E+10</td>
    <td align="right">     2252.17</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.136456E+09</td>
    <td align="right">       95.81</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.162286E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.653521E+09</td>
    <td align="right">     2028.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.69</td>
    <td align="right">0.120225E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272427E+10</td>
    <td align="right">     2252.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.140976E+09</td>
    <td align="right">      106.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140610E+10</td>
    <td align="right">     2217.63</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.141374E+09</td>
    <td align="right">      106.64</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.678892E+09</td>
    <td align="right">     2154.56</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120557E+09</td>
    <td align="right">       74.55</td>
    <td align="right">04-FEB-03:30</td>
    <td align="right">       10.50</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.717012E+09</td>
    <td align="right">     2137.36</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.134818E+09</td>
    <td align="right">      102.55</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185097E+10</td>
    <td align="right">     2120.39</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133950E+09</td>
    <td align="right">       98.51</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212331E+10</td>
    <td align="right">     2050.25</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137101E+09</td>
    <td align="right">       95.78</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268643E+10</td>
    <td align="right">     2083.87</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133557E+09</td>
    <td align="right">       93.66</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273236E+10</td>
    <td align="right">     2034.36</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138431E+09</td>
    <td align="right">       96.14</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267591E+10</td>
    <td align="right">     2020.45</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139200E+09</td>
    <td align="right">       98.47</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258430E+10</td>
    <td align="right">     2053.80</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134604E+09</td>
    <td align="right">       96.73</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185527E+10</td>
    <td align="right">     2184.82</td>
    <td align="right">31-OCT-21:01</td>
    <td align="right">       15.12</td>
    <td align="right">        7.68</td>
    <td align="right">0.139938E+09</td>
    <td align="right">      103.40</td>
    <td align="right">31-OCT-20:49</td>
    <td align="right">       16.00</td>
    <td align="right">        8.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118896E+10</td>
    <td align="right">     2208.28</td>
    <td align="right">07-NOV-20:21</td>
    <td align="right">       15.00</td>
    <td align="right">        6.46</td>
    <td align="right">0.135012E+09</td>
    <td align="right">      101.99</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120546E+10</td>
    <td align="right">     2248.27</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.136803E+09</td>
    <td align="right">       96.04</td>
    <td align="right">27-DEC-18:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217050E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.162534E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.678892E+09</td>
    <td align="right">     2020.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.46</td>
    <td align="right">0.120557E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.50</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273236E+10</td>
    <td align="right">     2248.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.141374E+09</td>
    <td align="right">      106.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F4CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F4 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F4 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MSWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124709E+10</td>
    <td align="right">     3384.30</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.128909E+09</td>
    <td align="right">       84.54</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754938E+09</td>
    <td align="right">     2829.46</td>
    <td align="right">01-FEB-16:32</td>
    <td align="right">       15.33</td>
    <td align="right">        6.73</td>
    <td align="right">0.103034E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:30</td>
    <td align="right">       11.50</td>
    <td align="right">        7.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.878663E+09</td>
    <td align="right">     3512.52</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.120145E+09</td>
    <td align="right">       96.51</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230576E+10</td>
    <td align="right">     3460.04</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.134467E+09</td>
    <td align="right">      100.23</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279735E+10</td>
    <td align="right">     3163.09</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136825E+09</td>
    <td align="right">       99.60</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370063E+10</td>
    <td align="right">     3227.47</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133690E+09</td>
    <td align="right">       96.14</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354168E+10</td>
    <td align="right">     3195.83</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138376E+09</td>
    <td align="right">       96.49</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339028E+10</td>
    <td align="right">     3228.41</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138944E+09</td>
    <td align="right">       98.50</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310101E+10</td>
    <td align="right">     3222.66</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.134116E+09</td>
    <td align="right">       98.33</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202994E+10</td>
    <td align="right">     3434.47</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.135661E+09</td>
    <td align="right">       99.09</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111406E+10</td>
    <td align="right">     3340.52</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.123130E+09</td>
    <td align="right">       88.73</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109370E+10</td>
    <td align="right">     3214.72</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.117243E+09</td>
    <td align="right">       74.53</td>
    <td align="right">02-DEC-22:49</td>
    <td align="right">       12.33</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259551E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154454E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754938E+09</td>
    <td align="right">     2829.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.73</td>
    <td align="right">0.103034E+09</td>
    <td align="right">       74.51</td>
