    <td align="right">&nbsp;</td>
    <td align="right">       11.50</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.370063E+10</td>
    <td align="right">     3512.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138944E+09</td>
    <td align="right">      100.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MNWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556089E+09</td>
    <td align="right">     2828.84</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.108597E+09</td>
    <td align="right">       77.60</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.585307E+09</td>
    <td align="right">      484.04</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 88260980.80</td>
    <td align="right">       69.06</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.678969E+09</td>
    <td align="right">     3439.39</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.111612E+09</td>
    <td align="right">       91.63</td>
    <td align="right">22-MAR-20:10</td>
    <td align="right">       17.55</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196172E+10</td>
    <td align="right">     3416.37</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.134072E+09</td>
    <td align="right">       98.38</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274225E+10</td>
    <td align="right">     3150.97</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137018E+09</td>
    <td align="right">       99.79</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376951E+10</td>
    <td align="right">     3220.19</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133866E+09</td>
    <td align="right">       96.87</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353794E+10</td>
    <td align="right">     3179.70</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138456E+09</td>
    <td align="right">       96.83</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.320984E+10</td>
    <td align="right">     3189.64</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138950E+09</td>
    <td align="right">       98.45</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267491E+10</td>
    <td align="right">     3169.19</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.134202E+09</td>
    <td align="right">       99.37</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134214E+10</td>
    <td align="right">     3282.59</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.130214E+09</td>
    <td align="right">       95.54</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.605019E+09</td>
    <td align="right">     3182.24</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.107857E+09</td>
    <td align="right">       84.17</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526215E+09</td>
    <td align="right">      617.38</td>
    <td align="right">05-DEC-07:04</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 96737220.99</td>
    <td align="right">       72.79</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221899E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145984E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.526215E+09</td>
    <td align="right">      484.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 88260980.80</td>
    <td align="right">       69.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376951E+10</td>
    <td align="right">     3439.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138950E+09</td>
    <td align="right">       99.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MSEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102721E+10</td>
    <td align="right">     2843.81</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.135006E+09</td>
    <td align="right">       85.46</td>
    <td align="right">24-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.494939E+09</td>
    <td align="right">     2763.13</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.113961E+09</td>
    <td align="right">       74.54</td>
    <td align="right">09-FEB-23:40</td>
    <td align="right">       14.67</td>
    <td align="right">        8.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616391E+09</td>
    <td align="right">     2877.31</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.129354E+09</td>
    <td align="right">      101.39</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225061E+10</td>
    <td align="right">     2866.22</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.134844E+09</td>
    <td align="right">      100.04</td>
    <td align="right">19-APR-20:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280341E+10</td>
    <td align="right">     2880.35</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137912E+09</td>
    <td align="right">       98.99</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374775E+10</td>
    <td align="right">     2872.22</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133991E+09</td>
    <td align="right">       97.10</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.367068E+10</td>
    <td align="right">     2763.09</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138634E+09</td>
    <td align="right">       96.91</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349667E+10</td>
    <td align="right">     2778.82</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139313E+09</td>
    <td align="right">       98.81</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314674E+10</td>
    <td align="right">     2835.78</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134628E+09</td>
    <td align="right">       98.36</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197429E+10</td>
    <td align="right">     2909.94</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.138866E+09</td>
    <td align="right">      101.09</td>
    <td align="right">21-OCT-20:19</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.897961E+09</td>
    <td align="right">     2905.26</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.128633E+09</td>
    <td align="right">       89.72</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.798403E+09</td>
    <td align="right">     2726.68</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.127803E+09</td>
    <td align="right">       78.17</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249251E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159295E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.494939E+09</td>
    <td align="right">     2726.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.113961E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.374775E+10</td>
    <td align="right">     2909.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139313E+09</td>
    <td align="right">      101.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MNEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205866E+09</td>
    <td align="right">     2413.23</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.116370E+09</td>
    <td align="right">       77.57</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211654E+09</td>
    <td align="right">      216.89</td>
    <td align="right">20-FEB-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">       12.17</td>
    <td align="right"> 99959358.72</td>
    <td align="right">       74.51</td>
    <td align="right">20-FEB-21:19</td>
    <td align="right">       12.67</td>
    <td align="right">       11.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.377301E+09</td>
    <td align="right">     2737.56</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.118990E+09</td>
    <td align="right">       86.25</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.189275E+10</td>
    <td align="right">     2770.38</td>
    <td align="right">17-APR-10:41</td>
    <td align="right">       24.83</td>
    <td align="right">       12.38</td>
    <td align="right">0.134660E+09</td>
    <td align="right">       99.52</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274392E+10</td>
    <td align="right">     2777.96</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138121E+09</td>
    <td align="right">       98.62</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382255E+10</td>
    <td align="right">     2775.31</td>
    <td align="right">03-JUN-07:02</td>
    <td align="right">       26.50</td>
    <td align="right">       13.45</td>
    <td align="right">0.134102E+09</td>
    <td align="right">       98.15</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.366652E+10</td>
    <td align="right">     2683.53</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138734E+09</td>
    <td align="right">       97.27</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331247E+10</td>
    <td align="right">     2665.03</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139365E+09</td>
    <td align="right">       98.20</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271707E+10</td>
    <td align="right">     2716.64</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134751E+09</td>
    <td align="right">      101.32</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122496E+10</td>
    <td align="right">     2775.77</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.135259E+09</td>
    <td align="right">       95.28</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279960E+09</td>
    <td align="right">     2703.24</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.115837E+09</td>
    <td align="right">       90.16</td>
    <td align="right">10-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202232E+09</td>
    <td align="right">      284.56</td>
    <td align="right">26-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        7.13</td>
    <td align="right">0.104421E+09</td>
    <td align="right">       74.53</td>
    <td align="right">26-DEC-22:49</td>
    <td align="right">       14.17</td>
    <td align="right">        6.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206572E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151057E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.202232E+09</td>
    <td align="right">      216.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        6.84</td>
    <td align="right"> 99959358.72</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.67</td>
    <td align="right">        6.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382255E+10</td>
    <td align="right">     2777.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139365E+09</td>
    <td align="right">      101.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MN1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244280E+09</td>
    <td align="right">     1881.10</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.123513E+09</td>
    <td align="right">       77.46</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230234E+09</td>
    <td align="right">      326.36</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.107911E+09</td>
    <td align="right">       74.52</td>
    <td align="right">01-FEB-01:10</td>
    <td align="right">       10.68</td>
    <td align="right">       10.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.393944E+09</td>
    <td align="right">     2098.66</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.123265E+09</td>
    <td align="right">       86.49</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145794E+10</td>
    <td align="right">     2091.09</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133173E+09</td>
    <td align="right">       94.72</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205681E+10</td>
    <td align="right">     2043.89</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137204E+09</td>
    <td align="right">       95.67</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277330E+10</td>
    <td align="right">     2098.78</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133650E+09</td>
    <td align="right">       94.79</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273300E+10</td>
    <td align="right">     2051.85</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138474E+09</td>
    <td align="right">       95.97</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248566E+10</td>
    <td align="right">     2016.90</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139112E+09</td>
    <td align="right">       96.56</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213739E+10</td>
    <td align="right">     2044.74</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134409E+09</td>
    <td align="right">       95.79</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101730E+10</td>
    <td align="right">     2092.14</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.135081E+09</td>
    <td align="right">       93.41</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294121E+09</td>
    <td align="right">     1983.07</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.121102E+09</td>
    <td align="right">       84.45</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.267608E+09</td>
    <td align="right">      558.64</td>
    <td align="right">26-DEC-21:08</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
    <td align="right">0.113123E+09</td>
    <td align="right">       74.51</td>
    <td align="right">03-DEC-22:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160916E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154002E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230234E+09</td>
    <td align="right">      326.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.107911E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277330E+10</td>
    <td align="right">     2098.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139112E+09</td>
    <td align="right">       96.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MN2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248996E+09</td>
    <td align="right">     1874.31</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.123947E+09</td>
    <td align="right">       77.54</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235628E+09</td>
    <td align="right">      356.16</td>
    <td align="right">01-FEB-17:20</td>
    <td align="right">       14.67</td>
    <td align="right">        6.52</td>
    <td align="right">0.109028E+09</td>
    <td align="right">       74.54</td>
    <td align="right">18-FEB-23:10</td>
    <td align="right">       12.33</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399943E+09</td>
    <td align="right">     2089.59</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.123871E+09</td>
    <td align="right">       86.48</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146615E+10</td>
    <td align="right">     2082.76</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133207E+09</td>
    <td align="right">       94.74</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206623E+10</td>
    <td align="right">     2047.14</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137231E+09</td>
    <td align="right">       95.61</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277643E+10</td>
    <td align="right">     2090.61</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133655E+09</td>
    <td align="right">       94.77</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273962E+10</td>
    <td align="right">     2042.86</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138487E+09</td>
    <td align="right">       96.10</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249289E+10</td>
    <td align="right">     1997.46</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139131E+09</td>
    <td align="right">       96.57</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214332E+10</td>
    <td align="right">     2036.92</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134429E+09</td>
    <td align="right">       95.84</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102889E+10</td>
    <td align="right">     2083.93</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.135472E+09</td>
    <td align="right">       93.42</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299378E+09</td>
    <td align="right">     1975.14</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.121508E+09</td>
    <td align="right">       84.52</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271585E+09</td>
    <td align="right">      626.30</td>
    <td align="right">25-DEC-20:26</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.113768E+09</td>
    <td align="right">       74.53</td>
    <td align="right">24-DEC-22:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161691E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154373E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235628E+09</td>
    <td align="right">      356.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.109028E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277643E+10</td>
    <td align="right">     2090.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139131E+09</td>
    <td align="right">       96.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MS1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126456E+10</td>
    <td align="right">     2162.22</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.138598E+09</td>
    <td align="right">       88.36</td>
    <td align="right">24-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.619860E+09</td>
    <td align="right">     2063.31</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.119717E+09</td>
    <td align="right">       74.55</td>
    <td align="right">17-FEB-04:00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.649099E+09</td>
    <td align="right">     2151.45</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.132386E+09</td>
    <td align="right">       89.76</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181427E+10</td>
    <td align="right">     2137.76</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133465E+09</td>
    <td align="right">       96.46</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211326E+10</td>
    <td align="right">     2059.57</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136994E+09</td>
    <td align="right">       95.67</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.269359E+10</td>
    <td align="right">     2113.67</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133512E+09</td>
    <td align="right">       93.66</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273292E+10</td>
    <td align="right">     2057.06</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138388E+09</td>
    <td align="right">       96.00</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266808E+10</td>
    <td align="right">     2054.86</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139092E+09</td>
    <td align="right">       96.84</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257022E+10</td>
    <td align="right">     2096.46</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134421E+09</td>
    <td align="right">       96.67</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179043E+10</td>
    <td align="right">     2145.44</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138754E+09</td>
    <td align="right">       97.89</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106458E+10</td>
    <td align="right">     2184.70</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.132120E+09</td>
    <td align="right">       91.38</td>
    <td align="right">01-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107497E+10</td>
    <td align="right">     2112.07</td>
    <td align="right">27-DEC-15:02</td>
    <td align="right">       19.83</td>
    <td align="right">        9.69</td>
    <td align="right">0.134624E+09</td>
    <td align="right">       80.52</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210558E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161207E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.619860E+09</td>
    <td align="right">     2054.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        9.69</td>
    <td align="right">0.119717E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273292E+10</td>
    <td align="right">     2184.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139092E+09</td>
    <td align="right">       97.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MS2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130118E+10</td>
    <td align="right">     2221.59</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.139471E+09</td>
    <td align="right">      105.49</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.648658E+09</td>
    <td align="right">     2079.09</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.120141E+09</td>
    <td align="right">       74.55</td>
    <td align="right">24-FEB-05:40</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.669467E+09</td>
    <td align="right">     2143.05</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.133137E+09</td>
    <td align="right">       94.64</td>
    <td align="right">31-MAR-20:10</td>
    <td align="right">       17.33</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182661E+10</td>
    <td align="right">     2126.61</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133495E+09</td>
    <td align="right">       96.44</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212278E+10</td>
    <td align="right">     2060.12</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137019E+09</td>
    <td align="right">       95.68</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.269733E+10</td>
    <td align="right">     2103.58</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133518E+09</td>
    <td align="right">       93.64</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273955E+10</td>
    <td align="right">     2048.35</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138400E+09</td>
    <td align="right">       96.14</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267561E+10</td>
    <td align="right">     2039.78</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139113E+09</td>
    <td align="right">       96.82</td>
    <td align="right">04-AUG-20:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257571E+10</td>
    <td align="right">     2088.82</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134452E+09</td>
    <td align="right">       96.67</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180383E+10</td>
    <td align="right">     2138.53</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138880E+09</td>
    <td align="right">       97.90</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108683E+10</td>
    <td align="right">     2183.14</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.132463E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112767E+10</td>
    <td align="right">     2228.60</td>
    <td align="right">03-DEC-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.16</td>
    <td align="right">0.135711E+09</td>
    <td align="right">       93.26</td>
    <td align="right">25-DEC-19:10</td>
    <td align="right">       17.67</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212752E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161580E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.648658E+09</td>
    <td align="right">     2039.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.120141E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.33</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273955E+10</td>
    <td align="right">     2228.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139471E+09</td>
    <td align="right">      105.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MCORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_M CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120690E+10</td>
    <td align="right">     3391.80</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.127575E+09</td>
    <td align="right">       84.25</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.738503E+09</td>
    <td align="right">     2580.14</td>
    <td align="right">01-FEB-16:32</td>
    <td align="right">       15.33</td>
    <td align="right">        6.73</td>
    <td align="right">0.101732E+09</td>
    <td align="right">       74.53</td>
    <td align="right">22-FEB-21:49</td>
    <td align="right">       13.00</td>
    <td align="right">       10.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.857792E+09</td>
    <td align="right">     3518.02</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.118608E+09</td>
    <td align="right">       95.55</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228527E+10</td>
    <td align="right">     3467.99</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.134130E+09</td>
    <td align="right">      100.09</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279910E+10</td>
    <td align="right">     3169.87</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136749E+09</td>
    <td align="right">       99.56</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.371807E+10</td>
    <td align="right">     3240.23</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133664E+09</td>
    <td align="right">       96.16</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.355666E+10</td>
    <td align="right">     3210.82</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138351E+09</td>
    <td align="right">       96.24</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.339795E+10</td>
    <td align="right">     3244.11</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138893E+09</td>
    <td align="right">       98.48</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310088E+10</td>
    <td align="right">     3240.64</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.134038E+09</td>
    <td align="right">       98.29</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200366E+10</td>
    <td align="right">     3346.87</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.134557E+09</td>
    <td align="right">       99.00</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107985E+10</td>
    <td align="right">     3352.33</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.121965E+09</td>
    <td align="right">       88.09</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106366E+10</td>
    <td align="right">     3173.08</td>
    <td align="right">26-DEC-16:03</td>
    <td align="right">       23.00</td>
    <td align="right">       10.72</td>
    <td align="right">0.116155E+09</td>
    <td align="right">       74.52</td>
    <td align="right">27-DEC-23:40</td>
    <td align="right">       11.37</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258083E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153642E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.738503E+09</td>
    <td align="right">     2580.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        6.73</td>
    <td align="right">0.101732E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.37</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371807E+10</td>
    <td align="right">     3518.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138893E+09</td>
    <td align="right">      100.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.535683E+09</td>
    <td align="right">     2806.02</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.106160E+09</td>
    <td align="right">       75.92</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.555800E+09</td>
    <td align="right">      478.53</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 86391155.50</td>
    <td align="right">       67.27</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637952E+09</td>
    <td align="right">     3364.03</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.109635E+09</td>
    <td align="right">       90.81</td>
    <td align="right">22-MAR-20:10</td>
    <td align="right">       17.55</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194664E+10</td>
    <td align="right">     3424.52</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133855E+09</td>
    <td align="right">       98.16</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274339E+10</td>
    <td align="right">     3151.38</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136954E+09</td>
    <td align="right">       99.73</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378800E+10</td>
    <td align="right">     3236.70</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133852E+09</td>
    <td align="right">       96.88</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.355388E+10</td>
    <td align="right">     3196.10</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138440E+09</td>
    <td align="right">       96.58</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.321867E+10</td>
    <td align="right">     3213.27</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138908E+09</td>
    <td align="right">       98.40</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267668E+10</td>
    <td align="right">     3182.91</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.134138E+09</td>
    <td align="right">       99.15</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132579E+10</td>
    <td align="right">     3294.02</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.129017E+09</td>
    <td align="right">       95.40</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.575689E+09</td>
    <td align="right">     3201.33</td>
    <td align="right">01-NOV-17:22</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
    <td align="right">0.105567E+09</td>
    <td align="right">       83.73</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.496547E+09</td>
    <td align="right">      617.17</td>
    <td align="right">05-DEC-07:04</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 95432622.05</td>
    <td align="right">       71.32</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220547E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144835E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.496547E+09</td>
    <td align="right">      478.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 86391155.50</td>
    <td align="right">       67.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378800E+10</td>
    <td align="right">     3424.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138908E+09</td>
    <td align="right">       99.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.982744E+09</td>
    <td align="right">     2856.99</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.134185E+09</td>
    <td align="right">       84.36</td>
    <td align="right">24-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.470477E+09</td>
    <td align="right">     2778.66</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.113084E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-01:49</td>
    <td align="right">        9.82</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581608E+09</td>
    <td align="right">     2896.15</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.127795E+09</td>
    <td align="right">      100.14</td>
    <td align="right">19-MAR-20:10</td>
    <td align="right">       19.72</td>
    <td align="right">       10.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222887E+10</td>
    <td align="right">     2893.55</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.134662E+09</td>
    <td align="right">       99.80</td>
    <td align="right">19-APR-20:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280423E+10</td>
    <td align="right">     2899.19</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137817E+09</td>
    <td align="right">       98.91</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376533E+10</td>
    <td align="right">     2895.11</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133953E+09</td>
    <td align="right">       97.09</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368474E+10</td>
    <td align="right">     2786.25</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138602E+09</td>
    <td align="right">       96.64</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350278E+10</td>
    <td align="right">     2807.77</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139253E+09</td>
    <td align="right">       98.77</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314396E+10</td>
    <td align="right">     2872.49</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134516E+09</td>
    <td align="right">       98.31</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193949E+10</td>
    <td align="right">     2920.80</td>
    <td align="right">20-OCT-10:02</td>
    <td align="right">       24.33</td>
    <td align="right">       13.71</td>
    <td align="right">0.138250E+09</td>
    <td align="right">      100.39</td>
    <td align="right">21-OCT-20:49</td>
    <td align="right">       22.00</td>
    <td align="right">       13.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.855883E+09</td>
    <td align="right">     2919.79</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.127742E+09</td>
    <td align="right">       89.03</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.764240E+09</td>
    <td align="right">     2738.97</td>
    <td align="right">01-DEC-12:42</td>
    <td align="right">       22.78</td>
    <td align="right">       10.10</td>
    <td align="right">0.126969E+09</td>
    <td align="right">       77.57</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247244E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158683E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.470477E+09</td>
    <td align="right">     2738.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.113084E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.82</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376533E+10</td>
    <td align="right">     2920.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139253E+09</td>
    <td align="right">      100.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199045E+09</td>
    <td align="right">     2415.70</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.115062E+09</td>
    <td align="right">       76.87</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207831E+09</td>
    <td align="right">      185.87</td>
    <td align="right">20-FEB-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">       12.17</td>
    <td align="right"> 98658484.17</td>
    <td align="right">       74.50</td>
    <td align="right">18-FEB-21:19</td>
    <td align="right">       13.67</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362228E+09</td>
    <td align="right">     2754.69</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.117593E+09</td>
    <td align="right">       85.75</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187688E+10</td>
    <td align="right">     2789.96</td>
    <td align="right">18-APR-11:21</td>
    <td align="right">       26.00</td>
    <td align="right">       11.98</td>
    <td align="right">0.134339E+09</td>
    <td align="right">       99.12</td>
    <td align="right">16-APR-21:10</td>
    <td align="right">       21.83</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274749E+10</td>
    <td align="right">     2790.49</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.138053E+09</td>
    <td align="right">       98.54</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.384054E+10</td>
    <td align="right">     2802.35</td>
    <td align="right">03-JUN-07:02</td>
    <td align="right">       26.50</td>
    <td align="right">       13.45</td>
    <td align="right">0.134075E+09</td>
    <td align="right">       98.14</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368170E+10</td>
    <td align="right">     2702.88</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138706E+09</td>
    <td align="right">       97.01</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.332127E+10</td>
    <td align="right">     2701.99</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139313E+09</td>
    <td align="right">       98.14</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271913E+10</td>
    <td align="right">     2744.69</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134655E+09</td>
    <td align="right">      101.12</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120905E+10</td>
    <td align="right">     2782.10</td>
    <td align="right">11-OCT-20:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.84</td>
    <td align="right">0.134304E+09</td>
    <td align="right">       95.21</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259784E+09</td>
    <td align="right">     2630.75</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.113767E+09</td>
    <td align="right">       88.48</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196142E+09</td>
    <td align="right">      266.11</td>
    <td align="right">26-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        7.13</td>
    <td align="right">0.103413E+09</td>
    <td align="right">       74.54</td>
    <td align="right">25-DEC-21:49</td>
    <td align="right">       12.17</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206211E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150194E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196142E+09</td>
    <td align="right">      185.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        6.84</td>
    <td align="right"> 98658484.17</td>
    <td align="right">       74.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.17</td>
    <td align="right">        4.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.384054E+10</td>
    <td align="right">     2802.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139313E+09</td>
    <td align="right">      101.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232401E+09</td>
    <td align="right">     1879.24</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.122252E+09</td>
    <td align="right">       76.68</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225090E+09</td>
    <td align="right">      305.19</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.106515E+09</td>
    <td align="right">       74.52</td>
    <td align="right">18-FEB-22:19</td>
    <td align="right">       12.67</td>
    <td align="right">       12.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.380520E+09</td>
    <td align="right">     2114.28</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.121910E+09</td>
    <td align="right">       86.01</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144805E+10</td>
    <td align="right">     2099.45</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133021E+09</td>
    <td align="right">       94.70</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205878E+10</td>
    <td align="right">     2053.39</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137148E+09</td>
    <td align="right">       95.66</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278456E+10</td>
    <td align="right">     2109.36</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133622E+09</td>
    <td align="right">       94.78</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274268E+10</td>
    <td align="right">     2064.92</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138453E+09</td>
    <td align="right">       95.97</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249059E+10</td>
    <td align="right">     2033.21</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139058E+09</td>
    <td align="right">       96.42</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213720E+10</td>
    <td align="right">     2063.04</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134324E+09</td>
    <td align="right">       95.64</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100266E+10</td>
    <td align="right">     2100.76</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.134463E+09</td>
    <td align="right">       93.35</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276706E+09</td>
    <td align="right">     1995.58</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.119687E+09</td>
    <td align="right">       83.86</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259908E+09</td>
    <td align="right">      490.05</td>
    <td align="right">25-DEC-20:28</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.111883E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-DEC-21:10</td>
    <td align="right">       10.83</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160391E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153233E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225090E+09</td>
    <td align="right">      305.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.106515E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.83</td>
    <td align="right">        4.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278456E+10</td>
    <td align="right">     2114.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139058E+09</td>
    <td align="right">       96.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238534E+09</td>
    <td align="right">     1873.27</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.122865E+09</td>
    <td align="right">       76.88</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.230789E+09</td>
    <td align="right">      325.10</td>
    <td align="right">19-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">0.107844E+09</td>
    <td align="right">       74.53</td>
    <td align="right">24-FEB-22:00</td>
    <td align="right">       10.00</td>
    <td align="right">        8.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387553E+09</td>
    <td align="right">     2105.67</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.122612E+09</td>
    <td align="right">       86.02</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145639E+10</td>
    <td align="right">     2091.01</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133055E+09</td>
    <td align="right">       94.73</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206809E+10</td>
    <td align="right">     2046.00</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137172E+09</td>
    <td align="right">       95.60</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278761E+10</td>
    <td align="right">     2101.23</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133626E+09</td>
    <td align="right">       94.76</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274915E+10</td>
    <td align="right">     2055.96</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138465E+09</td>
    <td align="right">       96.10</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249798E+10</td>
    <td align="right">     2025.21</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139079E+09</td>
    <td align="right">       96.45</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214291E+10</td>
    <td align="right">     2055.22</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134341E+09</td>
    <td align="right">       95.70</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101325E+10</td>
    <td align="right">     2092.66</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.134795E+09</td>
    <td align="right">       93.37</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282376E+09</td>
    <td align="right">     1987.90</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.120229E+09</td>
    <td align="right">       83.95</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265062E+09</td>
    <td align="right">      585.31</td>
    <td align="right">25-DEC-20:20</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.112662E+09</td>
    <td align="right">       74.54</td>
    <td align="right">01-DEC-21:49</td>
    <td align="right">       10.17</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161197E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153675E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230789E+09</td>
    <td align="right">      325.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.107844E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278761E+10</td>
    <td align="right">     2105.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139079E+09</td>
    <td align="right">       96.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120554E+10</td>
    <td align="right">     2167.79</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.138080E+09</td>
    <td align="right">       87.31</td>
    <td align="right">30-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.591295E+09</td>
    <td align="right">     2071.42</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.119189E+09</td>
    <td align="right">       74.55</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">       13.00</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.618264E+09</td>
    <td align="right">     2166.50</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.131403E+09</td>
    <td align="right">       89.21</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179809E+10</td>
    <td align="right">     2144.14</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133315E+09</td>
    <td align="right">       96.36</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211431E+10</td>
    <td align="right">     2068.95</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136922E+09</td>
    <td align="right">       95.66</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.270556E+10</td>
    <td align="right">     2124.17</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133479E+09</td>
    <td align="right">       93.65</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274241E+10</td>
    <td align="right">     2070.08</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138356E+09</td>
    <td align="right">       96.01</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267227E+10</td>
    <td align="right">     2072.87</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139033E+09</td>
    <td align="right">       96.58</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256746E+10</td>
    <td align="right">     2115.49</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134321E+09</td>
    <td align="right">       96.63</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176142E+10</td>
    <td align="right">     2162.44</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138363E+09</td>
    <td align="right">       97.80</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101301E+10</td>
    <td align="right">     2194.77</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.131531E+09</td>
    <td align="right">       90.69</td>
    <td align="right">01-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102301E+10</td>
    <td align="right">     2103.41</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.134084E+09</td>
    <td align="right">       80.01</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208126E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160808E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591295E+09</td>
    <td align="right">     2068.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.119189E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274241E+10</td>
    <td align="right">     2194.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139033E+09</td>
    <td align="right">       97.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123044E+10</td>
    <td align="right">     2159.95</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.138264E+09</td>
    <td align="right">       87.53</td>
    <td align="right">24-JAN-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.620117E+09</td>
    <td align="right">     2071.45</td>
    <td align="right">23-FEB-11:32</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.119692E+09</td>
    <td align="right">       74.55</td>
    <td align="right">19-FEB-01:30</td>
    <td align="right">       13.00</td>
    <td align="right">       12.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635105E+09</td>
    <td align="right">     2157.94</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.131954E+09</td>
    <td align="right">       89.19</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180839E+10</td>
    <td align="right">     2129.55</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133336E+09</td>
    <td align="right">       96.35</td>
    <td align="right">09-APR-20:30</td>
    <td align="right">       25.50</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212365E+10</td>
    <td align="right">     2061.97</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136946E+09</td>
    <td align="right">       95.61</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.270913E+10</td>
    <td align="right">     2116.52</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133485E+09</td>
    <td align="right">       93.63</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274882E+10</td>
    <td align="right">     2061.58</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138369E+09</td>
    <td align="right">       96.14</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267921E+10</td>
    <td align="right">     2064.79</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139050E+09</td>
    <td align="right">       96.61</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257263E+10</td>
    <td align="right">     2107.83</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134347E+09</td>
    <td align="right">       96.63</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177412E+10</td>
    <td align="right">     2155.48</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138494E+09</td>
    <td align="right">       97.80</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102984E+10</td>
    <td align="right">     2188.10</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.131692E+09</td>
    <td align="right">       90.74</td>
    <td align="right">01-NOV-21:19</td>
    <td align="right">       18.00</td>
    <td align="right">       13.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106016E+10</td>
    <td align="right">     2098.90</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.134517E+09</td>
    <td align="right">       80.39</td>
    <td align="right">02-DEC-21:40</td>
    <td align="right">       15.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209916E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161015E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.620117E+09</td>
    <td align="right">     2061.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        9.98</td>
    <td align="right">0.119692E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274882E+10</td>
    <td align="right">     2188.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139050E+09</td>
    <td align="right">       97.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F6CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F6 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F6 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118804E+10</td>
    <td align="right">     3412.30</td>
    <td align="right">09-JAN-19:22</td>
    <td align="right">       15.00</td>
    <td align="right">       10.28</td>
    <td align="right">0.126898E+09</td>
    <td align="right">       84.37</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.733222E+09</td>
    <td align="right">     3322.32</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.100924E+09</td>
    <td align="right">       74.52</td>
    <td align="right">01-FEB-21:30</td>
    <td align="right">       10.50</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.839397E+09</td>
    <td align="right">     3524.54</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.117214E+09</td>
    <td align="right">       94.78</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226774E+10</td>
    <td align="right">     3476.21</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133713E+09</td>
    <td align="right">       99.99</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280296E+10</td>
    <td align="right">     3182.03</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136726E+09</td>
    <td align="right">       99.55</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.373528E+10</td>
    <td align="right">     3255.33</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133641E+09</td>
    <td align="right">       96.19</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357196E+10</td>
    <td align="right">     3226.02</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138333E+09</td>
    <td align="right">       96.03</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340677E+10</td>
    <td align="right">     3258.43</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138850E+09</td>
    <td align="right">       98.47</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.310286E+10</td>
    <td align="right">     3248.59</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133969E+09</td>
    <td align="right">       98.26</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199045E+10</td>
    <td align="right">     3362.30</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.134159E+09</td>
    <td align="right">       98.92</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106122E+10</td>
    <td align="right">     3435.69</td>
    <td align="right">18-NOV-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.17</td>
    <td align="right">0.121210E+09</td>
    <td align="right">       87.85</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105182E+10</td>
    <td align="right">     3282.23</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.115516E+09</td>
    <td align="right">       76.70</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257517E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153115E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.733222E+09</td>
    <td align="right">     3182.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right">0.100924E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.50</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373528E+10</td>
    <td align="right">     3524.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138850E+09</td>
    <td align="right">       99.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.526690E+09</td>
    <td align="right">     2814.47</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.105163E+09</td>
    <td align="right">       75.23</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.539804E+09</td>
    <td align="right">      475.41</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 85676010.23</td>
    <td align="right">       66.30</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.611923E+09</td>
    <td align="right">     3375.37</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.108562E+09</td>
    <td align="right">       90.15</td>
    <td align="right">22-MAR-20:10</td>
    <td align="right">       17.55</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193685E+10</td>
    <td align="right">     3438.98</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133702E+09</td>
    <td align="right">       98.04</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274797E+10</td>
    <td align="right">     3169.80</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136939E+09</td>
    <td align="right">       99.72</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380528E+10</td>
    <td align="right">     3260.14</td>
    <td align="right">01-JUN-07:02</td>
    <td align="right">       25.50</td>
    <td align="right">       13.42</td>
    <td align="right">0.133831E+09</td>
    <td align="right">       96.89</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.356925E+10</td>
    <td align="right">     3214.06</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138423E+09</td>
    <td align="right">       96.34</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.322827E+10</td>
    <td align="right">     3238.61</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138868E+09</td>
    <td align="right">       98.37</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268015E+10</td>
    <td align="right">     3201.79</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.134028E+09</td>
    <td align="right">       96.97</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131846E+10</td>
    <td align="right">     3313.60</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.128410E+09</td>
    <td align="right">       95.35</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.560128E+09</td>
    <td align="right">     3225.52</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.104527E+09</td>
    <td align="right">       83.40</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.483829E+09</td>
    <td align="right">      617.11</td>
    <td align="right">05-DEC-07:04</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 94886383.73</td>
    <td align="right">       70.67</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220086E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144301E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.483829E+09</td>
    <td align="right">      475.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 85676010.23</td>
    <td align="right">       66.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.380528E+10</td>
    <td align="right">     3438.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138868E+09</td>
    <td align="right">       99.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.959631E+09</td>
    <td align="right">     2857.09</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.133683E+09</td>
    <td align="right">       88.53</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.463683E+09</td>
    <td align="right">     2801.95</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.112395E+09</td>
    <td align="right">       74.53</td>
    <td align="right">01-FEB-23:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547479E+09</td>
    <td align="right">     2914.76</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.125976E+09</td>
    <td align="right">       88.18</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221552E+10</td>
    <td align="right">     2919.76</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.134556E+09</td>
    <td align="right">       99.58</td>
    <td align="right">19-APR-20:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280846E+10</td>
    <td align="right">     2919.23</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137781E+09</td>
    <td align="right">       98.86</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378332E+10</td>
    <td align="right">     2914.80</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133917E+09</td>
    <td align="right">       97.10</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369978E+10</td>
    <td align="right">     2808.46</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138571E+09</td>
    <td align="right">       96.42</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351117E+10</td>
    <td align="right">     2863.41</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139195E+09</td>
    <td align="right">       98.75</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.314449E+10</td>
    <td align="right">     2890.80</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134429E+09</td>
    <td align="right">       98.28</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191543E+10</td>
    <td align="right">     2940.85</td>
    <td align="right">20-OCT-10:02</td>
    <td align="right">       24.33</td>
    <td align="right">       13.71</td>
    <td align="right">0.137423E+09</td>
    <td align="right">       98.89</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.831596E+09</td>
    <td align="right">     2934.72</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.127153E+09</td>
    <td align="right">       89.52</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.749275E+09</td>
    <td align="right">     2751.74</td>
    <td align="right">01-DEC-12:42</td>
    <td align="right">       22.78</td>
    <td align="right">       10.10</td>
    <td align="right">0.126350E+09</td>
    <td align="right">       80.54</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246298E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158143E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.463683E+09</td>
    <td align="right">     2751.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.112395E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378332E+10</td>
    <td align="right">     2940.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139195E+09</td>
    <td align="right">       99.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194924E+09</td>
    <td align="right">     2416.78</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.114151E+09</td>
    <td align="right">       76.21</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.204099E+09</td>
    <td align="right">      171.17</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 97671895.28</td>
    <td align="right">       74.42</td>
    <td align="right">18-FEB-21:10</td>
    <td align="right">       13.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349098E+09</td>
    <td align="right">     2769.75</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.116246E+09</td>
    <td align="right">       85.28</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186455E+10</td>
    <td align="right">     2807.05</td>
    <td align="right">18-APR-11:21</td>
    <td align="right">       26.00</td>
    <td align="right">       11.98</td>
    <td align="right">0.133924E+09</td>
    <td align="right">       97.51</td>
    <td align="right">28-APR-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275290E+10</td>
    <td align="right">     2806.37</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.138025E+09</td>
    <td align="right">       98.47</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385826E+10</td>
    <td align="right">     2827.77</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.134052E+09</td>
    <td align="right">       98.15</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.369692E+10</td>
    <td align="right">     2720.91</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138685E+09</td>
    <td align="right">       96.75</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333083E+10</td>
    <td align="right">     2725.64</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139262E+09</td>
    <td align="right">       98.11</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272228E+10</td>
    <td align="right">     2774.61</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134576E+09</td>
    <td align="right">      100.96</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119866E+10</td>
    <td align="right">     2766.40</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.133607E+09</td>
    <td align="right">       95.17</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248665E+09</td>
    <td align="right">     2650.42</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.112260E+09</td>
    <td align="right">       83.31</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189824E+09</td>
    <td align="right">      221.18</td>
    <td align="right">26-DEC-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        7.06</td>
    <td align="right">0.102738E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-22:19</td>
    <td align="right">       14.67</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149520E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189824E+09</td>
    <td align="right">      171.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 97671895.28</td>
    <td align="right">       74.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385826E+10</td>
    <td align="right">     2827.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139262E+09</td>
    <td align="right">      100.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226514E+09</td>
    <td align="right">     1877.57</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.121488E+09</td>
    <td align="right">       78.56</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222483E+09</td>
    <td align="right">      302.99</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.105576E+09</td>
    <td align="right">       74.51</td>
    <td align="right">19-FEB-21:40</td>
    <td align="right">       10.33</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369499E+09</td>
    <td align="right">     2123.48</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.120635E+09</td>
    <td align="right">       85.58</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144311E+10</td>
    <td align="right">     2108.22</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132968E+09</td>
    <td align="right">       94.70</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206338E+10</td>
    <td align="right">     2060.27</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137133E+09</td>
    <td align="right">       95.65</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279671E+10</td>
    <td align="right">     2119.98</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133598E+09</td>
    <td align="right">       94.79</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275336E+10</td>
    <td align="right">     2077.79</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138434E+09</td>
    <td align="right">       95.98</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249723E+10</td>
    <td align="right">     2048.97</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139010E+09</td>
    <td align="right">       96.30</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213975E+10</td>
    <td align="right">     2080.41</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134263E+09</td>
    <td align="right">       95.54</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.997640E+09</td>
    <td align="right">     2110.98</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.134114E+09</td>
    <td align="right">       93.34</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269176E+09</td>
    <td align="right">     2008.03</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.118753E+09</td>
    <td align="right">       83.35</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255786E+09</td>
    <td align="right">      534.56</td>
    <td align="right">24-DEC-19:01</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
    <td align="right">0.111050E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-21:10</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152702E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222483E+09</td>
    <td align="right">      302.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.11</td>
    <td align="right">0.105576E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.33</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279671E+10</td>
    <td align="right">     2123.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139010E+09</td>
    <td align="right">       96.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232291E+09</td>
    <td align="right">     1894.41</td>
    <td align="right">28-JAN-20:22</td>
    <td align="right">       15.00</td>
    <td align="right">        5.98</td>
    <td align="right">0.122155E+09</td>
    <td align="right">       78.95</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227987E+09</td>
    <td align="right">      316.60</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.106933E+09</td>
    <td align="right">       74.54</td>
    <td align="right">19-FEB-22:10</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.376932E+09</td>
    <td align="right">     2115.86</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.121335E+09</td>
    <td align="right">       85.60</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145127E+10</td>
    <td align="right">     2099.82</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133000E+09</td>
    <td align="right">       94.72</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207275E+10</td>
    <td align="right">     2055.56</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137159E+09</td>
    <td align="right">       95.59</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.279980E+10</td>
    <td align="right">     2111.89</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133604E+09</td>
    <td align="right">       94.77</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275979E+10</td>
    <td align="right">     2068.85</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138446E+09</td>
    <td align="right">       96.10</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250430E+10</td>
    <td align="right">     2041.04</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139028E+09</td>
    <td align="right">       96.32</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214543E+10</td>
    <td align="right">     2072.56</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134279E+09</td>
    <td align="right">       95.60</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100707E+10</td>
    <td align="right">     2102.96</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.134462E+09</td>
    <td align="right">       93.36</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274208E+09</td>
    <td align="right">     2101.83</td>
    <td align="right">20-NOV-21:21</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
    <td align="right">0.119312E+09</td>
    <td align="right">       83.45</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260376E+09</td>
    <td align="right">      806.88</td>
    <td align="right">24-DEC-19:01</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
    <td align="right">0.111837E+09</td>
    <td align="right">       74.55</td>
    <td align="right">25-DEC-23:19</td>
    <td align="right">       10.67</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161122E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153155E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227987E+09</td>
    <td align="right">      316.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        5.98</td>
    <td align="right">0.106933E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        4.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279980E+10</td>
    <td align="right">     2115.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139028E+09</td>
    <td align="right">       96.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118140E+10</td>
    <td align="right">     2184.25</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.137915E+09</td>
    <td align="right">       92.51</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.584414E+09</td>
    <td align="right">     2145.52</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.118855E+09</td>
    <td align="right">       74.54</td>
    <td align="right">19-FEB-05:49</td>
    <td align="right">       13.00</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594492E+09</td>
    <td align="right">     2181.20</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.130438E+09</td>
    <td align="right">       88.75</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178947E+10</td>
    <td align="right">     2147.26</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133269E+09</td>
    <td align="right">       96.32</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211794E+10</td>
    <td align="right">     2078.47</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136898E+09</td>
    <td align="right">       95.66</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271829E+10</td>
    <td align="right">     2134.85</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133451E+09</td>
    <td align="right">       93.67</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275308E+10</td>
    <td align="right">     2083.02</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138332E+09</td>
    <td align="right">       96.02</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267769E+10</td>
    <td align="right">     2092.56</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138977E+09</td>
    <td align="right">       96.58</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256719E+10</td>
    <td align="right">     2129.36</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134232E+09</td>
    <td align="right">       96.61</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174780E+10</td>
    <td align="right">     2178.03</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138178E+09</td>
    <td align="right">       97.72</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.987308E+09</td>
    <td align="right">     2204.33</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.131248E+09</td>
    <td align="right">       92.25</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100679E+10</td>
    <td align="right">     2111.00</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.133825E+09</td>
    <td align="right">       83.98</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207259E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160562E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.584414E+09</td>
    <td align="right">     2078.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.118855E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275308E+10</td>
    <td align="right">     2204.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138977E+09</td>
    <td align="right">       97.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120344E+10</td>
    <td align="right">     2177.62</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.138098E+09</td>
    <td align="right">       92.69</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.612248E+09</td>
    <td align="right">     2139.64</td>
    <td align="right">23-FEB-17:53</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.119423E+09</td>
    <td align="right">       74.54</td>
    <td align="right">17-FEB-04:40</td>
    <td align="right">       11.33</td>
    <td align="right">       11.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608649E+09</td>
    <td align="right">     2172.69</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.130993E+09</td>
    <td align="right">       88.73</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179923E+10</td>
    <td align="right">     2138.39</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133291E+09</td>
    <td align="right">       96.31</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212733E+10</td>
    <td align="right">     2071.51</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136922E+09</td>
    <td align="right">       95.60</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272182E+10</td>
    <td align="right">     2127.19</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133457E+09</td>
    <td align="right">       93.65</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.275939E+10</td>
    <td align="right">     2074.54</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138342E+09</td>
    <td align="right">       96.15</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.268479E+10</td>
    <td align="right">     2084.46</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138995E+09</td>
    <td align="right">       96.60</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257217E+10</td>
    <td align="right">     2122.38</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134253E+09</td>
    <td align="right">       96.61</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175972E+10</td>
    <td align="right">     2171.07</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.138304E+09</td>
    <td align="right">       97.72</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100357E+10</td>
    <td align="right">     2197.73</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.131403E+09</td>
    <td align="right">       92.40</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103847E+10</td>
    <td align="right">     2107.50</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.134248E+09</td>
    <td align="right">       84.15</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208908E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160773E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608649E+09</td>
    <td align="right">     2071.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       10.03</td>
    <td align="right">0.119423E+09</td>
    <td align="right">       74.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275939E+10</td>
    <td align="right">     2197.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138995E+09</td>
    <td align="right">       97.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F7CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F7 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F7 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115318E+10</td>
    <td align="right">     3412.32</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.125790E+09</td>
    <td align="right">       83.64</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.715001E+09</td>
    <td align="right">     3336.48</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right"> 99496291.74</td>
    <td align="right">       74.52</td>
    <td align="right">23-FEB-21:19</td>
    <td align="right">       11.00</td>
    <td align="right">        8.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.819905E+09</td>
    <td align="right">     3535.07</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.116012E+09</td>
    <td align="right">       93.75</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.225799E+10</td>
    <td align="right">     3491.95</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133549E+09</td>
    <td align="right">       99.81</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281155E+10</td>
    <td align="right">     3200.79</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136674E+09</td>
    <td align="right">       99.56</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376411E+10</td>
    <td align="right">     3277.93</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133629E+09</td>
    <td align="right">       96.32</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359919E+10</td>
    <td align="right">     3247.21</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138322E+09</td>
    <td align="right">       95.90</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342704E+10</td>
    <td align="right">     3279.61</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138820E+09</td>
    <td align="right">       98.53</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311349E+10</td>
    <td align="right">     3267.67</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133914E+09</td>
    <td align="right">       98.28</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197498E+10</td>
    <td align="right">     3382.11</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.133555E+09</td>
    <td align="right">       98.87</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103293E+10</td>
    <td align="right">     3450.93</td>
    <td align="right">20-NOV-21:21</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
    <td align="right">0.120096E+09</td>
    <td align="right">       87.60</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101800E+10</td>
    <td align="right">     3297.01</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.114423E+09</td>
    <td align="right">       76.01</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256874E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152428E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.715001E+09</td>
    <td align="right">     3200.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right"> 99496291.74</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376411E+10</td>
    <td align="right">     3535.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138820E+09</td>
    <td align="right">       99.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513031E+09</td>
    <td align="right">     2825.02</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.104099E+09</td>
    <td align="right">       74.68</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522530E+09</td>
    <td align="right">      473.13</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 84735650.82</td>
    <td align="right">       65.59</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.593891E+09</td>
    <td align="right">     3309.49</td>
    <td align="right">17-MAR-18:42</td>
    <td align="right">       22.98</td>
    <td align="right">       13.03</td>
    <td align="right">0.107540E+09</td>
    <td align="right">       84.83</td>
    <td align="right">18-MAR-18:10</td>
    <td align="right">       25.13</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192546E+10</td>
    <td align="right">     3454.85</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133236E+09</td>
    <td align="right">       97.85</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275744E+10</td>
    <td align="right">     3182.81</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136898E+09</td>
    <td align="right">       99.73</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383371E+10</td>
    <td align="right">     3288.44</td>
    <td align="right">01-JUN-07:02</td>
    <td align="right">       25.50</td>
    <td align="right">       13.42</td>
    <td align="right">0.133823E+09</td>
    <td align="right">       97.00</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359629E+10</td>
    <td align="right">     3235.58</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138416E+09</td>
    <td align="right">       96.18</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324916E+10</td>
    <td align="right">     3266.62</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138846E+09</td>
    <td align="right">       98.42</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269293E+10</td>
    <td align="right">     3221.91</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.133990E+09</td>
    <td align="right">       97.01</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131170E+10</td>
    <td align="right">     3343.24</td>
    <td align="right">21-OCT-16:01</td>
    <td align="right">       24.83</td>
    <td align="right">       14.34</td>
    <td align="right">0.127711E+09</td>
    <td align="right">       95.26</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.543292E+09</td>
    <td align="right">     3248.33</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.103505E+09</td>
    <td align="right">       83.13</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.467064E+09</td>
    <td align="right">      617.05</td>
    <td align="right">05-DEC-07:04</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 94240799.10</td>
    <td align="right">       69.96</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220065E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143704E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.467064E+09</td>
    <td align="right">      473.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 84735650.82</td>
    <td align="right">       65.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.383371E+10</td>
    <td align="right">     3454.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138846E+09</td>
    <td align="right">       99.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.908852E+09</td>
    <td align="right">     2876.03</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.132664E+09</td>
    <td align="right">       87.71</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428067E+09</td>
    <td align="right">     2823.58</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.110901E+09</td>
    <td align="right">       74.52</td>
    <td align="right">26-FEB-23:10</td>
    <td align="right">       11.00</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.520533E+09</td>
    <td align="right">     2943.15</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.124503E+09</td>
    <td align="right">       87.73</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.220096E+10</td>
    <td align="right">     2950.54</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.134164E+09</td>
    <td align="right">       99.38</td>
    <td align="right">19-APR-20:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281792E+10</td>
    <td align="right">     2944.57</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137724E+09</td>
    <td align="right">       98.96</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.381340E+10</td>
    <td align="right">     2940.75</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133896E+09</td>
    <td align="right">       97.23</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372709E+10</td>
    <td align="right">     2836.93</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138553E+09</td>
    <td align="right">       96.29</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353109E+10</td>
    <td align="right">     2896.64</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139159E+09</td>
    <td align="right">       98.81</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.315460E+10</td>
    <td align="right">     2915.01</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134366E+09</td>
    <td align="right">       98.31</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188836E+10</td>
    <td align="right">     2964.55</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.136824E+09</td>
    <td align="right">       98.84</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789774E+09</td>
    <td align="right">     2952.50</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.126138E+09</td>
    <td align="right">       88.84</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.703587E+09</td>
    <td align="right">     2763.67</td>
    <td align="right">25-DEC-12:32</td>
    <td align="right">       24.33</td>
    <td align="right">       11.16</td>
    <td align="right">0.125080E+09</td>
    <td align="right">       79.77</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244842E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157397E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.428067E+09</td>
    <td align="right">     2763.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.110901E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381340E+10</td>
    <td align="right">     2964.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139159E+09</td>
    <td align="right">       99.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187074E+09</td>
    <td align="right">     2424.86</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.112563E+09</td>
    <td align="right">       75.59</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198373E+09</td>
    <td align="right">      170.02</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 95709450.23</td>
    <td align="right">       73.17</td>
    <td align="right">18-FEB-21:10</td>
    <td align="right">       13.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.333818E+09</td>
    <td align="right">     2784.49</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.114869E+09</td>
    <td align="right">       84.83</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185640E+10</td>
    <td align="right">     2829.60</td>
    <td align="right">18-APR-11:21</td>
    <td align="right">       26.00</td>
    <td align="right">       11.98</td>
    <td align="right">0.133755E+09</td>
    <td align="right">       97.44</td>
    <td align="right">28-APR-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       11.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276304E+10</td>
    <td align="right">     2821.26</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137978E+09</td>
    <td align="right">       98.46</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388786E+10</td>
    <td align="right">     2852.82</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.134040E+09</td>
    <td align="right">       98.27</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372402E+10</td>
    <td align="right">     2738.34</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138672E+09</td>
    <td align="right">       96.59</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335154E+10</td>
    <td align="right">     2756.31</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139230E+09</td>
    <td align="right">       98.16</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273457E+10</td>
    <td align="right">     2798.10</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134526E+09</td>
    <td align="right">      100.91</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118547E+10</td>
    <td align="right">     2788.31</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.132287E+09</td>
    <td align="right">       95.08</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239788E+09</td>
    <td align="right">     2675.12</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.110621E+09</td>
    <td align="right">       82.77</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182380E+09</td>
    <td align="right">      209.21</td>
    <td align="right">05-DEC-07:06</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right">0.101453E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206443E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.148570E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182380E+09</td>
    <td align="right">      170.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 95709450.23</td>
    <td align="right">       73.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.388786E+10</td>
    <td align="right">     2852.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.139230E+09</td>
    <td align="right">      100.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217832E+09</td>
    <td align="right">     1883.49</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.120100E+09</td>
    <td align="right">       77.81</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216901E+09</td>
    <td align="right">      276.42</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.103708E+09</td>
    <td align="right">       74.55</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359274E+09</td>
    <td align="right">     2134.28</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.119337E+09</td>
    <td align="right">       85.22</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144000E+10</td>
    <td align="right">     2123.61</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132854E+09</td>
    <td align="right">       94.73</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207332E+10</td>
    <td align="right">     2076.36</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137098E+09</td>
    <td align="right">       95.70</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282139E+10</td>
    <td align="right">     2138.29</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133588E+09</td>
    <td align="right">       94.92</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277663E+10</td>
    <td align="right">     2098.60</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138426E+09</td>
    <td align="right">       96.06</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251570E+10</td>
    <td align="right">     2072.58</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138980E+09</td>
    <td align="right">       96.24</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215121E+10</td>
    <td align="right">     2105.19</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134218E+09</td>
    <td align="right">       95.48</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.991439E+09</td>
    <td align="right">     2127.76</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.133497E+09</td>
    <td align="right">       93.30</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260938E+09</td>
    <td align="right">     2026.43</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.117326E+09</td>
    <td align="right">       82.90</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247142E+09</td>
    <td align="right">      488.05</td>
    <td align="right">25-DEC-20:30</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.109536E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160718E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151867E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.216901E+09</td>
    <td align="right">      276.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.103708E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282139E+10</td>
    <td align="right">     2138.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.138980E+09</td>
    <td align="right">       96.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222092E+09</td>
    <td align="right">     1877.74</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.120725E+09</td>
    <td align="right">       78.17</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221041E+09</td>
    <td align="right">      293.78</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.104961E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.366236E+09</td>
    <td align="right">     2126.96</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.119973E+09</td>
    <td align="right">       85.24</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144828E+10</td>
    <td align="right">     2115.29</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132886E+09</td>
    <td align="right">       94.76</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208260E+10</td>
    <td align="right">     2070.66</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137121E+09</td>
    <td align="right">       95.64</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282447E+10</td>
    <td align="right">     2130.26</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133593E+09</td>
    <td align="right">       94.90</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278297E+10</td>
    <td align="right">     2089.70</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138437E+09</td>
    <td align="right">       96.18</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.252271E+10</td>
    <td align="right">     2064.79</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138997E+09</td>
    <td align="right">       96.26</td>
    <td align="right">03-AUG-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">       18.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215695E+10</td>
    <td align="right">     2097.38</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134235E+09</td>
    <td align="right">       95.53</td>
    <td align="right">03-SEP-20:10</td>
    <td align="right">       25.72</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.999767E+09</td>
    <td align="right">     2119.71</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.133823E+09</td>
    <td align="right">       93.32</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265001E+09</td>
    <td align="right">     2018.71</td>
    <td align="right">02-NOV-15:02</td>
    <td align="right">       26.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.117821E+09</td>
    <td align="right">       82.99</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250536E+09</td>
    <td align="right">      425.00</td>
    <td align="right">26-DEC-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.86</td>
    <td align="right">0.110236E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-21:10</td>
    <td align="right">       15.00</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161427E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152281E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221041E+09</td>
    <td align="right">      293.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.104961E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282447E+10</td>
    <td align="right">     2130.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       15.44</td>
    <td align="right">0.138997E+09</td>
    <td align="right">       96.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113089E+10</td>
    <td align="right">     2198.29</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.137389E+09</td>
    <td align="right">       91.81</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.546192E+09</td>
    <td align="right">     2161.42</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.117934E+09</td>
    <td align="right">       74.55</td>
    <td align="right">24-FEB-02:20</td>
    <td align="right">        8.67</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.571230E+09</td>
    <td align="right">     2190.54</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.129367E+09</td>
    <td align="right">       88.37</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178371E+10</td>
    <td align="right">     2162.57</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133167E+09</td>
    <td align="right">       96.24</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212709E+10</td>
    <td align="right">     2094.98</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136850E+09</td>
    <td align="right">       95.71</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274346E+10</td>
    <td align="right">     2154.14</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133435E+09</td>
    <td align="right">       93.80</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277650E+10</td>
    <td align="right">     2098.36</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138319E+09</td>
    <td align="right">       96.11</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.269545E+10</td>
    <td align="right">     2117.48</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138939E+09</td>
    <td align="right">       96.64</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257568E+10</td>
    <td align="right">     2146.74</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134160E+09</td>
    <td align="right">       96.65</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172829E+10</td>
    <td align="right">     2205.17</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.137802E+09</td>
    <td align="right">       97.66</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945788E+09</td>
    <td align="right">     2220.65</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.130649E+09</td>
    <td align="right">       91.69</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.957984E+09</td>
    <td align="right">     2124.95</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.133141E+09</td>
    <td align="right">       83.39</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205823E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160115E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546192E+09</td>
    <td align="right">     2094.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.117934E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277650E+10</td>
    <td align="right">     2220.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138939E+09</td>
    <td align="right">       97.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115255E+10</td>
    <td align="right">     2191.66</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.137561E+09</td>
    <td align="right">       91.98</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571462E+09</td>
    <td align="right">     2154.42</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.118534E+09</td>
    <td align="right">       74.55</td>
    <td align="right">19-FEB-05:49</td>
    <td align="right">       13.00</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583298E+09</td>
    <td align="right">     2182.69</td>
    <td align="right">17-MAR-16:02</td>
    <td align="right">       26.52</td>
    <td align="right">       14.12</td>
    <td align="right">0.129912E+09</td>
    <td align="right">       88.35</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179260E+10</td>
    <td align="right">     2153.70</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133186E+09</td>
    <td align="right">       96.24</td>
    <td align="right">09-APR-20:30</td>
    <td align="right">       25.50</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213647E+10</td>
    <td align="right">     2088.07</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136874E+09</td>
    <td align="right">       95.65</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274706E+10</td>
    <td align="right">     2147.14</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133441E+09</td>
    <td align="right">       93.78</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.278279E+10</td>
    <td align="right">     2089.93</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138329E+09</td>
    <td align="right">       96.22</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270227E+10</td>
    <td align="right">     2109.43</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138955E+09</td>
    <td align="right">       96.67</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258065E+10</td>
    <td align="right">     2139.81</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134180E+09</td>
    <td align="right">       96.65</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173946E+10</td>
    <td align="right">     2193.36</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.137932E+09</td>
    <td align="right">       97.65</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.960494E+09</td>
    <td align="right">     2214.71</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.130808E+09</td>
    <td align="right">       91.81</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.986743E+09</td>
    <td align="right">     2119.47</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.133552E+09</td>
    <td align="right">       83.56</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207359E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160326E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.571462E+09</td>
    <td align="right">     2088.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.118534E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278279E+10</td>
    <td align="right">     2214.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138955E+09</td>
    <td align="right">       97.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F8CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F8 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F8 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9SWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109542E+10</td>
    <td align="right">     3507.91</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.123791E+09</td>
    <td align="right">       83.11</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.682129E+09</td>
    <td align="right">     3422.83</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right"> 97250158.22</td>
    <td align="right">       74.50</td>
    <td align="right">21-FEB-21:19</td>
    <td align="right">       14.67</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791733E+09</td>
    <td align="right">     3504.56</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.114490E+09</td>
    <td align="right">       88.23</td>
    <td align="right">17-MAR-17:40</td>
    <td align="right">       24.97</td>
    <td align="right">       13.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228403E+10</td>
    <td align="right">     3600.73</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133429E+09</td>
    <td align="right">      100.22</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.287551E+10</td>
    <td align="right">     3303.25</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136612E+09</td>
    <td align="right">      100.51</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.389834E+10</td>
    <td align="right">     3387.92</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133619E+09</td>
    <td align="right">       96.84</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372929E+10</td>
    <td align="right">     3360.43</td>
    <td align="right">08-JUL-05:52</td>
    <td align="right">       26.00</td>
    <td align="right">       14.31</td>
    <td align="right">0.138329E+09</td>
    <td align="right">       96.35</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353995E+10</td>
    <td align="right">     3385.71</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138832E+09</td>
    <td align="right">       99.28</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319448E+10</td>
    <td align="right">     3372.97</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133896E+09</td>
    <td align="right">       99.07</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197285E+10</td>
    <td align="right">     3486.22</td>
    <td align="right">05-OCT-21:12</td>
    <td align="right">       24.00</td>
    <td align="right">       12.96</td>
    <td align="right">0.132678E+09</td>
    <td align="right">       99.30</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.993516E+09</td>
    <td align="right">     3555.36</td>
    <td align="right">20-NOV-21:21</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
    <td align="right">0.118224E+09</td>
    <td align="right">       87.66</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.956172E+09</td>
    <td align="right">     3391.26</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.112445E+09</td>
    <td align="right">       75.28</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260134E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151360E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.682129E+09</td>
    <td align="right">     3303.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right"> 97250158.22</td>
    <td align="right">       74.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389834E+10</td>
    <td align="right">     3600.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138832E+09</td>
    <td align="right">      100.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9NWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496445E+09</td>
    <td align="right">     2907.84</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.103218E+09</td>
    <td align="right">       74.47</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.490807E+09</td>
    <td align="right">      470.00</td>
    <td align="right">01-FEB-05:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 83657259.51</td>
    <td align="right">       65.45</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.567129E+09</td>
    <td align="right">     3412.18</td>
    <td align="right">17-MAR-18:42</td>
    <td align="right">       22.98</td>
    <td align="right">       13.03</td>
    <td align="right">0.106999E+09</td>
    <td align="right">       85.09</td>
    <td align="right">18-MAR-18:10</td>
    <td align="right">       25.13</td>
    <td align="right">       12.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195237E+10</td>
    <td align="right">     3558.13</td>
    <td align="right">06-APR-21:11</td>
    <td align="right">       16.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.133104E+09</td>
    <td align="right">       98.58</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282238E+10</td>
    <td align="right">     3280.13</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136850E+09</td>
    <td align="right">      100.70</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396800E+10</td>
    <td align="right">     3404.71</td>
    <td align="right">01-JUN-07:02</td>
    <td align="right">       25.50</td>
    <td align="right">       13.42</td>
    <td align="right">0.133818E+09</td>
    <td align="right">       97.48</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.372557E+10</td>
    <td align="right">     3336.86</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138427E+09</td>
    <td align="right">       96.61</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336131E+10</td>
    <td align="right">     3374.56</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138870E+09</td>
    <td align="right">       99.38</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277309E+10</td>
    <td align="right">     3320.98</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.134048E+09</td>
    <td align="right">       99.97</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132010E+10</td>
    <td align="right">     3452.20</td>
    <td align="right">21-OCT-16:01</td>
    <td align="right">       24.83</td>
    <td align="right">       14.34</td>
    <td align="right">0.127015E+09</td>
    <td align="right">       95.62</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523192E+09</td>
    <td align="right">     3366.31</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.102551E+09</td>
    <td align="right">       83.37</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">       25.00</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.433744E+09</td>
    <td align="right">      553.90</td>
    <td align="right">05-DEC-07:45</td>
    <td align="right">        1.50</td>
    <td align="right">        -2.7</td>
    <td align="right"> 93668013.58</td>
    <td align="right">       70.07</td>
    <td align="right">26-DEC-22:10</td>
    <td align="right">       14.83</td>
    <td align="right">        7.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224341E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143222E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.433744E+09</td>
    <td align="right">      470.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
    <td align="right">        -2.7</td>
    <td align="right"> 83657259.51</td>
    <td align="right">       65.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396800E+10</td>
    <td align="right">     3558.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138870E+09</td>
    <td align="right">      100.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9SEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.810839E+09</td>
    <td align="right">     2942.54</td>
    <td align="right">09-JAN-19:22</td>
    <td align="right">       15.00</td>
    <td align="right">       10.28</td>
    <td align="right">0.130203E+09</td>
    <td align="right">       86.62</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359601E+09</td>
    <td align="right">     2903.36</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.107503E+09</td>
    <td align="right">       74.52</td>
    <td align="right">24-FEB-23:30</td>
    <td align="right">        9.50</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.482501E+09</td>
    <td align="right">     3035.45</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.122108E+09</td>
    <td align="right">       87.89</td>
    <td align="right">18-MAR-21:19</td>
    <td align="right">       17.53</td>
    <td align="right">       10.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221948E+10</td>
    <td align="right">     3051.57</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.133986E+09</td>
    <td align="right">       99.74</td>
    <td align="right">19-APR-20:30</td>
    <td align="right">       22.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288589E+10</td>
    <td align="right">     3015.53</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.137649E+09</td>
    <td align="right">       99.41</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395034E+10</td>
    <td align="right">     3035.41</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133900E+09</td>
    <td align="right">       97.75</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385938E+10</td>
    <td align="right">     2926.80</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138559E+09</td>
    <td align="right">       96.78</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364578E+10</td>
    <td align="right">     3005.31</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139164E+09</td>
    <td align="right">       99.59</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323635E+10</td>
    <td align="right">     3000.76</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134329E+09</td>
    <td align="right">       99.04</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186796E+10</td>
    <td align="right">     3077.63</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.135841E+09</td>
    <td align="right">       99.25</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.713884E+09</td>
    <td align="right">     3017.53</td>
    <td align="right">21-NOV-11:12</td>
    <td align="right">       22.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.123896E+09</td>
    <td align="right">       88.45</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606501E+09</td>
    <td align="right">     2834.25</td>
    <td align="right">03-DEC-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.16</td>
    <td align="right">0.121883E+09</td>
    <td align="right">       78.61</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246385E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155902E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359601E+09</td>
    <td align="right">     2834.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right">0.107503E+09</td>
    <td align="right">       74.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.50</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395034E+10</td>
    <td align="right">     3077.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139164E+09</td>
    <td align="right">       99.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9NEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.177174E+09</td>
    <td align="right">     2509.40</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.110154E+09</td>
    <td align="right">       74.84</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185999E+09</td>
    <td align="right">      167.17</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 92443994.66</td>
    <td align="right">       71.59</td>
    <td align="right">18-FEB-21:10</td>
    <td align="right">       13.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313404E+09</td>
    <td align="right">     2890.14</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.113090E+09</td>
    <td align="right">       84.84</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188091E+10</td>
    <td align="right">     2945.76</td>
    <td align="right">18-APR-10:41</td>
    <td align="right">       24.83</td>
    <td align="right">       11.86</td>
    <td align="right">0.133583E+09</td>
    <td align="right">       98.01</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.283165E+10</td>
    <td align="right">     2929.20</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.137913E+09</td>
    <td align="right">       99.26</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402556E+10</td>
    <td align="right">     2968.86</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.134043E+09</td>
    <td align="right">       98.77</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.385610E+10</td>
    <td align="right">     2844.41</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138671E+09</td>
    <td align="right">       97.05</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.346522E+10</td>
    <td align="right">     2877.15</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139242E+09</td>
    <td align="right">       99.07</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281518E+10</td>
    <td align="right">     2904.01</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134506E+09</td>
    <td align="right">      101.90</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118769E+10</td>
    <td align="right">     2893.58</td>
    <td align="right">06-OCT-20:12</td>
    <td align="right">       26.00</td>
    <td align="right">       12.81</td>
    <td align="right">0.131019E+09</td>
    <td align="right">       95.58</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227904E+09</td>
    <td align="right">     2787.31</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.108215E+09</td>
    <td align="right">       82.53</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165743E+09</td>
    <td align="right">      208.87</td>
    <td align="right">05-DEC-07:04</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 99419336.79</td>
    <td align="right">       74.13</td>
    <td align="right">26-DEC-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        7.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211325E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147230E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165743E+09</td>
    <td align="right">      167.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
    <td align="right"> 92443994.66</td>
    <td align="right">       71.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402556E+10</td>
    <td align="right">     2968.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139242E+09</td>
    <td align="right">      101.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9N1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208260E+09</td>
    <td align="right">     1962.95</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.118134E+09</td>
    <td align="right">       77.87</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209586E+09</td>
    <td align="right">      210.19</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.100587E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348796E+09</td>
    <td align="right">     2232.86</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.117768E+09</td>
    <td align="right">       85.56</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147378E+10</td>
    <td align="right">     2221.32</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132804E+09</td>
    <td align="right">       95.39</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.213817E+10</td>
    <td align="right">     2170.71</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137075E+09</td>
    <td align="right">       96.28</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294514E+10</td>
    <td align="right">     2238.76</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133598E+09</td>
    <td align="right">       95.50</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289652E+10</td>
    <td align="right">     2206.07</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138428E+09</td>
    <td align="right">       96.72</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.262061E+10</td>
    <td align="right">     2181.75</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138994E+09</td>
    <td align="right">       97.04</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222619E+10</td>
    <td align="right">     2207.87</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134205E+09</td>
    <td align="right">       95.89</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100364E+10</td>
    <td align="right">     2223.07</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.132623E+09</td>
    <td align="right">       93.72</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257453E+09</td>
    <td align="right">     2131.75</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.115205E+09</td>
    <td align="right">       82.84</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231516E+09</td>
    <td align="right">      320.75</td>
    <td align="right">26-DEC-21:20</td>
    <td align="right">       15.00</td>
    <td align="right">        7.00</td>
    <td align="right">0.107032E+09</td>
    <td align="right">       74.54</td>
    <td align="right">23-DEC-21:00</td>
    <td align="right">       11.00</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165597E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150645E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208260E+09</td>
    <td align="right">      210.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.100587E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294514E+10</td>
    <td align="right">     2238.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138994E+09</td>
    <td align="right">       97.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9N2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210623E+09</td>
    <td align="right">     1956.93</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.118579E+09</td>
    <td align="right">       78.10</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211483E+09</td>
    <td align="right">      228.73</td>
    <td align="right">01-FEB-19:00</td>
    <td align="right">       13.00</td>
    <td align="right">        6.37</td>
    <td align="right">0.101567E+09</td>
    <td align="right">       74.51</td>
    <td align="right">01-FEB-00:20</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354229E+09</td>
    <td align="right">     2224.90</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.118253E+09</td>
    <td align="right">       85.55</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148208E+10</td>
    <td align="right">     2212.97</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132830E+09</td>
    <td align="right">       95.42</td>
    <td align="right">30-APR-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">        9.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214817E+10</td>
    <td align="right">     2165.05</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.137098E+09</td>
    <td align="right">       96.28</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294858E+10</td>
    <td align="right">     2230.68</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133602E+09</td>
    <td align="right">       95.48</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290309E+10</td>
    <td align="right">     2197.09</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138437E+09</td>
    <td align="right">       96.83</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.262780E+10</td>
    <td align="right">     2173.86</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139009E+09</td>
    <td align="right">       97.04</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223218E+10</td>
    <td align="right">     2200.60</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134221E+09</td>
    <td align="right">       95.89</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101060E+10</td>
    <td align="right">     2217.54</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.132898E+09</td>
    <td align="right">       93.74</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260039E+09</td>
    <td align="right">     2122.94</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right">0.115530E+09</td>
    <td align="right">       82.91</td>
    <td align="right">02-NOV-21:19</td>
    <td align="right">       20.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.234873E+09</td>
    <td align="right">      405.40</td>
    <td align="right">25-DEC-20:30</td>
    <td align="right">       14.50</td>
    <td align="right">        6.16</td>
    <td align="right">0.107516E+09</td>
    <td align="right">       74.51</td>
    <td align="right">26-DEC-21:19</td>
    <td align="right">       15.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166237E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150954E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210623E+09</td>
    <td align="right">      228.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.00</td>
    <td align="right">        6.16</td>
    <td align="right">0.101567E+09</td>
    <td align="right">       74.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        5.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.294858E+10</td>
    <td align="right">     2230.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.139009E+09</td>
    <td align="right">       97.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.05</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9S1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103923E+10</td>
    <td align="right">     2290.74</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.136304E+09</td>
    <td align="right">       91.13</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.475239E+09</td>
    <td align="right">     2251.50</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.115824E+09</td>
    <td align="right">       74.53</td>
    <td align="right">24-FEB-01:49</td>
    <td align="right">        9.00</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.545880E+09</td>
    <td align="right">     2302.01</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.127711E+09</td>
    <td align="right">       88.62</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181657E+10</td>
    <td align="right">     2260.28</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133110E+09</td>
    <td align="right">       96.86</td>
    <td align="right">09-APR-20:30</td>
    <td align="right">       25.50</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219143E+10</td>
    <td align="right">     2184.30</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136812E+09</td>
    <td align="right">       96.29</td>
    <td align="right">26-MAY-21:10</td>
    <td align="right">       25.50</td>
    <td align="right">        9.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286758E+10</td>
    <td align="right">     2256.02</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133442E+09</td>
    <td align="right">       94.38</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.289786E+10</td>
    <td align="right">     2211.16</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138321E+09</td>
    <td align="right">       96.77</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280212E+10</td>
    <td align="right">     2229.03</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138942E+09</td>
    <td align="right">       97.26</td>
    <td align="right">09-AUG-20:10</td>
    <td align="right">       26.17</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265365E+10</td>
    <td align="right">     2238.80</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134125E+09</td>
    <td align="right">       97.24</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172208E+10</td>
    <td align="right">     2314.10</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.137221E+09</td>
    <td align="right">       97.97</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.880490E+09</td>
    <td align="right">     2301.32</td>
    <td align="right">20-NOV-21:32</td>
    <td align="right">       14.67</td>
    <td align="right">        9.79</td>
    <td align="right">0.129360E+09</td>
    <td align="right">       91.66</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.853651E+09</td>
    <td align="right">     2204.57</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.131300E+09</td>
    <td align="right">       82.65</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207458E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159247E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.475239E+09</td>
    <td align="right">     2184.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        7.14</td>
    <td align="right">0.115824E+09</td>
    <td align="right">       74.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289786E+10</td>
    <td align="right">     2314.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138942E+09</td>
    <td align="right">       97.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9S2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105448E+10</td>
    <td align="right">     2283.98</td>
    <td align="right">22-JAN-19:31</td>
    <td align="right">       15.33</td>
    <td align="right">       10.05</td>
    <td align="right">0.136457E+09</td>
    <td align="right">       91.25</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.493353E+09</td>
    <td align="right">     2244.59</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.116379E+09</td>
    <td align="right">       74.55</td>
    <td align="right">19-FEB-00:10</td>
    <td align="right">       13.83</td>
    <td align="right">       13.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.552420E+09</td>
    <td align="right">     2293.31</td>
    <td align="right">17-MAR-17:02</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.128165E+09</td>
    <td align="right">       88.58</td>
    <td align="right">17-MAR-21:19</td>
    <td align="right">       21.23</td>
    <td align="right">       12.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182460E+10</td>
    <td align="right">     2251.50</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.133124E+09</td>
    <td align="right">       96.95</td>
    <td align="right">09-APR-20:30</td>
    <td align="right">       25.50</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220160E+10</td>
    <td align="right">     2180.99</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.136836E+09</td>
    <td align="right">       96.30</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287150E+10</td>
    <td align="right">     2248.51</td>
    <td align="right">09-JUN-06:22</td>
    <td align="right">       26.50</td>
    <td align="right">       13.37</td>
    <td align="right">0.133448E+09</td>
    <td align="right">       94.36</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290449E+10</td>
    <td align="right">     2202.82</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138330E+09</td>
    <td align="right">       96.88</td>
    <td align="right">13-JUL-20:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280912E+10</td>
    <td align="right">     2221.22</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138956E+09</td>
    <td align="right">       97.36</td>
    <td align="right">09-AUG-20:10</td>
    <td align="right">       26.17</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265914E+10</td>
    <td align="right">     2231.91</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.134140E+09</td>
    <td align="right">       97.24</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173199E+10</td>
    <td align="right">     2305.76</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.137343E+09</td>
    <td align="right">       97.97</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.890708E+09</td>
    <td align="right">     2294.31</td>
    <td align="right">20-NOV-21:32</td>
    <td align="right">       14.67</td>
    <td align="right">        9.79</td>
    <td align="right">0.129504E+09</td>
    <td align="right">       91.74</td>
    <td align="right">20-NOV-21:30</td>
    <td align="right">       15.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.873955E+09</td>
    <td align="right">     2198.11</td>
    <td align="right">25-DEC-15:53</td>
    <td align="right">       26.00</td>
    <td align="right">       11.97</td>
    <td align="right">0.131666E+09</td>
    <td align="right">       82.77</td>
    <td align="right">24-DEC-19:10</td>
    <td align="right">       14.67</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.208674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.159435E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.493353E+09</td>
    <td align="right">     2180.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        7.14</td>
    <td align="right">0.116379E+09</td>
    <td align="right">       74.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290449E+10</td>
    <td align="right">     2305.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138956E+09</td>
    <td align="right">       97.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       22.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::F9CORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> F9 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_F9 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TSWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106075E+10</td>
    <td align="right">     4267.17</td>
    <td align="right">22-JAN-16:01</td>
    <td align="right">       20.00</td>
    <td align="right">       12.06</td>
    <td align="right">0.113126E+09</td>
    <td align="right">       93.12</td>
    <td align="right">09-JAN-18:10</td>
    <td align="right">       16.83</td>
    <td align="right">       10.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563427E+09</td>
    <td align="right">     4030.25</td>
    <td align="right">28-FEB-18:52</td>
    <td align="right">       15.00</td>
    <td align="right">        8.29</td>
    <td align="right"> 90834910.56</td>
    <td align="right">       93.55</td>
    <td align="right">28-FEB-18:10</td>
    <td align="right">       16.67</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.687744E+09</td>
    <td align="right">     4226.86</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.111195E+09</td>
    <td align="right">      105.36</td>
    <td align="right">23-MAR-17:30</td>
    <td align="right">       21.90</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242949E+10</td>
    <td align="right">     4181.32</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.130703E+09</td>
    <td align="right">      104.21</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     3844.18</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.134810E+09</td>
    <td align="right">      102.31</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418600E+10</td>
    <td align="right">     3958.08</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133154E+09</td>
    <td align="right">       95.86</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398815E+10</td>
    <td align="right">     3973.80</td>
    <td align="right">08-JUL-05:52</td>
    <td align="right">       26.00</td>
    <td align="right">       14.31</td>
    <td align="right">0.138034E+09</td>
    <td align="right">       97.72</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376262E+10</td>
    <td align="right">     3965.41</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138467E+09</td>
    <td align="right">      101.07</td>
    <td align="right">06-AUG-21:10</td>
    <td align="right">       26.00</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331167E+10</td>
    <td align="right">     3938.05</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133299E+09</td>
    <td align="right">      100.05</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196534E+10</td>
    <td align="right">     4178.73</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.127722E+09</td>
    <td align="right">       99.28</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945343E+09</td>
    <td align="right">     4383.29</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.109806E+09</td>
    <td align="right">       96.24</td>
    <td align="right">04-NOV-17:10</td>
    <td align="right">       17.83</td>
    <td align="right">        8.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.795296E+09</td>
    <td align="right">     4177.25</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.104701E+09</td>
    <td align="right">       87.91</td>
    <td align="right">27-DEC-18:10</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.267556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146585E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.563427E+09</td>
    <td align="right">     3844.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right"> 90834910.56</td>
    <td align="right">       87.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418600E+10</td>
    <td align="right">     4383.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138467E+09</td>
    <td align="right">      105.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       19.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TNWAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360341E+09</td>
    <td align="right">     3554.01</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.102743E+09</td>
    <td align="right">       87.67</td>
    <td align="right">29-JAN-18:10</td>
    <td align="right">       20.67</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326076E+09</td>
    <td align="right">      496.86</td>
    <td align="right">24-FEB-17:03</td>
    <td align="right">       14.00</td>
    <td align="right">        8.79</td>
    <td align="right"> 82481793.00</td>
    <td align="right">       64.81</td>
    <td align="right">24-FEB-18:10</td>
    <td align="right">       13.83</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489890E+09</td>
    <td align="right">     4129.96</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.106616E+09</td>
    <td align="right">      100.23</td>
    <td align="right">23-MAR-17:30</td>
    <td align="right">       21.90</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213156E+10</td>
    <td align="right">     4112.70</td>
    <td align="right">07-APR-21:11</td>
    <td align="right">       19.67</td>
    <td align="right">        9.88</td>
    <td align="right">0.130382E+09</td>
    <td align="right">      103.83</td>
    <td align="right">06-APR-17:40</td>
    <td align="right">       21.67</td>
    <td align="right">       10.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300612E+10</td>
    <td align="right">     3818.86</td>
    <td align="right">11-MAY-07:41</td>
    <td align="right">       23.83</td>
    <td align="right">       12.27</td>
    <td align="right">0.135098E+09</td>
    <td align="right">      102.70</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424774E+10</td>
    <td align="right">     3952.75</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133396E+09</td>
    <td align="right">       96.84</td>
    <td align="right">18-JUN-05:49</td>
    <td align="right">       26.17</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398231E+10</td>
    <td align="right">     3906.92</td>
    <td align="right">08-JUL-05:52</td>
    <td align="right">       26.00</td>
    <td align="right">       14.31</td>
    <td align="right">0.138154E+09</td>
    <td align="right">       97.97</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359636E+10</td>
    <td align="right">     3944.46</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138549E+09</td>
    <td align="right">      101.50</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292181E+10</td>
    <td align="right">     3882.18</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133558E+09</td>
    <td align="right">      105.43</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134658E+10</td>
    <td align="right">     4143.08</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.124926E+09</td>
    <td align="right">      100.90</td>
    <td align="right">08-OCT-20:10</td>
    <td align="right">       20.83</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.415232E+09</td>
    <td align="right">     4186.00</td>
    <td align="right">21-NOV-20:31</td>
    <td align="right">       15.33</td>
    <td align="right">        8.59</td>
    <td align="right">0.100913E+09</td>
    <td align="right">       99.48</td>
    <td align="right">01-NOV-20:10</td>
    <td align="right">       20.50</td>
    <td align="right">       13.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273817E+09</td>
    <td align="right">      461.02</td>
    <td align="right">05-DEC-20:20</td>
    <td align="right">        4.67</td>
    <td align="right">        -1.6</td>
    <td align="right"> 93777053.66</td>
    <td align="right">       84.70</td>
    <td align="right">22-DEC-18:10</td>
    <td align="right">       19.67</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230978E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142059E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273817E+09</td>
    <td align="right">      461.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.67</td>
    <td align="right">        -1.6</td>
    <td align="right"> 82481793.00</td>
    <td align="right">       64.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424774E+10</td>
    <td align="right">     4186.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138549E+09</td>
    <td align="right">      105.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TSEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103605E+10</td>
    <td align="right">     3640.43</td>
    <td align="right">07-JAN-16:32</td>
    <td align="right">       22.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.112091E+09</td>
    <td align="right">       83.32</td>
    <td align="right">31-JAN-18:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625231E+09</td>
    <td align="right">     3579.64</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right"> 91519329.51</td>
    <td align="right">       74.06</td>
    <td align="right">21-FEB-21:19</td>
    <td align="right">       14.67</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.695628E+09</td>
    <td align="right">     3667.92</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.110400E+09</td>
    <td align="right">       90.97</td>
    <td align="right">31-MAR-20:10</td>
    <td align="right">       17.33</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235189E+10</td>
    <td align="right">     3728.80</td>
    <td align="right">18-APR-10:11</td>
    <td align="right">       24.33</td>
    <td align="right">       12.05</td>
    <td align="right">0.130066E+09</td>
    <td align="right">      101.08</td>
    <td align="right">22-APR-20:10</td>
    <td align="right">       25.83</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302687E+10</td>
    <td align="right">     3686.71</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.135949E+09</td>
    <td align="right">       99.98</td>
    <td align="right">22-MAY-20:40</td>
    <td align="right">       25.67</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421201E+10</td>
    <td align="right">     3611.43</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133564E+09</td>
    <td align="right">       97.23</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409310E+10</td>
    <td align="right">     3482.28</td>
    <td align="right">08-JUL-05:52</td>
    <td align="right">       26.00</td>
    <td align="right">       14.31</td>
    <td align="right">0.138346E+09</td>
    <td align="right">       97.82</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384452E+10</td>
    <td align="right">     3619.30</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138786E+09</td>
    <td align="right">      100.48</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333608E+10</td>
    <td align="right">     3624.40</td>
    <td align="right">28-SEP-08:21</td>
    <td align="right">       25.50</td>
    <td align="right">       14.57</td>
    <td align="right">0.133690E+09</td>
    <td align="right">       99.91</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196209E+10</td>
    <td align="right">     3802.36</td>
    <td align="right">23-OCT-13:41</td>
