    <td align="right">       22.00</td>
    <td align="right">       12.74</td>
    <td align="right">0.128030E+09</td>
    <td align="right">       98.84</td>
    <td align="right">10-OCT-20:40</td>
    <td align="right">       24.33</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.925248E+09</td>
    <td align="right">     3962.16</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.108631E+09</td>
    <td align="right">       86.53</td>
    <td align="right">01-NOV-17:19</td>
    <td align="right">       25.33</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.830290E+09</td>
    <td align="right">     3512.32</td>
    <td align="right">28-DEC-14:22</td>
    <td align="right">       19.60</td>
    <td align="right">        8.59</td>
    <td align="right">0.104550E+09</td>
    <td align="right">       74.52</td>
    <td align="right">25-DEC-21:40</td>
    <td align="right">       12.33</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269390E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146562E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625231E+09</td>
    <td align="right">     3482.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right"> 91519329.51</td>
    <td align="right">       74.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.33</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421201E+10</td>
    <td align="right">     3962.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138786E+09</td>
    <td align="right">      101.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TNEAPARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.370948E+09</td>
    <td align="right">     3080.79</td>
    <td align="right">31-JAN-18:22</td>
    <td align="right">       24.50</td>
    <td align="right">        9.34</td>
    <td align="right">0.101090E+09</td>
    <td align="right">       81.17</td>
    <td align="right">26-JAN-18:10</td>
    <td align="right">       21.50</td>
    <td align="right">        8.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383803E+09</td>
    <td align="right">      456.57</td>
    <td align="right">01-FEB-07:45</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 82987129.09</td>
    <td align="right">       65.30</td>
    <td align="right">18-FEB-21:10</td>
    <td align="right">       13.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.501014E+09</td>
    <td align="right">     3614.34</td>
    <td align="right">23-MAR-20:31</td>
    <td align="right">       15.37</td>
    <td align="right">        7.65</td>
    <td align="right">0.106023E+09</td>
    <td align="right">       93.24</td>
    <td align="right">22-MAR-20:10</td>
    <td align="right">       17.55</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205843E+10</td>
    <td align="right">     3617.26</td>
    <td align="right">18-APR-10:41</td>
    <td align="right">       24.83</td>
    <td align="right">       11.86</td>
    <td align="right">0.130282E+09</td>
    <td align="right">      100.34</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297396E+10</td>
    <td align="right">     3587.98</td>
    <td align="right">13-MAY-10:01</td>
    <td align="right">       24.17</td>
    <td align="right">       10.54</td>
    <td align="right">0.136232E+09</td>
    <td align="right">      100.39</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427602E+10</td>
    <td align="right">     3541.38</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133758E+09</td>
    <td align="right">       98.41</td>
    <td align="right">27-JUN-05:00</td>
    <td align="right">       26.00</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408781E+10</td>
    <td align="right">     3378.86</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138461E+09</td>
    <td align="right">       98.03</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367717E+10</td>
    <td align="right">     3519.82</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138886E+09</td>
    <td align="right">      101.11</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.294740E+10</td>
    <td align="right">     3500.20</td>
    <td align="right">16-SEP-08:41</td>
    <td align="right">       25.95</td>
    <td align="right">       14.32</td>
    <td align="right">0.133971E+09</td>
    <td align="right">      105.53</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134424E+10</td>
    <td align="right">     3595.59</td>
    <td align="right">20-OCT-21:11</td>
    <td align="right">       18.67</td>
    <td align="right">        9.60</td>
    <td align="right">0.125259E+09</td>
    <td align="right">       96.90</td>
    <td align="right">09-OCT-20:40</td>
    <td align="right">       25.00</td>
    <td align="right">       14.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.409911E+09</td>
    <td align="right">     3420.67</td>
    <td align="right">01-NOV-17:52</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
    <td align="right"> 99507026.15</td>
    <td align="right">       84.54</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">       24.00</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.306917E+09</td>
    <td align="right">      471.03</td>
    <td align="right">04-DEC-08:13</td>
    <td align="right">        4.67</td>
    <td align="right">        1.86</td>
    <td align="right"> 92893990.27</td>
    <td align="right">       77.02</td>
    <td align="right">25-DEC-18:10</td>
    <td align="right">       19.67</td>
    <td align="right">        8.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233376E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141935E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306917E+09</td>
    <td align="right">      456.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.67</td>
    <td align="right">        1.86</td>
    <td align="right"> 82987129.09</td>
    <td align="right">       65.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427602E+10</td>
    <td align="right">     3617.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138886E+09</td>
    <td align="right">      105.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TN1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203920E+09</td>
    <td align="right">     2729.12</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.113497E+09</td>
    <td align="right">       94.48</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179096E+09</td>
    <td align="right">      231.29</td>
    <td align="right">24-FEB-17:17</td>
    <td align="right">       14.00</td>
    <td align="right">        8.87</td>
    <td align="right"> 93275544.14</td>
    <td align="right">       74.50</td>
    <td align="right">18-FEB-21:10</td>
    <td align="right">       13.83</td>
    <td align="right">       12.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311780E+09</td>
    <td align="right">     2766.35</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.113864E+09</td>
    <td align="right">      102.86</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">       21.42</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160426E+10</td>
    <td align="right">     2744.37</td>
    <td align="right">07-APR-21:11</td>
    <td align="right">       19.67</td>
    <td align="right">        9.88</td>
    <td align="right">0.132277E+09</td>
    <td align="right">      104.26</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233167E+10</td>
    <td align="right">     2615.96</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.136219E+09</td>
    <td align="right">       99.15</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328444E+10</td>
    <td align="right">     2710.42</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133289E+09</td>
    <td align="right">       95.86</td>
    <td align="right">18-JUN-05:49</td>
    <td align="right">       26.17</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320159E+10</td>
    <td align="right">     2627.56</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138195E+09</td>
    <td align="right">       97.61</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289807E+10</td>
    <td align="right">     2648.81</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138713E+09</td>
    <td align="right">      100.03</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240199E+10</td>
    <td align="right">     2658.70</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.133904E+09</td>
    <td align="right">      107.39</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102804E+10</td>
    <td align="right">     2750.14</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.130742E+09</td>
    <td align="right">       99.78</td>
    <td align="right">20-OCT-20:10</td>
    <td align="right">       19.83</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245001E+09</td>
    <td align="right">     2740.82</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.110857E+09</td>
    <td align="right">       93.58</td>
    <td align="right">09-NOV-21:10</td>
    <td align="right">       16.83</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156135E+09</td>
    <td align="right">     2753.71</td>
    <td align="right">25-DEC-20:11</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.101430E+09</td>
    <td align="right">       82.58</td>
    <td align="right">25-DEC-18:30</td>
    <td align="right">       19.00</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178460E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156135E+09</td>
    <td align="right">      231.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        6.45</td>
    <td align="right"> 93275544.14</td>
    <td align="right">       74.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328444E+10</td>
    <td align="right">     2766.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138713E+09</td>
    <td align="right">      107.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TN2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203901E+09</td>
    <td align="right">     2702.98</td>
    <td align="right">19-JAN-21:51</td>
    <td align="right">       15.00</td>
    <td align="right">        6.88</td>
    <td align="right">0.113514E+09</td>
    <td align="right">       94.18</td>
    <td align="right">19-JAN-21:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181428E+09</td>
    <td align="right">      232.27</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.85</td>
    <td align="right"> 93663413.73</td>
    <td align="right">       74.50</td>
    <td align="right">18-FEB-21:19</td>
    <td align="right">       13.67</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.314077E+09</td>
    <td align="right">     2746.56</td>
    <td align="right">22-MAR-20:41</td>
    <td align="right">       14.55</td>
    <td align="right">        7.35</td>
    <td align="right">0.113985E+09</td>
    <td align="right">      102.31</td>
    <td align="right">17-MAR-21:10</td>
    <td align="right">       21.42</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160970E+10</td>
    <td align="right">     2721.04</td>
    <td align="right">07-APR-21:11</td>
    <td align="right">       19.67</td>
    <td align="right">        9.88</td>
    <td align="right">0.132270E+09</td>
    <td align="right">      103.78</td>
    <td align="right">07-APR-20:10</td>
    <td align="right">       21.67</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233906E+10</td>
    <td align="right">     2601.29</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.136260E+09</td>
    <td align="right">       98.99</td>
    <td align="right">27-MAY-20:19</td>
    <td align="right">       25.33</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.328773E+10</td>
    <td align="right">     2692.77</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133300E+09</td>
    <td align="right">       95.90</td>
    <td align="right">18-JUN-05:49</td>
    <td align="right">       26.17</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320807E+10</td>
    <td align="right">     2607.66</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138205E+09</td>
    <td align="right">       97.62</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290480E+10</td>
    <td align="right">     2631.82</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138730E+09</td>
    <td align="right">      100.01</td>
    <td align="right">19-AUG-20:19</td>
    <td align="right">       25.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240687E+10</td>
    <td align="right">     2641.84</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.133924E+09</td>
    <td align="right">      107.42</td>
    <td align="right">10-SEP-20:30</td>
    <td align="right">       23.30</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103164E+10</td>
    <td align="right">     2731.06</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       25.50</td>
    <td align="right">       13.76</td>
    <td align="right">0.130863E+09</td>
    <td align="right">       99.66</td>
    <td align="right">20-OCT-20:10</td>
    <td align="right">       19.83</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244921E+09</td>
    <td align="right">     2718.59</td>
    <td align="right">09-NOV-22:11</td>
    <td align="right">       15.33</td>
    <td align="right">        7.28</td>
    <td align="right">0.110819E+09</td>
    <td align="right">       93.49</td>
    <td align="right">10-NOV-21:10</td>
    <td align="right">       18.00</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156548E+09</td>
    <td align="right">     2726.73</td>
    <td align="right">25-DEC-20:11</td>
    <td align="right">       15.00</td>
    <td align="right">        6.45</td>
    <td align="right">0.101491E+09</td>
    <td align="right">       82.12</td>
    <td align="right">25-DEC-18:30</td>
    <td align="right">       19.00</td>
    <td align="right">        8.36</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178887E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147703E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156548E+09</td>
    <td align="right">      232.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.55</td>
    <td align="right">        6.45</td>
    <td align="right"> 93663413.73</td>
    <td align="right">       74.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">        7.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328773E+10</td>
    <td align="right">     2746.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138730E+09</td>
    <td align="right">      107.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.17</td>
    <td align="right">       20.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TS1APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.857400E+09</td>
    <td align="right">     2995.53</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.127629E+09</td>
    <td align="right">       95.93</td>
    <td align="right">12-JAN-18:10</td>
    <td align="right">       15.83</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.417796E+09</td>
    <td align="right">     2798.36</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.106997E+09</td>
    <td align="right">       92.24</td>
    <td align="right">09-FEB-21:10</td>
    <td align="right">       16.00</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.496567E+09</td>
    <td align="right">     2932.63</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.122120E+09</td>
    <td align="right">      105.25</td>
    <td align="right">23-MAR-20:10</td>
    <td align="right">       15.92</td>
    <td align="right">        7.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191366E+10</td>
    <td align="right">     2861.70</td>
    <td align="right">16-APR-18:52</td>
    <td align="right">       25.00</td>
    <td align="right">       13.61</td>
    <td align="right">0.132521E+09</td>
    <td align="right">      105.55</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239188E+10</td>
    <td align="right">     2731.20</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.135899E+09</td>
    <td align="right">       98.84</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322248E+10</td>
    <td align="right">     2817.70</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133106E+09</td>
    <td align="right">       94.40</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321227E+10</td>
    <td align="right">     2737.46</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138070E+09</td>
    <td align="right">       97.47</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307333E+10</td>
    <td align="right">     2812.92</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138599E+09</td>
    <td align="right">       99.16</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280346E+10</td>
    <td align="right">     2805.82</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.133606E+09</td>
    <td align="right">       98.86</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164830E+10</td>
    <td align="right">     2960.74</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.134364E+09</td>
    <td align="right">      101.62</td>
    <td align="right">11-OCT-20:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.746352E+09</td>
    <td align="right">     3057.52</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.121954E+09</td>
    <td align="right">       99.16</td>
    <td align="right">14-NOV-18:10</td>
    <td align="right">       17.83</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.715540E+09</td>
    <td align="right">     2982.71</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.120281E+09</td>
    <td align="right">       99.69</td>
    <td align="right">27-DEC-18:10</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214990E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154514E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417796E+09</td>
    <td align="right">     2731.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right">0.106997E+09</td>
    <td align="right">       92.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322248E+10</td>
    <td align="right">     3057.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138599E+09</td>
    <td align="right">      105.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TS2APARTMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.861328E+09</td>
    <td align="right">     2991.31</td>
    <td align="right">12-JAN-18:31</td>
    <td align="right">       15.33</td>
    <td align="right">        9.35</td>
    <td align="right">0.127657E+09</td>
    <td align="right">       94.91</td>
    <td align="right">12-JAN-18:10</td>
    <td align="right">       15.83</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.424675E+09</td>
    <td align="right">     2799.99</td>
    <td align="right">01-FEB-14:32</td>
    <td align="right">       15.33</td>
    <td align="right">        7.14</td>
    <td align="right">0.107297E+09</td>
    <td align="right">       92.09</td>
    <td align="right">09-FEB-21:10</td>
    <td align="right">       16.00</td>
    <td align="right">        9.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.495774E+09</td>
    <td align="right">     2932.30</td>
    <td align="right">10-MAR-17:32</td>
    <td align="right">       24.17</td>
    <td align="right">       12.78</td>
    <td align="right">0.121841E+09</td>
    <td align="right">      101.24</td>
    <td align="right">31-MAR-20:10</td>
    <td align="right">       17.33</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191731E+10</td>
    <td align="right">     2860.80</td>
    <td align="right">16-APR-17:52</td>
    <td align="right">       26.00</td>
    <td align="right">       13.90</td>
    <td align="right">0.132402E+09</td>
    <td align="right">      104.91</td>
    <td align="right">20-APR-20:10</td>
    <td align="right">       18.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.239957E+10</td>
    <td align="right">     2737.66</td>
    <td align="right">10-MAY-08:22</td>
    <td align="right">       27.00</td>
    <td align="right">       13.03</td>
    <td align="right">0.135940E+09</td>
    <td align="right">       98.87</td>
    <td align="right">13-MAY-20:19</td>
    <td align="right">       24.33</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322629E+10</td>
    <td align="right">     2821.06</td>
    <td align="right">05-JUN-06:52</td>
    <td align="right">       27.00</td>
    <td align="right">       14.57</td>
    <td align="right">0.133114E+09</td>
    <td align="right">       94.37</td>
    <td align="right">28-JUN-05:40</td>
    <td align="right">       26.67</td>
    <td align="right">       14.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321873E+10</td>
    <td align="right">     2738.94</td>
    <td align="right">06-JUL-06:12</td>
    <td align="right">       23.67</td>
    <td align="right">       13.56</td>
    <td align="right">0.138076E+09</td>
    <td align="right">       97.47</td>
    <td align="right">17-JUL-20:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307991E+10</td>
    <td align="right">     2812.79</td>
    <td align="right">23-AUG-08:12</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138610E+09</td>
    <td align="right">       99.12</td>
    <td align="right">29-AUG-20:49</td>
    <td align="right">       26.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280830E+10</td>
    <td align="right">     2809.24</td>
    <td align="right">30-SEP-08:22</td>
    <td align="right">       27.15</td>
    <td align="right">       14.34</td>
    <td align="right">0.133622E+09</td>
    <td align="right">       98.85</td>
    <td align="right">30-SEP-21:10</td>
    <td align="right">       26.05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165302E+10</td>
    <td align="right">     2966.25</td>
    <td align="right">20-OCT-11:02</td>
    <td align="right">       26.17</td>
    <td align="right">       14.52</td>
    <td align="right">0.134434E+09</td>
    <td align="right">      101.64</td>
    <td align="right">11-OCT-20:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.748374E+09</td>
    <td align="right">     3063.80</td>
    <td align="right">15-NOV-13:41</td>
    <td align="right">       19.83</td>
    <td align="right">       11.99</td>
    <td align="right">0.121942E+09</td>
    <td align="right">       98.08</td>
    <td align="right">14-NOV-18:10</td>
    <td align="right">       17.83</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.721849E+09</td>
    <td align="right">     2981.58</td>
    <td align="right">27-DEC-18:21</td>
    <td align="right">       15.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.120422E+09</td>
    <td align="right">       98.88</td>
    <td align="right">27-DEC-18:10</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215551E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154536E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424675E+09</td>
    <td align="right">     2737.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">        7.14</td>
    <td align="right">0.107297E+09</td>
    <td align="right">       92.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322629E+10</td>
    <td align="right">     3063.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
    <td align="right">       14.83</td>
    <td align="right">0.138610E+09</td>
    <td align="right">      104.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">       20.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TCORRIDOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_T CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GSWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   454648.96</td>
    <td align="right">       39.21</td>
    <td align="right">27-JAN-13:52</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    72927.31</td>
    <td align="right">      479.92</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2930702.22</td>
    <td align="right">      815.93</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4304450.70</td>
    <td align="right">       63.42</td>
    <td align="right">11-APR-09:55</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3800707.80</td>
    <td align="right">       60.97</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1869037.40</td>
    <td align="right">       70.47</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2359498.57</td>
    <td align="right">       62.91</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2709760.19</td>
    <td align="right">       64.13</td>
    <td align="right">27-AUG-07:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2407466.85</td>
    <td align="right">       65.97</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1611955.04</td>
    <td align="right">       51.29</td>
    <td align="right">04-OCT-08:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   743451.76</td>
    <td align="right">       44.14</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   205623.50</td>
    <td align="right">       29.81</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23470230.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    72927.31</td>
    <td align="right">       29.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4304450.70</td>
    <td align="right">      815.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GNWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18300133.58</td>
    <td align="right">     1042.47</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5997544.14</td>
    <td align="right">     1148.86</td>
    <td align="right">10-FEB-13:35</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 11631457.96</td>
    <td align="right">     1192.04</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5823446.23</td>
    <td align="right">       95.54</td>
    <td align="right">01-APR-13:00</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3772253.25</td>
    <td align="right">       61.79</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1704672.70</td>
    <td align="right">       67.10</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2318530.06</td>
    <td align="right">       63.79</td>
    <td align="right">03-JUL-07:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2809180.17</td>
    <td align="right">       62.91</td>
    <td align="right">24-AUG-08:35</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2643351.78</td>
    <td align="right">       61.10</td>
    <td align="right">09-SEP-07:50</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2840410.44</td>
    <td align="right">       60.95</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3068911.04</td>
    <td align="right">       57.33</td>
    <td align="right">09-NOV-12:56</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19648416.94</td>
    <td align="right">     1054.79</td>
    <td align="right">16-DEC-08:61</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 80558308.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1704672.70</td>
    <td align="right">       57.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19648416.94</td>
    <td align="right">     1192.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::OFFICE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27688485.55</td>
    <td align="right">      263.99</td>
    <td align="right">31-JAN-17:10</td>
    <td align="right">       28.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3841075.74</td>
    <td align="right">      147.06</td>
    <td align="right">18-FEB-15:30</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 76262347.36</td>
    <td align="right">      343.23</td>
    <td align="right">15-MAR-16:30</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288766E+09</td>
    <td align="right">      474.60</td>
    <td align="right">23-APR-14:00</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399822E+09</td>
    <td align="right">      513.01</td>
    <td align="right">07-MAY-15:20</td>
    <td align="right">       35.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271498E+09</td>
    <td align="right">      609.49</td>
    <td align="right">03-JUN-17:06</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.252235E+09</td>
    <td align="right">      566.55</td>
    <td align="right">16-JUL-14:25</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189613E+09</td>
    <td align="right">      451.79</td>
    <td align="right">07-AUG-16:45</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122482E+09</td>
    <td align="right">      435.66</td>
    <td align="right">17-SEP-17:12</td>
    <td align="right">       34.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58656109.93</td>
    <td align="right">      361.31</td>
    <td align="right">01-OCT-10:40</td>
    <td align="right">       33.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15059715.09</td>
    <td align="right">      212.18</td>
    <td align="right">19-NOV-16:00</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12701188.00</td>
    <td align="right">      173.12</td>
    <td align="right">25-DEC-14:02</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171862E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3841075.74</td>
    <td align="right">      147.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.399822E+09</td>
    <td align="right">      609.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GNEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 20127042.28</td>
    <td align="right">      949.21</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3154775.31</td>
    <td align="right">      879.48</td>
    <td align="right">10-FEB-13:35</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8370265.45</td>
    <td align="right">     1054.08</td>
    <td align="right">28-MAR-05:01</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3890617.70</td>
    <td align="right">       60.12</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2596698.81</td>
    <td align="right">       55.87</td>
    <td align="right">13-MAY-12:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1255728.05</td>
    <td align="right">       45.62</td>
    <td align="right">10-JUN-07:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1894268.44</td>
    <td align="right">       51.84</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2347450.75</td>
    <td align="right">       49.94</td>
    <td align="right">05-AUG-09:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2156635.74</td>
    <td align="right">       47.47</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2344525.04</td>
    <td align="right">       53.96</td>
    <td align="right">31-OCT-14:10</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3103194.33</td>
    <td align="right">       55.16</td>
    <td align="right">09-NOV-13:07</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15066549.79</td>
    <td align="right">      944.82</td>
    <td align="right">08-DEC-08:61</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 66307751.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1255728.05</td>
    <td align="right">       45.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 20127042.28</td>
    <td align="right">     1054.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GN1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7945407.09</td>
    <td align="right">     1048.35</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   272638.48</td>
    <td align="right">      758.10</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5341869.19</td>
    <td align="right">      722.53</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6184037.71</td>
    <td align="right">      103.34</td>
    <td align="right">01-APR-13:50</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3597355.87</td>
    <td align="right">       64.07</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1672882.18</td>
    <td align="right">       64.10</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2300495.27</td>
    <td align="right">       58.88</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2822545.68</td>
    <td align="right">       62.08</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2706826.63</td>
    <td align="right">       60.91</td>
    <td align="right">29-SEP-08:28</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3305245.67</td>
    <td align="right">       59.51</td>
    <td align="right">10-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3541115.38</td>
    <td align="right">       55.39</td>
    <td align="right">09-NOV-13:07</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2503835.50</td>
    <td align="right">      621.52</td>
    <td align="right">09-DEC-10:40</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 42194254.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   272638.48</td>
    <td align="right">       55.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7945407.09</td>
    <td align="right">     1048.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GN2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8096066.29</td>
    <td align="right">     1044.85</td>
    <td align="right">02-JAN-10:18</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   262550.50</td>
    <td align="right">      681.80</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5258337.06</td>
    <td align="right">      665.37</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6005079.49</td>
    <td align="right">       99.88</td>
    <td align="right">01-APR-13:30</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3557461.69</td>
    <td align="right">       64.32</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1638883.78</td>
    <td align="right">       64.25</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2289371.71</td>
    <td align="right">       58.75</td>
    <td align="right">05-JUL-07:08</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2803678.51</td>
    <td align="right">       61.74</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2680672.24</td>
    <td align="right">       48.11</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3258574.62</td>
    <td align="right">       59.53</td>
    <td align="right">10-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3531329.45</td>
    <td align="right">       55.35</td>
    <td align="right">09-NOV-13:07</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2442273.20</td>
    <td align="right">      675.48</td>
    <td align="right">09-DEC-10:40</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 41824278.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   262550.50</td>
    <td align="right">       48.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  8096066.29</td>
    <td align="right">     1044.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GS1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   488050.69</td>
    <td align="right">       36.85</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2361697.65</td>
    <td align="right">       53.97</td>
    <td align="right">15-MAR-12:46</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4145072.67</td>
    <td align="right">       58.60</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3570579.75</td>
    <td align="right">       64.17</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1683220.14</td>
    <td align="right">       58.95</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2271597.80</td>
    <td align="right">       56.96</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2658180.84</td>
    <td align="right">       61.58</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2378239.26</td>
    <td align="right">       53.41</td>
    <td align="right">21-SEP-12:22</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1628456.71</td>
    <td align="right">       53.59</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   753506.00</td>
    <td align="right">       47.70</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   195609.75</td>
    <td align="right">       35.58</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22134211.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4145072.67</td>
    <td align="right">       64.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GS2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   452543.91</td>
    <td align="right">       35.98</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2256831.03</td>
    <td align="right">       54.67</td>
    <td align="right">14-MAR-14:06</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3773696.71</td>
    <td align="right">       58.63</td>
    <td align="right">06-APR-10:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3199405.21</td>
    <td align="right">       59.26</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1525049.33</td>
    <td align="right">       59.12</td>
    <td align="right">22-JUN-07:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2035739.81</td>
    <td align="right">       54.48</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2358925.53</td>
    <td align="right">       43.06</td>
    <td align="right">29-AUG-14:02</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2066283.63</td>
    <td align="right">       51.25</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1417437.64</td>
    <td align="right">       52.17</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   658414.75</td>
    <td align="right">       44.61</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   176972.50</td>
    <td align="right">       34.56</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 19921300.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3773696.71</td>
    <td align="right">       59.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GCORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_G CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   344565.46</td>
    <td align="right">      234.99</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   181904.33</td>
    <td align="right">     1480.68</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2285385.82</td>
    <td align="right">      758.79</td>
    <td align="right">09-MAR-09:08</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4318266.15</td>
    <td align="right">      111.72</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4121732.58</td>
    <td align="right">      113.36</td>
    <td align="right">06-MAY-09:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2356936.46</td>
    <td align="right">      138.10</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3138720.39</td>
    <td align="right">      110.98</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3964564.21</td>
    <td align="right">      110.75</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3829745.39</td>
    <td align="right">      119.03</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2115553.72</td>
    <td align="right">       90.97</td>
    <td align="right">06-OCT-08:42</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   890341.38</td>
    <td align="right">       77.74</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1161205.52</td>
    <td align="right">     1125.28</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 28708921.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   181904.33</td>
    <td align="right">       77.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4318266.15</td>
    <td align="right">     1480.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14484878.32</td>
    <td align="right">     1348.21</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1191044.28</td>
    <td align="right">     1128.07</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4311287.11</td>
    <td align="right">     1133.12</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4259840.43</td>
    <td align="right">       60.97</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3270899.45</td>
    <td align="right">       62.01</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1659170.09</td>
    <td align="right">       67.54</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2455891.51</td>
    <td align="right">       60.74</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3054224.34</td>
    <td align="right">       62.26</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3203901.81</td>
    <td align="right">       67.71</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3371750.20</td>
    <td align="right">       68.41</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3422739.00</td>
    <td align="right">       56.49</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38995883.19</td>
    <td align="right">     1167.63</td>
    <td align="right">19-DEC-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 83681509.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1191044.28</td>
    <td align="right">       56.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 38995883.19</td>
    <td align="right">     1348.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   304995.96</td>
    <td align="right">       33.87</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1446612.53</td>
    <td align="right">       55.25</td>
    <td align="right">14-MAR-14:06</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2100768.17</td>
    <td align="right">       46.34</td>
    <td align="right">05-APR-09:21</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1528497.00</td>
    <td align="right">       56.06</td>
    <td align="right">25-MAY-09:08</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   895011.15</td>
    <td align="right">       57.61</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1371118.38</td>
    <td align="right">       45.84</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1722075.92</td>
    <td align="right">       39.14</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1547700.88</td>
    <td align="right">       51.42</td>
    <td align="right">21-SEP-12:22</td>
    <td align="right">       26.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   986238.26</td>
    <td align="right">       47.49</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   513164.73</td>
    <td align="right">       43.49</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   137533.74</td>
    <td align="right">       32.08</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 12553716.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2100768.17</td>
    <td align="right">       57.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16414238.12</td>
    <td align="right">      920.04</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   381190.81</td>
    <td align="right">     1282.55</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3501407.08</td>
    <td align="right">      633.59</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3139991.60</td>
    <td align="right">       57.11</td>
    <td align="right">26-APR-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2076679.38</td>
    <td align="right">       52.85</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1151318.44</td>
    <td align="right">       43.98</td>
    <td align="right">10-JUN-07:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1974264.57</td>
    <td align="right">       49.47</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2559750.35</td>
    <td align="right">       48.73</td>
    <td align="right">05-AUG-09:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2536638.33</td>
    <td align="right">       48.31</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2744764.39</td>
    <td align="right">       40.25</td>
    <td align="right">04-OCT-08:13</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3410407.33</td>
    <td align="right">       56.00</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32438203.37</td>
    <td align="right">     1105.49</td>
    <td align="right">16-DEC-06:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 72328853.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   381190.81</td>
    <td align="right">       40.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32438203.37</td>
    <td align="right">     1282.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5292408.11</td>
    <td align="right">      861.54</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   226779.94</td>
    <td align="right">      976.55</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3906396.06</td>
    <td align="right">       55.05</td>
    <td align="right">15-MAR-12:46</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4618950.60</td>
    <td align="right">       58.56</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3231837.36</td>
    <td align="right">       58.67</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1567818.79</td>
    <td align="right">       63.40</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2428091.02</td>
    <td align="right">       58.23</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3055682.10</td>
    <td align="right">       60.02</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3080513.86</td>
    <td align="right">       48.53</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3704503.67</td>
    <td align="right">       58.39</td>
    <td align="right">18-OCT-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3701094.93</td>
    <td align="right">       54.46</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2545160.13</td>
    <td align="right">      551.65</td>
    <td align="right">09-DEC-10:40</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37359236.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   226779.94</td>
    <td align="right">       48.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5292408.11</td>
    <td align="right">      976.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5380890.22</td>
    <td align="right">      955.80</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   219308.42</td>
    <td align="right">     1026.08</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3857329.92</td>
    <td align="right">       55.40</td>
    <td align="right">15-MAR-12:46</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4572869.17</td>
    <td align="right">       59.21</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3184006.82</td>
    <td align="right">       58.38</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1557355.79</td>
    <td align="right">       60.06</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2415789.66</td>
    <td align="right">       58.17</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3038740.87</td>
    <td align="right">       60.13</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3060382.10</td>
    <td align="right">       48.27</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3670280.03</td>
    <td align="right">       63.40</td>
    <td align="right">06-OCT-08:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3686420.87</td>
    <td align="right">       54.35</td>
    <td align="right">09-NOV-13:07</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2468683.21</td>
    <td align="right">      605.41</td>
    <td align="right">09-DEC-10:40</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37112057.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   219308.42</td>
    <td align="right">       48.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5380890.22</td>
    <td align="right">     1026.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   339668.43</td>
    <td align="right">       33.59</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1813759.00</td>
    <td align="right">       39.34</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3776540.54</td>
    <td align="right">       58.50</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3235093.70</td>
    <td align="right">       63.65</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1671933.98</td>
    <td align="right">       58.45</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2447889.96</td>
    <td align="right">       56.44</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2931503.85</td>
    <td align="right">       60.00</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2775517.61</td>
    <td align="right">       53.25</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1789318.87</td>
    <td align="right">       51.17</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   704812.14</td>
    <td align="right">       42.84</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   132926.42</td>
    <td align="right">       30.91</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 21618964.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3776540.54</td>
    <td align="right">       63.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   322213.88</td>
    <td align="right">       33.25</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1758740.59</td>
    <td align="right">       40.01</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3611911.51</td>
    <td align="right">       43.95</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3095774.85</td>
    <td align="right">       54.02</td>
    <td align="right">30-MAY-09:07</td>
    <td align="right">       27.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1622829.71</td>
    <td align="right">       57.82</td>
    <td align="right">02-JUN-07:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2376744.41</td>
    <td align="right">       55.53</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2827800.78</td>
    <td align="right">       60.50</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2657098.15</td>
    <td align="right">       53.04</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1693759.20</td>
    <td align="right">       50.74</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   664498.26</td>
    <td align="right">       42.38</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   124574.54</td>
    <td align="right">       30.74</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 20755945.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3611911.51</td>
    <td align="right">       60.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F2CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F2 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F2 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   329665.85</td>
    <td align="right">       35.78</td>
    <td align="right">27-JAN-13:52</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    41538.05</td>
    <td align="right">      276.92</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2107989.22</td>
    <td align="right">     1082.30</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3606216.08</td>
    <td align="right">       61.53</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3306485.72</td>
    <td align="right">       61.14</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1781892.42</td>
    <td align="right">       69.26</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2543581.92</td>
    <td align="right">       59.97</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3105729.06</td>
    <td align="right">       62.69</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3100046.78</td>
    <td align="right">       63.29</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1946788.20</td>
    <td align="right">       66.82</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   852857.18</td>
    <td align="right">       42.70</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   172884.53</td>
    <td align="right">       27.81</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22895675.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    41538.05</td>
    <td align="right">       27.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3606216.08</td>
    <td align="right">     1082.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13519446.13</td>
    <td align="right">     1476.55</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   699769.56</td>
    <td align="right">     1185.83</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3950247.95</td>
    <td align="right">     1214.61</td>
    <td align="right">09-MAR-09:08</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4172024.39</td>
    <td align="right">       61.11</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3240511.12</td>
    <td align="right">       61.65</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1694237.70</td>
    <td align="right">       67.20</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2539953.99</td>
    <td align="right">       60.33</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3178317.14</td>
    <td align="right">       62.50</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3362951.48</td>
    <td align="right">       68.21</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3736170.94</td>
    <td align="right">       67.72</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3794400.39</td>
    <td align="right">      374.56</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46319754.12</td>
    <td align="right">     1151.48</td>
    <td align="right">16-DEC-06:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 90207784.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   699769.56</td>
    <td align="right">       60.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 46319754.12</td>
    <td align="right">     1476.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   355226.37</td>
    <td align="right">       35.23</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1476826.20</td>
    <td align="right">       37.93</td>
    <td align="right">17-MAR-14:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2532612.32</td>
    <td align="right">       45.15</td>
    <td align="right">04-APR-09:21</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1947418.16</td>
    <td align="right">       52.88</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1194026.74</td>
    <td align="right">       58.26</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1992322.03</td>
    <td align="right">       51.70</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2464285.85</td>
    <td align="right">       46.55</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2350238.69</td>
    <td align="right">       53.67</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1523668.74</td>
    <td align="right">       49.30</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   745416.52</td>
    <td align="right">       47.26</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   166831.02</td>
    <td align="right">       30.71</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 16748872.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2532612.32</td>
    <td align="right">       58.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15343078.56</td>
    <td align="right">      861.57</td>
    <td align="right">03-JAN-09:40</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   368526.37</td>
    <td align="right">     1295.01</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3231415.38</td>
    <td align="right">     1302.09</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3082578.97</td>
    <td align="right">       58.05</td>
    <td align="right">06-APR-10:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2062106.42</td>
    <td align="right">       53.14</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1173233.53</td>
    <td align="right">       44.05</td>
    <td align="right">10-JUN-07:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2045228.03</td>
    <td align="right">       49.39</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2665335.00</td>
    <td align="right">       48.69</td>
    <td align="right">05-AUG-09:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2692199.00</td>
    <td align="right">       48.36</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2998004.52</td>
    <td align="right">       53.36</td>
    <td align="right">31-OCT-13:57</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3659733.74</td>
    <td align="right">       56.64</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38469831.95</td>
    <td align="right">     1023.59</td>
    <td align="right">17-DEC-08:61</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 77791271.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   368526.37</td>
    <td align="right">       44.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 38469831.95</td>
    <td align="right">     1302.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4720264.55</td>
    <td align="right">      927.51</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   229741.65</td>
    <td align="right">     1068.11</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3644424.65</td>
    <td align="right">       53.61</td>
    <td align="right">14-MAR-14:04</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4612468.33</td>
    <td align="right">       58.01</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3219640.92</td>
    <td align="right">       58.30</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1586940.53</td>
    <td align="right">       59.82</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2502317.74</td>
    <td align="right">       58.03</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3162564.55</td>
    <td align="right">       59.67</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3250530.61</td>
    <td align="right">       48.78</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4007790.00</td>
    <td align="right">       58.13</td>
    <td align="right">05-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3861745.15</td>
    <td align="right">       54.66</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2702212.74</td>
    <td align="right">      844.57</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37500641.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   229741.65</td>
    <td align="right">       48.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4720264.55</td>
    <td align="right">     1068.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4733748.24</td>
    <td align="right">      930.63</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   217396.85</td>
    <td align="right">     1124.57</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3593294.89</td>
    <td align="right">       53.95</td>
    <td align="right">14-MAR-14:04</td>
    <td align="right">       27.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4541884.23</td>
    <td align="right">       58.32</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3167620.76</td>
    <td align="right">       58.15</td>
    <td align="right">31-MAY-08:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1573444.72</td>
    <td align="right">       59.83</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2490631.31</td>
    <td align="right">       58.05</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3145536.25</td>
    <td align="right">       59.77</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3227541.31</td>
    <td align="right">       48.53</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3957278.79</td>
    <td align="right">       58.14</td>
    <td align="right">18-OCT-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3832148.30</td>
    <td align="right">       54.44</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2629681.13</td>
    <td align="right">      731.98</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37110206.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   217396.85</td>
    <td align="right">       48.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4733748.24</td>
    <td align="right">     1124.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   331096.22</td>
    <td align="right">       32.78</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1738381.76</td>
    <td align="right">       40.38</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3810363.72</td>
    <td align="right">       58.27</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3251579.15</td>
    <td align="right">       58.50</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1709208.28</td>
    <td align="right">       58.36</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2526240.78</td>
    <td align="right">       56.22</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3059581.11</td>
    <td align="right">       59.66</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2968269.09</td>
    <td align="right">       53.63</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1930077.53</td>
    <td align="right">       51.00</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   765726.96</td>
    <td align="right">       43.66</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   134404.01</td>
    <td align="right">       30.52</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22224928.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3810363.72</td>
    <td align="right">       59.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   323441.75</td>
    <td align="right">       32.65</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1704409.84</td>
    <td align="right">       40.83</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3714318.78</td>
    <td align="right">       44.70</td>
    <td align="right">10-APR-09:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3194072.27</td>
    <td align="right">       58.27</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1695705.91</td>
    <td align="right">       58.49</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2507020.75</td>
    <td align="right">       56.13</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3029579.97</td>
    <td align="right">       59.71</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2925362.94</td>
    <td align="right">       53.30</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1885636.42</td>
    <td align="right">       50.75</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   744002.27</td>
    <td align="right">       43.17</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   126472.67</td>
    <td align="right">       30.64</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 21850023.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3714318.78</td>
    <td align="right">       59.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F3CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F3 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F3 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   581797.18</td>
    <td align="right">     1437.22</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   217793.98</td>
    <td align="right">     1113.68</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2553539.73</td>
    <td align="right">     1083.20</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4301702.42</td>
    <td align="right">      111.45</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4098411.75</td>
    <td align="right">      113.33</td>
    <td align="right">06-MAY-09:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2420636.27</td>
    <td align="right">      138.16</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3276224.09</td>
    <td align="right">      110.51</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4169682.65</td>
    <td align="right">      112.19</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4048874.56</td>
    <td align="right">      118.26</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2348473.75</td>
    <td align="right">      123.33</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1039485.70</td>
    <td align="right">       78.70</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4363981.88</td>
    <td align="right">     2266.11</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 33420603.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   217793.98</td>
    <td align="right">       78.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4363981.88</td>
    <td align="right">     2266.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16333370.40</td>
    <td align="right">     1324.09</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1322649.93</td>
    <td align="right">     1544.83</td>
    <td align="right">03-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4605768.65</td>
    <td align="right">     1406.51</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4274006.18</td>
    <td align="right">       60.98</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3286850.60</td>
    <td align="right">       61.74</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1705522.91</td>
    <td align="right">       67.23</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2576130.44</td>
    <td align="right">       60.15</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3245997.69</td>
    <td align="right">       62.71</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3423649.94</td>
    <td align="right">       68.08</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4116825.54</td>
    <td align="right">      387.46</td>
    <td align="right">27-OCT-08:50</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4690135.11</td>
    <td align="right">      976.71</td>
    <td align="right">29-NOV-10:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 59669992.04</td>
    <td align="right">     1341.90</td>
    <td align="right">09-DEC-10:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109251E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1322649.93</td>
    <td align="right">       60.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 59669992.04</td>
    <td align="right">     1544.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   383279.84</td>
    <td align="right">       35.53</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1567193.92</td>
    <td align="right">      257.22</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2670379.57</td>
    <td align="right">       44.87</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2025089.98</td>
    <td align="right">       52.41</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1242272.10</td>
    <td align="right">       51.57</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2091430.52</td>
    <td align="right">       53.33</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2592897.25</td>
    <td align="right">       48.01</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2528497.35</td>
    <td align="right">       54.89</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1660251.98</td>
    <td align="right">       48.31</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   846677.68</td>
    <td align="right">       48.13</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   176150.94</td>
    <td align="right">       29.53</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 17784121.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2670379.57</td>
    <td align="right">      257.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16560178.86</td>
    <td align="right">      889.96</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   650970.12</td>
    <td align="right">     1336.42</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3536768.61</td>
    <td align="right">     1234.96</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3117354.53</td>
    <td align="right">       57.15</td>
    <td align="right">26-APR-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2078117.25</td>
    <td align="right">       53.02</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1189021.88</td>
    <td align="right">       59.02</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2073826.88</td>
    <td align="right">       49.41</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2695171.51</td>
    <td align="right">       47.95</td>
    <td align="right">05-AUG-09:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2757322.59</td>
    <td align="right">       48.71</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3221661.51</td>
    <td align="right">       58.63</td>
    <td align="right">10-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4047663.56</td>
    <td align="right">      683.67</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46786732.14</td>
    <td align="right">     1178.40</td>
    <td align="right">19-DEC-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 88714789.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   650970.12</td>
    <td align="right">       47.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 46786732.14</td>
    <td align="right">     1336.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4897859.34</td>
    <td align="right">      918.73</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   310432.11</td>
    <td align="right">      958.39</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4013419.47</td>
    <td align="right">     1102.32</td>
    <td align="right">11-MAR-16:10</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4673862.37</td>
    <td align="right">       57.91</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3249953.67</td>
    <td align="right">       58.36</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1585724.99</td>
    <td align="right">       59.69</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2529665.31</td>
    <td align="right">       57.88</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3205819.50</td>
    <td align="right">       59.50</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3345412.63</td>
    <td align="right">       64.77</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4244871.03</td>
    <td align="right">       59.91</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4145711.93</td>
    <td align="right">       55.45</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3196507.72</td>
    <td align="right">     1124.27</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 39399240.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   310432.11</td>
    <td align="right">       55.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4897859.34</td>
    <td align="right">     1124.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4900291.76</td>
    <td align="right">      924.75</td>
    <td align="right">02-JAN-10:20</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   277355.06</td>
    <td align="right">     1026.89</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3927012.25</td>
    <td align="right">     1106.10</td>
    <td align="right">11-MAR-16:10</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4619802.15</td>
    <td align="right">       58.23</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3206506.08</td>
    <td align="right">       58.22</td>
    <td align="right">31-MAY-08:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1590887.07</td>
    <td align="right">       59.86</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2519497.11</td>
    <td align="right">       58.05</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3187671.84</td>
    <td align="right">       59.60</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3322652.43</td>
    <td align="right">       64.55</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4159875.69</td>
    <td align="right">       59.42</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4071440.30</td>
    <td align="right">       55.08</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3028782.43</td>
    <td align="right">     1190.54</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 38811774.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   277355.06</td>
    <td align="right">       55.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4900291.76</td>
    <td align="right">     1190.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   369836.94</td>
    <td align="right">       33.42</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1830055.06</td>
    <td align="right">       39.73</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3903027.08</td>
    <td align="right">       58.45</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3295275.62</td>
    <td align="right">       58.63</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1736011.29</td>
    <td align="right">       58.15</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2569450.55</td>
    <td align="right">       58.54</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3126707.70</td>
    <td align="right">       59.44</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3065255.47</td>
    <td align="right">       53.86</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2034133.40</td>
    <td align="right">       51.15</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   854525.92</td>
    <td align="right">       44.51</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   145468.69</td>
    <td align="right">       31.11</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22929747.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3903027.08</td>
    <td align="right">       59.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   359559.54</td>
    <td align="right">       33.19</td>
    <td align="right">14-JAN-16:12</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1785667.24</td>
    <td align="right">       40.24</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3823368.47</td>
    <td align="right">       58.27</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3249630.30</td>
    <td align="right">       58.42</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1723403.75</td>
    <td align="right">       58.30</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2548448.46</td>
    <td align="right">       56.24</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3102981.02</td>
    <td align="right">       59.55</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3037594.27</td>
    <td align="right">       53.51</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2004881.18</td>
    <td align="right">       50.88</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   831058.93</td>
    <td align="right">       44.09</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   138240.08</td>
    <td align="right">       31.09</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22604833.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3823368.47</td>
    <td align="right">       59.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F4CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F4 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F4 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MSWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   912050.15</td>
    <td align="right">     1728.86</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   371483.29</td>
    <td align="right">     1133.44</td>
    <td align="right">08-FEB-06:01</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3313880.11</td>
    <td align="right">     1795.14</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4370202.54</td>
    <td align="right">      111.79</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4134536.18</td>
    <td align="right">      113.30</td>
    <td align="right">06-MAY-09:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2455666.89</td>
    <td align="right">      138.12</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3281536.04</td>
    <td align="right">      110.41</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4203772.91</td>
    <td align="right">      112.54</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4114107.59</td>
    <td align="right">      126.63</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2427317.74</td>
    <td align="right">      123.83</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1092572.91</td>
    <td align="right">       79.03</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6532797.14</td>
    <td align="right">     2631.50</td>
    <td align="right">08-DEC-06:01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37209923.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   371483.29</td>
    <td align="right">       79.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6532797.14</td>
    <td align="right">     2631.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MNWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25771822.58</td>
    <td align="right">     2360.33</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16172266.31</td>
    <td align="right">     2431.05</td>
    <td align="right">08-FEB-06:01</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 18256378.20</td>
    <td align="right">     2376.90</td>
    <td align="right">31-MAR-07:01</td>
    <td align="right">        6.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4927083.72</td>
    <td align="right">      122.83</td>
    <td align="right">11-APR-09:55</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4187733.74</td>
    <td align="right">      111.31</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2316015.81</td>
    <td align="right">      123.86</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3310092.36</td>
    <td align="right">      110.70</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4291028.52</td>
    <td align="right">      112.23</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4340160.53</td>
    <td align="right">      129.54</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4340740.80</td>
    <td align="right">      736.93</td>
    <td align="right">27-OCT-08:48</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12645921.59</td>
    <td align="right">     1697.24</td>
    <td align="right">24-NOV-08:61</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.113623E+09</td>
    <td align="right">     2550.79</td>
    <td align="right">20-DEC-07:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.214182E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2316015.81</td>
    <td align="right">      110.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113623E+09</td>
    <td align="right">     2550.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MSEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   405760.45</td>
    <td align="right">       35.72</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    57618.16</td>
    <td align="right">      384.12</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1752775.88</td>
    <td align="right">     1201.98</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2726628.71</td>
    <td align="right">       44.71</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2058566.85</td>
    <td align="right">       52.21</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1247837.32</td>
    <td align="right">       51.40</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2130731.29</td>
    <td align="right">       60.15</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2644798.92</td>
    <td align="right">       48.36</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2597640.10</td>
    <td align="right">       55.39</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1715599.17</td>
    <td align="right">       48.79</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   925061.54</td>
    <td align="right">       47.35</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   189518.05</td>
    <td align="right">       28.52</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 18452536.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    57618.16</td>
    <td align="right">       28.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2726628.71</td>
    <td align="right">     1201.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MNEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18719343.64</td>
    <td align="right">      949.52</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1090595.85</td>
    <td align="right">     1229.34</td>
    <td align="right">06-FEB-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4184560.61</td>
    <td align="right">     1174.75</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3183831.24</td>
    <td align="right">       56.96</td>
    <td align="right">26-APR-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2092662.52</td>
    <td align="right">       52.87</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1196104.00</td>
    <td align="right">       58.83</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2088643.17</td>
    <td align="right">       49.46</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2718151.36</td>
    <td align="right">       47.39</td>
    <td align="right">05-AUG-09:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2793519.14</td>
    <td align="right">       48.90</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3414637.53</td>
    <td align="right">      257.04</td>
    <td align="right">27-OCT-08:50</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4738891.42</td>
    <td align="right">     1122.99</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56478745.11</td>
    <td align="right">     1342.63</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102700E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1090595.85</td>
    <td align="right">       47.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 56478745.11</td>
    <td align="right">     1342.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MN1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5406012.83</td>
    <td align="right">      949.87</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   482602.42</td>
    <td align="right">     1512.64</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4450967.45</td>
    <td align="right">     1009.20</td>
    <td align="right">11-MAR-16:10</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4767864.04</td>
    <td align="right">       57.90</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3297041.66</td>
    <td align="right">       58.36</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1603002.67</td>
    <td align="right">       59.56</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2548492.12</td>
    <td align="right">       57.77</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3226051.73</td>
    <td align="right">       59.40</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3401087.12</td>
    <td align="right">       64.60</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4496069.71</td>
    <td align="right">       59.84</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4447113.76</td>
    <td align="right">       55.39</td>
    <td align="right">09-NOV-12:56</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4275141.81</td>
    <td align="right">      951.17</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 42401447.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   482602.42</td>
    <td align="right">       55.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5406012.83</td>
    <td align="right">     1512.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MN2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5350565.55</td>
    <td align="right">      873.03</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   440976.57</td>
    <td align="right">     1338.29</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4300738.03</td>
    <td align="right">     1021.83</td>
    <td align="right">11-MAR-16:10</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4710492.97</td>
    <td align="right">       58.12</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3238194.76</td>
    <td align="right">       58.16</td>
    <td align="right">31-MAY-08:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1592823.23</td>
    <td align="right">       59.75</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2536106.42</td>
    <td align="right">       57.94</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3214626.43</td>
    <td align="right">       59.50</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3372017.52</td>
    <td align="right">       64.77</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4358644.78</td>
    <td align="right">       60.01</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4330926.54</td>
    <td align="right">       55.81</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3923963.03</td>
    <td align="right">     1024.80</td>
    <td align="right">09-DEC-10:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 41370075.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   440976.57</td>
    <td align="right">       55.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5350565.55</td>
    <td align="right">     1338.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MS1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   405868.51</td>
    <td align="right">       34.09</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1928852.67</td>
    <td align="right">       39.04</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3988095.84</td>
    <td align="right">       58.55</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3334293.97</td>
    <td align="right">       58.69</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1763108.59</td>
    <td align="right">       58.01</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2585304.11</td>
    <td align="right">       58.73</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3157611.95</td>
    <td align="right">       59.33</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3140373.52</td>
    <td align="right">       54.12</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2106958.33</td>
    <td align="right">       50.63</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   959686.26</td>
    <td align="right">       45.13</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   161238.74</td>
    <td align="right">       31.75</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23531392.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3988095.84</td>
    <td align="right">       59.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MS2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   395618.01</td>
    <td align="right">       33.83</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1871691.38</td>
    <td align="right">       39.38</td>
    <td align="right">18-MAR-12:53</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3936273.13</td>
    <td align="right">       58.35</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3290423.61</td>
    <td align="right">       58.50</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1753036.04</td>
    <td align="right">       58.15</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2566719.33</td>
    <td align="right">       56.46</td>
    <td align="right">29-JUL-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3144601.41</td>
    <td align="right">       59.44</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3112231.64</td>
    <td align="right">       53.87</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2075898.39</td>
    <td align="right">       51.04</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   930563.99</td>
    <td align="right">       44.88</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   151418.06</td>
    <td align="right">       31.64</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23228475.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3936273.13</td>
    <td align="right">       59.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MCORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_M CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1339317.84</td>
    <td align="right">     2200.39</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   770879.30</td>
    <td align="right">     1795.44</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4624283.49</td>
    <td align="right">     1505.51</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4439095.51</td>
    <td align="right">      112.08</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4162694.54</td>
    <td align="right">      113.27</td>
    <td align="right">06-MAY-09:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2458513.95</td>
    <td align="right">      138.08</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3290800.29</td>
    <td align="right">      110.33</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4238213.80</td>
    <td align="right">      113.37</td>
    <td align="right">26-AUG-07:35</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4156757.83</td>
    <td align="right">      126.96</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2473733.49</td>
    <td align="right">      124.21</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1133870.57</td>
    <td align="right">       79.30</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9208489.11</td>
    <td align="right">     2952.51</td>
    <td align="right">17-DEC-07:01</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 42296649.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   770879.30</td>
    <td align="right">       79.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9208489.11</td>
    <td align="right">     2952.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34199856.56</td>
    <td align="right">     2090.30</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 25453435.61</td>
    <td align="right">     2261.47</td>
    <td align="right">28-FEB-07:01</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27495942.61</td>
    <td align="right">     2339.63</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5062822.01</td>
    <td align="right">      122.80</td>
    <td align="right">11-APR-09:55</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4228487.90</td>
    <td align="right">      111.61</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2331737.33</td>
    <td align="right">      124.02</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3316881.32</td>
    <td align="right">      110.62</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4309927.17</td>
    <td align="right">      112.57</td>
    <td align="right">24-AUG-08:26</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4379967.43</td>
    <td align="right">      129.40</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4958145.30</td>
    <td align="right">     1469.65</td>
    <td align="right">27-OCT-08:48</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15627531.56</td>
    <td align="right">     2369.34</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133361E+09</td>
    <td align="right">     2558.83</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264725E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2331737.33</td>
    <td align="right">      110.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133361E+09</td>
    <td align="right">     2558.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   430728.16</td>
    <td align="right">       35.87</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   129435.31</td>
    <td align="right">      862.90</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1907735.68</td>
    <td align="right">     1057.82</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2799048.62</td>
    <td align="right">       44.58</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2082538.82</td>
    <td align="right">       52.07</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1254351.29</td>
    <td align="right">       51.26</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2159535.06</td>
    <td align="right">       60.37</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2672730.29</td>
    <td align="right">       48.71</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2648135.60</td>
    <td align="right">       54.43</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1761428.98</td>
    <td align="right">       48.98</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   997737.19</td>
    <td align="right">       51.59</td>
    <td align="right">10-NOV-13:48</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   204103.71</td>
    <td align="right">       27.79</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 19047508.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   129435.31</td>
    <td align="right">       27.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2799048.62</td>
    <td align="right">     1057.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 21212274.92</td>
    <td align="right">     1304.73</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1963743.13</td>
    <td align="right">     1462.90</td>
    <td align="right">03-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5209361.76</td>
    <td align="right">     1864.33</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3234263.58</td>
    <td align="right">       56.82</td>
    <td align="right">26-APR-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2107271.66</td>
    <td align="right">       52.73</td>
    <td align="right">01-MAY-12:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1199764.83</td>
    <td align="right">       58.62</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2101095.92</td>
    <td align="right">       49.50</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2742037.28</td>
    <td align="right">       47.24</td>
    <td align="right">07-AUG-09:12</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2829969.37</td>
    <td align="right">       62.19</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3623520.21</td>
    <td align="right">      716.02</td>
    <td align="right">27-OCT-08:50</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5655647.33</td>
    <td align="right">      922.29</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 64870413.08</td>
    <td align="right">     1521.36</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116749E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1199764.83</td>
    <td align="right">       47.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 64870413.08</td>
    <td align="right">     1864.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6044437.72</td>
    <td align="right">     1423.59</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   614126.75</td>
    <td align="right">     1519.04</td>
    <td align="right">10-FEB-13:38</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4957059.40</td>
    <td align="right">     1618.61</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4850284.27</td>
    <td align="right">       58.78</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3328272.20</td>
    <td align="right">       58.46</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1618379.24</td>
    <td align="right">       63.26</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2555263.61</td>
    <td align="right">       57.68</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3255541.87</td>
    <td align="right">       59.32</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3444826.04</td>
    <td align="right">       64.31</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4653614.98</td>
    <td align="right">       59.64</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4679732.43</td>
    <td align="right">       54.54</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5251115.39</td>
    <td align="right">     1007.03</td>
    <td align="right">08-DEC-11:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 45252653.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   614126.75</td>
    <td align="right">       54.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6044437.72</td>
    <td align="right">     1618.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5938537.69</td>
    <td align="right">     1351.56</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   535623.37</td>
    <td align="right">     1631.89</td>
    <td align="right">03-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4771289.05</td>
    <td align="right">     1547.13</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4786786.31</td>
    <td align="right">       58.01</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3268572.76</td>
    <td align="right">       58.02</td>
    <td align="right">31-MAY-08:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1606587.49</td>
    <td align="right">       59.64</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2551706.95</td>
    <td align="right">       57.86</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3242316.70</td>
    <td align="right">       59.42</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3418607.54</td>
    <td align="right">       64.64</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4554063.14</td>
    <td align="right">       59.87</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4541492.88</td>
    <td align="right">       55.29</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  4606225.34</td>
    <td align="right">      920.74</td>
    <td align="right">08-DEC-11:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 43821809.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   535623.37</td>
    <td align="right">       55.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5938537.69</td>
    <td align="right">     1631.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   435811.71</td>
    <td align="right">       34.68</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2166.17</td>
    <td align="right">       14.44</td>
    <td align="right">10-FEB-13:40</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2135900.37</td>
    <td align="right">     1167.85</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4061621.85</td>
    <td align="right">       58.68</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3371661.42</td>
    <td align="right">       63.57</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1779758.47</td>
    <td align="right">       57.90</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2612147.72</td>
    <td align="right">       58.91</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3179014.65</td>
    <td align="right">       45.89</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3193948.14</td>
    <td align="right">       54.12</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2174842.79</td>
    <td align="right">       50.43</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1022441.35</td>
    <td align="right">       45.66</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   171824.85</td>
    <td align="right">       32.27</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 24141139.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2166.17</td>
    <td align="right">       14.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4061621.85</td>
    <td align="right">     1167.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   426065.28</td>
    <td align="right">       34.46</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2050881.82</td>
    <td align="right">      876.02</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4010654.89</td>
    <td align="right">       58.47</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3319863.71</td>
    <td align="right">       58.65</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1770870.95</td>
    <td align="right">       58.01</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2600563.67</td>
    <td align="right">       58.57</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3173583.83</td>
    <td align="right">       59.35</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3170365.81</td>
    <td align="right">       53.89</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2144336.72</td>
    <td align="right">       50.87</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1002726.27</td>
    <td align="right">       45.43</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   164581.90</td>
    <td align="right">       32.19</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23834494.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4010654.89</td>
    <td align="right">      876.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F6CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F6 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F6 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1552597.24</td>
    <td align="right">     1019.94</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1085775.20</td>
    <td align="right">      966.35</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6339250.03</td>
    <td align="right">     1786.64</td>
    <td align="right">31-MAR-05:01</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4508817.09</td>
    <td align="right">      112.35</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4202719.75</td>
    <td align="right">      113.24</td>
    <td align="right">06-MAY-09:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2468448.01</td>
    <td align="right">      138.04</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3297312.49</td>
    <td align="right">      110.26</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4255145.95</td>
    <td align="right">      113.36</td>
    <td align="right">26-AUG-07:35</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4184797.53</td>
    <td align="right">      127.27</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2496328.32</td>
    <td align="right">      124.56</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1167228.89</td>
    <td align="right">       79.53</td>
    <td align="right">01-NOV-12:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11072576.95</td>
    <td align="right">     2165.67</td>
    <td align="right">16-DEC-08:61</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 46630997.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1085775.20</td>
    <td align="right">       79.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 11072576.95</td>
    <td align="right">     2165.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38032628.03</td>
    <td align="right">     2432.87</td>
    <td align="right">13-JAN-07:01</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29140236.21</td>
    <td align="right">     2336.68</td>
    <td align="right">05-FEB-06:01</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 34727417.65</td>
    <td align="right">     2228.59</td>
    <td align="right">31-MAR-05:01</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5135359.67</td>
    <td align="right">      122.76</td>
    <td align="right">11-APR-09:55</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4262116.92</td>
    <td align="right">      111.94</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2353147.61</td>
    <td align="right">      124.24</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3318771.29</td>
    <td align="right">      110.53</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4358350.40</td>
    <td align="right">      114.56</td>
    <td align="right">05-AUG-10:10</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4429029.25</td>
    <td align="right">      129.26</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4712045.44</td>
    <td align="right">     1369.71</td>
    <td align="right">26-OCT-05:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 18457937.31</td>
    <td align="right">     2088.50</td>
    <td align="right">18-NOV-07:01</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141460E+09</td>
    <td align="right">     2664.71</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290388E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2353147.61</td>
    <td align="right">      110.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141460E+09</td>
    <td align="right">     2664.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   451475.30</td>
    <td align="right">       36.01</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2203236.17</td>
    <td align="right">     1505.44</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2841694.62</td>
    <td align="right">       44.49</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2101241.33</td>
    <td align="right">       43.25</td>
    <td align="right">26-MAY-08:36</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1261404.04</td>
    <td align="right">       51.13</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2173260.65</td>
    <td align="right">       60.57</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2702791.16</td>
    <td align="right">       49.09</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2690562.62</td>
    <td align="right">       54.57</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1802259.14</td>
    <td align="right">       49.13</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1044208.83</td>
    <td align="right">       52.03</td>
    <td align="right">10-NOV-13:48</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   244287.47</td>
    <td align="right">       89.03</td>
    <td align="right">07-DEC-06:07</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 19516421.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2841694.62</td>
    <td align="right">     1505.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23373766.88</td>
    <td align="right">     1161.72</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2520791.24</td>
    <td align="right">     1734.43</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6788925.82</td>
    <td align="right">     1486.09</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3295552.78</td>
    <td align="right">       56.67</td>
    <td align="right">26-APR-10:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2125794.49</td>
    <td align="right">       56.73</td>
    <td align="right">13-MAY-12:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1211580.29</td>
    <td align="right">       58.45</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2110910.71</td>
    <td align="right">       49.55</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2760718.33</td>
    <td align="right">       47.54</td>
    <td align="right">07-AUG-09:12</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2872104.31</td>
    <td align="right">       62.32</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3660420.02</td>
    <td align="right">       58.17</td>
    <td align="right">10-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6530735.60</td>
    <td align="right">     1125.60</td>
    <td align="right">24-NOV-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 71765586.32</td>
    <td align="right">     1399.80</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129017E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1211580.29</td>
    <td align="right">       47.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 71765586.32</td>
    <td align="right">     1734.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6528289.99</td>
    <td align="right">     1270.66</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   173778.50</td>
    <td align="right">     1042.34</td>
    <td align="right">06-FEB-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5443041.85</td>
    <td align="right">     1366.68</td>
    <td align="right">11-MAR-16:07</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4919441.75</td>
    <td align="right">       58.96</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3350063.81</td>
    <td align="right">       58.54</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1628365.32</td>
    <td align="right">       63.18</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2566043.23</td>
    <td align="right">       57.61</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3272750.70</td>
    <td align="right">       59.30</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3472746.24</td>
    <td align="right">       64.12</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4772408.46</td>
    <td align="right">       59.51</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4996297.11</td>
    <td align="right">      578.39</td>
    <td align="right">29-NOV-10:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5835703.86</td>
    <td align="right">     1399.10</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 46958930.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   173778.50</td>
    <td align="right">       57.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6528289.99</td>
    <td align="right">     1399.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6378598.45</td>
    <td align="right">     1319.44</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   125456.71</td>
    <td align="right">      729.08</td>
    <td align="right">06-FEB-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5282143.30</td>
    <td align="right">     1544.17</td>
    <td align="right">06-MAR-14:10</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4857238.49</td>
    <td align="right">       58.57</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3299022.35</td>
    <td align="right">       58.31</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1621557.67</td>
    <td align="right">       63.26</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2553286.66</td>
    <td align="right">       57.79</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3256574.16</td>
    <td align="right">       59.35</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3451723.90</td>
    <td align="right">       64.37</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4680259.73</td>
    <td align="right">       59.64</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4802803.75</td>
    <td align="right">      322.00</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5148190.52</td>
    <td align="right">     1268.44</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 45456855.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   125456.71</td>
    <td align="right">       57.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6378598.45</td>
    <td align="right">     1544.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   461454.63</td>
    <td align="right">       35.23</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2450281.30</td>
    <td align="right">     1289.39</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4112290.54</td>
    <td align="right">       58.57</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3387258.33</td>
    <td align="right">       63.67</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1796377.89</td>
    <td align="right">       57.81</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2624191.12</td>
    <td align="right">       59.10</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3209689.03</td>
    <td align="right">       46.22</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3233755.37</td>
    <td align="right">       54.14</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2222601.15</td>
    <td align="right">       50.34</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1060314.80</td>
    <td align="right">       46.28</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   182468.74</td>
    <td align="right">       32.68</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 24740682.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4112290.54</td>
    <td align="right">     1289.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   451926.97</td>
    <td align="right">       35.02</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2348003.07</td>
    <td align="right">     1438.24</td>
    <td align="right">08-MAR-09:40</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4069935.34</td>
    <td align="right">       58.58</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3349807.44</td>
    <td align="right">       58.74</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1788345.27</td>
    <td align="right">       57.92</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2614371.51</td>
    <td align="right">       58.75</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3195680.12</td>
    <td align="right">       46.07</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3211283.00</td>
    <td align="right">       53.91</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2195809.27</td>
    <td align="right">       50.75</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1043873.08</td>
    <td align="right">       45.98</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   176059.06</td>
    <td align="right">       32.65</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 24445094.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4069935.34</td>
    <td align="right">     1438.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F7CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F7 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F7 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2163432.50</td>
    <td align="right">     2233.47</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2494057.34</td>
    <td align="right">     1736.17</td>
    <td align="right">05-FEB-06:01</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8554320.25</td>
    <td align="right">     2390.39</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4597808.38</td>
    <td align="right">      112.34</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4215677.82</td>
    <td align="right">      111.96</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2468383.79</td>
    <td align="right">      138.01</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3311924.00</td>
    <td align="right">      110.22</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4254331.51</td>
    <td align="right">      113.18</td>
    <td align="right">26-AUG-07:35</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4215504.35</td>
    <td align="right">      127.60</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2524117.66</td>
    <td align="right">      124.95</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1255060.32</td>
    <td align="right">      685.80</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13145478.74</td>
    <td align="right">     2997.19</td>
    <td align="right">16-DEC-06:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 53200096.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1255060.32</td>
    <td align="right">      110.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 13145478.74</td>
    <td align="right">     2997.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43425252.16</td>
    <td align="right">     1986.04</td>
    <td align="right">16-JAN-06:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38945710.99</td>
    <td align="right">     2459.20</td>
    <td align="right">05-FEB-08:61</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41923228.46</td>
    <td align="right">     2580.92</td>
    <td align="right">13-MAR-07:01</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5217334.37</td>
    <td align="right">      122.73</td>
    <td align="right">11-APR-09:55</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4293584.20</td>
    <td align="right">      112.17</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2365864.47</td>
    <td align="right">      124.37</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3331067.68</td>
    <td align="right">      110.50</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4370064.50</td>
    <td align="right">      114.92</td>
    <td align="right">05-AUG-10:10</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4430900.55</td>
    <td align="right">      129.14</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5470684.49</td>
    <td align="right">     1135.73</td>
    <td align="right">26-OCT-05:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23549412.66</td>
    <td align="right">     1764.10</td>
    <td align="right">06-NOV-06:01</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157188E+09</td>
    <td align="right">     1977.56</td>
    <td align="right">15-DEC-06:01</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.334511E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2365864.47</td>
    <td align="right">      110.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157188E+09</td>
    <td align="right">     2580.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   487175.01</td>
    <td align="right">       36.19</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2608423.95</td>
    <td align="right">     1382.04</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2889085.56</td>
    <td align="right">       44.36</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2120725.01</td>
    <td align="right">       53.10</td>
    <td align="right">27-MAY-11:58</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1264110.53</td>
    <td align="right">       51.01</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2184400.06</td>
    <td align="right">       60.75</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2718161.42</td>
    <td align="right">       49.38</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2718821.50</td>
    <td align="right">       54.70</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1884781.65</td>
    <td align="right">       49.34</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1090940.02</td>
    <td align="right">       51.79</td>
    <td align="right">10-NOV-13:48</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   521218.65</td>
    <td align="right">      342.45</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 20487843.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2889085.56</td>
    <td align="right">     1382.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26591753.93</td>
    <td align="right">     1003.78</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5293778.68</td>
    <td align="right">     1585.04</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9468765.49</td>
    <td align="right">     1853.70</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3348088.72</td>
    <td align="right">       58.47</td>
    <td align="right">01-APR-10:04</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2143624.87</td>
    <td align="right">       56.85</td>
    <td align="right">13-MAY-12:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1214220.93</td>
    <td align="right">       58.33</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2111625.78</td>
    <td align="right">       49.61</td>
    <td align="right">24-JUL-07:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2765109.78</td>
    <td align="right">       47.85</td>
    <td align="right">07-AUG-09:12</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2891943.72</td>
    <td align="right">       62.45</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3874221.23</td>
    <td align="right">       56.47</td>
    <td align="right">19-OCT-10:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8786996.41</td>
    <td align="right">     1568.56</td>
    <td align="right">24-NOV-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85783861.97</td>
    <td align="right">     1244.55</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154274E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1214220.93</td>
    <td align="right">       47.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 85783861.97</td>
    <td align="right">     1853.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7564266.07</td>
    <td align="right">     1091.36</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   265826.12</td>
    <td align="right">     1076.86</td>
    <td align="right">06-FEB-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5727239.10</td>
    <td align="right">     1903.08</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4992754.29</td>
    <td align="right">       58.22</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3366990.87</td>
    <td align="right">       58.65</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1629949.59</td>
    <td align="right">       59.31</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2574329.14</td>
    <td align="right">       58.54</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3269123.41</td>
    <td align="right">       49.95</td>
    <td align="right">07-AUG-09:12</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3484979.39</td>
    <td align="right">       54.50</td>
    <td align="right">28-SEP-08:57</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4934863.02</td>
    <td align="right">       59.34</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5398879.23</td>
    <td align="right">     1281.94</td>
    <td align="right">29-NOV-10:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8748876.63</td>
    <td align="right">     1589.08</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 51958076.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   265826.12</td>
    <td align="right">       49.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  8748876.63</td>
    <td align="right">     1903.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7322931.52</td>
    <td align="right">     1133.54</td>
    <td align="right">03-JAN-09:38</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   230726.89</td>
    <td align="right">     1232.88</td>
    <td align="right">06-FEB-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5556721.26</td>
    <td align="right">     1724.33</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4920480.59</td>
    <td align="right">       59.21</td>
    <td align="right">01-APR-10:03</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3328991.28</td>
    <td align="right">       58.42</td>
    <td align="right">05-MAY-08:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1621117.34</td>
    <td align="right">       63.27</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2555115.90</td>
    <td align="right">       57.74</td>
    <td align="right">04-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3261210.91</td>
    <td align="right">       59.31</td>
    <td align="right">26-AUG-07:38</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3468932.94</td>
    <td align="right">       64.17</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4849104.28</td>
    <td align="right">       59.49</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5217495.26</td>
    <td align="right">     1006.42</td>
    <td align="right">24-NOV-13:20</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7771396.35</td>
    <td align="right">     1656.80</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 50104224.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   230726.89</td>
    <td align="right">       57.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7771396.35</td>
    <td align="right">     1724.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   495416.10</td>
    <td align="right">       35.91</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2786428.47</td>
    <td align="right">     1726.75</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4164419.69</td>
    <td align="right">       58.47</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3407301.96</td>
    <td align="right">       63.79</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1798591.56</td>
    <td align="right">       58.09</td>
    <td align="right">01-JUN-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2626784.18</td>
    <td align="right">       59.35</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3220756.96</td>
    <td align="right">       46.44</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3268848.65</td>
    <td align="right">       54.19</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2282209.12</td>
    <td align="right">       57.94</td>
    <td align="right">10-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1114223.99</td>
    <td align="right">       46.61</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   194827.78</td>
    <td align="right">       33.40</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 25359808.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4164419.69</td>
    <td align="right">     1726.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   486220.21</td>
    <td align="right">       35.75</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2698069.37</td>
    <td align="right">     1514.83</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4126084.53</td>
    <td align="right">       58.73</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3376312.93</td>
    <td align="right">       63.57</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1790941.72</td>
    <td align="right">       57.88</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2616632.96</td>
    <td align="right">       59.06</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3204625.79</td>
    <td align="right">       46.29</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3246572.11</td>
    <td align="right">       53.97</td>
    <td align="right">12-SEP-07:53</td>
    <td align="right">       27.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2247353.82</td>
    <td align="right">       50.27</td>
    <td align="right">15-OCT-10:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1096071.66</td>
    <td align="right">       46.50</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   188212.30</td>
    <td align="right">       33.37</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 25077097.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4126084.53</td>
    <td align="right">     1514.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F8CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F8 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F8 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9SWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3807197.65</td>
    <td align="right">     1416.15</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6996584.51</td>
    <td align="right">     1879.01</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14611129.56</td>
    <td align="right">     2324.53</td>
    <td align="right">29-MAR-06:01</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4825457.39</td>
    <td align="right">      111.75</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4393136.73</td>
    <td align="right">      111.57</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2490822.74</td>
    <td align="right">      137.87</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3307783.74</td>
    <td align="right">      110.06</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4242447.80</td>
    <td align="right">      113.57</td>
    <td align="right">26-AUG-07:35</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4231900.36</td>
    <td align="right">      129.72</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2599909.12</td>
    <td align="right">      126.74</td>
    <td align="right">06-OCT-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2035498.78</td>
    <td align="right">     2240.81</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21061078.32</td>
    <td align="right">     2741.64</td>
    <td align="right">14-DEC-06:01</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 74602946.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2035498.78</td>
    <td align="right">      110.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 21061078.32</td>
    <td align="right">     2741.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9NWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54728427.71</td>
    <td align="right">     2298.06</td>
    <td align="right">12-JAN-06:01</td>
    <td align="right">        5.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57629275.84</td>
    <td align="right">     2543.88</td>
    <td align="right">05-FEB-07:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 52251391.75</td>
    <td align="right">     2226.58</td>
    <td align="right">30-MAR-07:01</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5453647.91</td>
    <td align="right">      113.15</td>
    <td align="right">01-APR-10:20</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4412653.27</td>
    <td align="right">      112.32</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2339497.95</td>
    <td align="right">      125.57</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3268244.39</td>
    <td align="right">      110.35</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4372786.53</td>
    <td align="right">      114.93</td>
    <td align="right">05-AUG-10:10</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4452211.76</td>
    <td align="right">      128.61</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  7589182.94</td>
    <td align="right">     1538.27</td>
    <td align="right">28-OCT-05:01</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34973665.54</td>
    <td align="right">     1879.52</td>
    <td align="right">29-NOV-07:01</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.193205E+09</td>
    <td align="right">     2387.94</td>
    <td align="right">29-DEC-07:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424676E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2339497.95</td>
    <td align="right">      110.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193205E+09</td>
    <td align="right">     2543.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9SEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   590961.27</td>
    <td align="right">      112.27</td>
    <td align="right">01-JAN-06:01</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   340284.29</td>
    <td align="right">      115.80</td>
    <td align="right">05-FEB-04:00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3386309.23</td>
    <td align="right">     2019.41</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2981494.07</td>
    <td align="right">       43.78</td>
    <td align="right">09-APR-10:32</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2161575.54</td>
    <td align="right">       56.96</td>
    <td align="right">13-MAY-12:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1260323.85</td>
    <td align="right">       50.61</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2159871.89</td>
    <td align="right">       61.32</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2696916.39</td>
    <td align="right">       50.29</td>
    <td align="right">04-AUG-09:43</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2740890.84</td>
    <td align="right">       62.44</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1988471.81</td>
    <td align="right">       49.86</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1212580.79</td>
    <td align="right">       50.55</td>
    <td align="right">10-NOV-13:48</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2338450.60</td>
    <td align="right">      703.27</td>
    <td align="right">17-DEC-07:01</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23858130.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   340284.29</td>
    <td align="right">       43.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3386309.23</td>
    <td align="right">     2019.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9NEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 35016839.27</td>
    <td align="right">     1605.30</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11901277.08</td>
    <td align="right">     1626.21</td>
    <td align="right">06-FEB-13:16</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17435707.40</td>
    <td align="right">     2084.15</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3465838.38</td>
    <td align="right">       60.01</td>
    <td align="right">01-APR-10:04</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2167066.40</td>
    <td align="right">       56.69</td>
    <td align="right">13-MAY-12:37</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1199695.24</td>
    <td align="right">       43.51</td>
    <td align="right">10-JUN-07:53</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2099578.74</td>
    <td align="right">       60.31</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2738304.24</td>
    <td align="right">       48.97</td>
    <td align="right">07-AUG-09:12</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2895260.63</td>
    <td align="right">       63.28</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4296566.44</td>
    <td align="right">       59.10</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 14255469.77</td>
    <td align="right">     1098.00</td>
    <td align="right">24-NOV-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120326E+09</td>
    <td align="right">     1564.12</td>
    <td align="right">09-DEC-10:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217798E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1199695.24</td>
    <td align="right">       43.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120326E+09</td>
    <td align="right">     2084.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9N1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9537487.37</td>
    <td align="right">     1674.23</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   426212.34</td>
    <td align="right">     1703.52</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6542948.59</td>
    <td align="right">     1819.09</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5116876.04</td>
    <td align="right">       58.40</td>
    <td align="right">01-APR-10:20</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3401279.77</td>
    <td align="right">       64.03</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1595761.08</td>
    <td align="right">       58.51</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2533436.73</td>
    <td align="right">       59.28</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3248669.34</td>
    <td align="right">       56.55</td>
    <td align="right">23-AUG-08:18</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3494147.60</td>
    <td align="right">       50.03</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5186959.10</td>
    <td align="right">       59.15</td>
    <td align="right">15-OCT-10:47</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  6104325.82</td>
    <td align="right">     1101.85</td>
    <td align="right">24-NOV-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15672935.08</td>
    <td align="right">     1217.47</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 62861038.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   426212.34</td>
    <td align="right">       50.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 15672935.08</td>
    <td align="right">     1819.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9N2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9377054.28</td>
    <td align="right">     1614.84</td>
    <td align="right">03-JAN-09:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   372549.47</td>
    <td align="right">     1470.77</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6320262.49</td>
    <td align="right">     1886.45</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  5034239.37</td>
    <td align="right">       58.38</td>
    <td align="right">11-APR-09:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3358349.74</td>
    <td align="right">       64.23</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1601679.37</td>
    <td align="right">       58.59</td>
    <td align="right">09-JUN-06:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2533672.70</td>
    <td align="right">       59.41</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3232984.60</td>
    <td align="right">       56.45</td>
    <td align="right">23-AUG-08:18</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3472844.49</td>
    <td align="right">       49.82</td>
    <td align="right">12-SEP-07:42</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5077833.43</td>
    <td align="right">       59.15</td>
    <td align="right">14-OCT-10:45</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5905494.06</td>
    <td align="right">     1022.62</td>
    <td align="right">24-NOV-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15113992.01</td>
    <td align="right">     1267.76</td>
    <td align="right">09-DEC-10:36</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 61400956.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   372549.47</td>
    <td align="right">       49.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 15113992.01</td>
    <td align="right">     1886.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9S1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   560883.03</td>
    <td align="right">       36.48</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      188.32</td>
    <td align="right">        0.31</td>
    <td align="right">18-FEB-15:00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3157090.79</td>
    <td align="right">     1602.70</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4275943.08</td>
    <td align="right">       57.75</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3482603.64</td>
    <td align="right">       63.86</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1778592.95</td>
    <td align="right">       59.90</td>
    <td align="right">21-JUN-08:07</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2598897.87</td>
    <td align="right">       59.15</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3207204.23</td>
    <td align="right">       56.41</td>
    <td align="right">23-AUG-08:18</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3295416.64</td>
    <td align="right">       64.33</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2361086.90</td>
    <td align="right">       49.78</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1231755.83</td>
    <td align="right">       48.26</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   227446.66</td>
    <td align="right">       35.19</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 26177109.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.32</td>
    <td align="right">        0.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4275943.08</td>
    <td align="right">     1602.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9S2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   554889.07</td>
    <td align="right">       36.42</td>
    <td align="right">27-JAN-16:22</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3073435.85</td>
    <td align="right">     1702.68</td>
    <td align="right">08-MAR-09:38</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4220806.06</td>
    <td align="right">       58.05</td>
    <td align="right">13-APR-09:46</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3408183.14</td>
    <td align="right">       64.05</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1775309.35</td>
    <td align="right">       59.75</td>
    <td align="right">21-JUN-08:07</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2587445.66</td>
    <td align="right">       59.25</td>
    <td align="right">31-JUL-07:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3193579.97</td>
    <td align="right">       56.56</td>
    <td align="right">23-AUG-08:18</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3276595.99</td>
    <td align="right">       64.55</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2338122.50</td>
    <td align="right">       49.68</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1207454.21</td>
    <td align="right">       48.08</td>
    <td align="right">02-NOV-13:42</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   221546.36</td>
    <td align="right">       35.14</td>
    <td align="right">25-DEC-15:43</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 25857368.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  4220806.06</td>
    <td align="right">     1702.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::F9CORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> F9 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_F9 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TSWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 57644578.20</td>
    <td align="right">     2741.18</td>
    <td align="right">22-JAN-06:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 88227912.54</td>
    <td align="right">     2664.04</td>
    <td align="right">25-FEB-06:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122676E+09</td>
    <td align="right">     2288.15</td>
    <td align="right">08-MAR-09:33</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4518849.69</td>
    <td align="right">      542.51</td>
    <td align="right">21-APR-07:50</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4366062.02</td>
    <td align="right">      122.59</td>
    <td align="right">04-MAY-08:54</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2787944.54</td>
    <td align="right">      137.58</td>
    <td align="right">19-JUN-07:05</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3616837.28</td>
    <td align="right">      127.47</td>
    <td align="right">03-JUL-07:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4544427.88</td>
    <td align="right">      127.40</td>
    <td align="right">30-AUG-08:26</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4338006.78</td>
    <td align="right">      129.46</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13730384.64</td>
    <td align="right">     2192.21</td>
    <td align="right">25-OCT-05:01</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
