    <td align="right">November</td>
    <td align="right"> 51567496.57</td>
    <td align="right">     2216.63</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211117E+09</td>
    <td align="right">     2255.28</td>
    <td align="right">04-DEC-08:61</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569135E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2787944.54</td>
    <td align="right">      122.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211117E+09</td>
    <td align="right">     2741.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TNWAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196006E+09</td>
    <td align="right">     1990.44</td>
    <td align="right">27-JAN-08:53</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.199759E+09</td>
    <td align="right">     2301.43</td>
    <td align="right">10-FEB-12:53</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193341E+09</td>
    <td align="right">     2501.04</td>
    <td align="right">12-MAR-07:01</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4682517.56</td>
    <td align="right">      408.68</td>
    <td align="right">21-APR-07:50</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4326429.95</td>
    <td align="right">      112.35</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2649726.34</td>
    <td align="right">      125.46</td>
    <td align="right">23-JUN-06:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3545950.89</td>
    <td align="right">      124.44</td>
    <td align="right">03-JUL-07:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4691483.71</td>
    <td align="right">      127.40</td>
    <td align="right">30-AUG-08:26</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4530799.15</td>
    <td align="right">      128.12</td>
    <td align="right">16-SEP-09:15</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 35201877.23</td>
    <td align="right">     1712.13</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156464E+09</td>
    <td align="right">     1438.82</td>
    <td align="right">09-NOV-06:01</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.495054E+09</td>
    <td align="right">     2207.87</td>
    <td align="right">13-DEC-08:61</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130025E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2649726.34</td>
    <td align="right">      112.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.495054E+09</td>
    <td align="right">     2501.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TSEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52191863.26</td>
    <td align="right">     2175.64</td>
    <td align="right">16-JAN-06:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69749751.80</td>
    <td align="right">     2593.30</td>
    <td align="right">25-FEB-06:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103843E+09</td>
    <td align="right">     2745.21</td>
    <td align="right">25-MAR-05:01</td>
    <td align="right">        5.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2949098.81</td>
    <td align="right">       86.43</td>
    <td align="right">25-APR-08:46</td>
    <td align="right">       26.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2454802.24</td>
    <td align="right">      110.62</td>
    <td align="right">31-MAY-08:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1615552.93</td>
    <td align="right">      123.19</td>
    <td align="right">23-JUN-06:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2654912.26</td>
    <td align="right">      122.84</td>
    <td align="right">03-JUL-07:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3537268.85</td>
    <td align="right">      109.03</td>
    <td align="right">27-AUG-07:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3329324.38</td>
    <td align="right">      127.84</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10582676.82</td>
    <td align="right">     1839.83</td>
    <td align="right">26-OCT-06:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47396918.16</td>
    <td align="right">     2342.09</td>
    <td align="right">05-NOV-06:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187417E+09</td>
    <td align="right">     2370.94</td>
    <td align="right">15-DEC-08:61</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.487721E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1615552.93</td>
    <td align="right">       86.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187417E+09</td>
    <td align="right">     2745.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TNEAPARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174609E+09</td>
    <td align="right">     2262.48</td>
    <td align="right">16-JAN-08:61</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162835E+09</td>
    <td align="right">     2278.94</td>
    <td align="right">08-FEB-08:61</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167498E+09</td>
    <td align="right">     3441.75</td>
    <td align="right">06-MAR-18:02</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2954874.54</td>
    <td align="right">      705.80</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2474058.02</td>
    <td align="right">      103.94</td>
    <td align="right">25-MAY-09:06</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1584797.79</td>
    <td align="right">      113.20</td>
    <td align="right">14-JUN-08:07</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2558315.75</td>
    <td align="right">      110.67</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3637787.34</td>
    <td align="right">      109.77</td>
    <td align="right">24-AUG-08:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3351388.56</td>
    <td align="right">      127.64</td>
    <td align="right">16-SEP-09:17</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25495200.49</td>
    <td align="right">     2548.30</td>
    <td align="right">25-OCT-05:01</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135405E+09</td>
    <td align="right">     1668.44</td>
    <td align="right">29-NOV-09:56</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.440987E+09</td>
    <td align="right">     2349.91</td>
    <td align="right">29-DEC-08:61</td>
    <td align="right">        6.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112339E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1584797.79</td>
    <td align="right">      103.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.440987E+09</td>
    <td align="right">     3441.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TN1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36384664.25</td>
    <td align="right">     1878.21</td>
    <td align="right">03-JAN-09:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 18103609.44</td>
    <td align="right">     1654.81</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32819786.11</td>
    <td align="right">     2394.13</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4357132.56</td>
    <td align="right">       60.54</td>
    <td align="right">12-APR-09:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3280618.16</td>
    <td align="right">       63.15</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1776659.34</td>
    <td align="right">       59.63</td>
    <td align="right">07-JUN-07:45</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2622974.82</td>
    <td align="right">       64.19</td>
    <td align="right">03-JUL-07:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3320624.77</td>
    <td align="right">       57.81</td>
    <td align="right">14-AUG-06:40</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3479326.07</td>
    <td align="right">       63.47</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5503815.89</td>
    <td align="right">     1022.67</td>
    <td align="right">28-OCT-09:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21962128.61</td>
    <td align="right">     1761.04</td>
    <td align="right">29-NOV-09:56</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144810E+09</td>
    <td align="right">     1682.28</td>
    <td align="right">09-DEC-10:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.278421E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1776659.34</td>
    <td align="right">       57.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144810E+09</td>
    <td align="right">     2394.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TN2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36090361.02</td>
    <td align="right">     1847.35</td>
    <td align="right">03-JAN-09:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16697065.19</td>
    <td align="right">     1787.21</td>
    <td align="right">06-FEB-13:18</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 31026131.67</td>
    <td align="right">     2448.81</td>
    <td align="right">08-MAR-09:35</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4218616.83</td>
    <td align="right">       60.14</td>
    <td align="right">11-APR-09:47</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3195956.30</td>
    <td align="right">       63.70</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1754168.91</td>
    <td align="right">       59.92</td>
    <td align="right">07-JUN-07:45</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2606980.27</td>
    <td align="right">       64.56</td>
    <td align="right">03-JUL-07:58</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3260780.74</td>
    <td align="right">       58.08</td>
    <td align="right">14-AUG-06:40</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3433250.51</td>
    <td align="right">       63.57</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5137525.80</td>
    <td align="right">     1123.31</td>
    <td align="right">28-OCT-09:00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21317311.68</td>
    <td align="right">     1564.89</td>
    <td align="right">29-NOV-09:56</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142104E+09</td>
    <td align="right">     1750.81</td>
    <td align="right">09-DEC-10:34</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270842E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1754168.91</td>
    <td align="right">       58.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142104E+09</td>
    <td align="right">     2448.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TS1APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1909869.20</td>
    <td align="right">      212.91</td>
    <td align="right">01-JAN-03:50</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   794244.39</td>
    <td align="right">      771.62</td>
    <td align="right">08-FEB-06:01</td>
    <td align="right">        5.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7849175.29</td>
    <td align="right">     2219.81</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3917675.00</td>
    <td align="right">       60.09</td>
    <td align="right">29-APR-09:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3495136.51</td>
    <td align="right">       61.50</td>
    <td align="right">31-MAY-08:25</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2066911.98</td>
    <td align="right">       65.10</td>
    <td align="right">23-JUN-07:05</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2762717.99</td>
    <td align="right">       61.74</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3363733.85</td>
    <td align="right">       63.03</td>
    <td align="right">23-AUG-08:25</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3391926.26</td>
    <td align="right">       63.90</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2178775.64</td>
    <td align="right">       58.12</td>
    <td align="right">05-OCT-09:28</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2271222.79</td>
    <td align="right">      898.32</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18917514.27</td>
    <td align="right">      866.28</td>
    <td align="right">10-DEC-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 52918903.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   794244.39</td>
    <td align="right">       58.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 18917514.27</td>
    <td align="right">     2219.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TS2APARTMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1945594.46</td>
    <td align="right">      958.84</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   689474.30</td>
    <td align="right">      527.65</td>
    <td align="right">05-FEB-06:01</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7388640.79</td>
    <td align="right">     2285.21</td>
    <td align="right">08-MAR-09:37</td>
    <td align="right">       15.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3815803.77</td>
    <td align="right">       60.26</td>
    <td align="right">29-APR-09:38</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3415378.59</td>
    <td align="right">       62.80</td>
    <td align="right">04-MAY-08:56</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2041098.07</td>
    <td align="right">       65.08</td>
    <td align="right">23-JUN-07:05</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2741332.25</td>
    <td align="right">       61.73</td>
    <td align="right">08-JUL-06:27</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3340162.81</td>
    <td align="right">       63.83</td>
    <td align="right">30-AUG-08:28</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3359941.63</td>
    <td align="right">       63.91</td>
    <td align="right">29-SEP-08:26</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2148329.26</td>
    <td align="right">       47.51</td>
    <td align="right">03-OCT-08:23</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2201895.41</td>
    <td align="right">      876.32</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18035453.41</td>
    <td align="right">     1255.63</td>
    <td align="right">05-DEC-07:01</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 51123104.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   689474.30</td>
    <td align="right">       47.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 18035453.41</td>
    <td align="right">     2285.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TCORRIDOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_T CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GSWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GNWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::OFFICE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616202E+09</td>
    <td align="right">      540.78</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.635427E+09</td>
    <td align="right">      544.91</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556995E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.574381E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.642612E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.663118E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.592064E+09</td>
    <td align="right">      540.78</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.610463E+09</td>
    <td align="right">      544.91</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.629407E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.649273E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.618475E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.638154E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602996E+09</td>
    <td align="right">      540.78</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.621582E+09</td>
    <td align="right">      544.91</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.642612E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.663118E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.592064E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.610463E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.616202E+09</td>
    <td align="right">      540.78</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.635427E+09</td>
    <td align="right">      544.91</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.605270E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.624309E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.602996E+09</td>
    <td align="right">      540.78</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.621582E+09</td>
    <td align="right">      544.91</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731790E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.754730E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556995E+09</td>
    <td align="right">      540.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.574381E+09</td>
    <td align="right">      544.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.642612E+09</td>
    <td align="right">      540.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.663118E+09</td>
    <td align="right">      544.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GNEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GN1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GN2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GS1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GS2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::GCORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_G CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F2CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F2 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F2 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F3CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F3 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F3 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F4CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F4 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F4 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MSWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MNWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MSEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MNEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MN1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MN2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MS1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MS2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::MCORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_M CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F6CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F6 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F6 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F7CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F7 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F7 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
