    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F8CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F8 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F8 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9SWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9NWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9SEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9NEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9N1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9N2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9S1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9S2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::F9CORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> F9 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_F9 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TSWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TNWAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TSEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TNEAPARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TN1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TN2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TS1APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TS2APARTMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128773E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">0.100378E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120188E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.936864E+09</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133066E+09</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103724E+10</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::TCORRIDOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_T CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">0.121519E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">0.130199E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">0.130199E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">0.130199E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.614951E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">0.130199E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">01-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158409E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.573954E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.121519E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635450E+09</td>
    <td align="right">      237.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134539E+11</td>
    <td align="right">    10216.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GSWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   646169.13</td>
    <td align="right">0.152998E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131554E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2203317.00</td>
    <td align="right">0.149904E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41886372.75</td>
    <td align="right"> 46136049.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83306777.15</td>
    <td align="right"> 22158942.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151499E+09</td>
    <td align="right">  4889793.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134153E+09</td>
    <td align="right">  3778957.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97202269.16</td>
    <td align="right">  7226774.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77152145.44</td>
    <td align="right"> 13797109.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26999787.74</td>
    <td align="right"> 84594092.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1409773.35</td>
    <td align="right">0.143202E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56781.73</td>
    <td align="right">0.150194E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616515E+09</td>
    <td align="right">0.910433E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3778957.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151499E+09</td>
    <td align="right">0.152998E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GNWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   690788.96</td>
    <td align="right">0.134295E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117980E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2331334.03</td>
    <td align="right">0.138790E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41867744.97</td>
    <td align="right"> 45672179.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83313846.27</td>
    <td align="right"> 22247229.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151530E+09</td>
    <td align="right">  4928871.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134132E+09</td>
    <td align="right">  3816850.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 97185387.69</td>
    <td align="right">  7150884.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77166861.06</td>
    <td align="right"> 13753698.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26846509.81</td>
    <td align="right"> 81846026.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1314201.62</td>
    <td align="right">0.133266E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98066.51</td>
    <td align="right">0.134363E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616477E+09</td>
    <td align="right">0.838110E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3816850.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151530E+09</td>
    <td align="right">0.138790E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::OFFICE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50274000.00</td>
    <td align="right">0.616202E+09</td>
    <td align="right">0.635427E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169918E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 45486000.00</td>
    <td align="right">0.556995E+09</td>
    <td align="right">0.574381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136954E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 55062000.00</td>
    <td align="right">0.642612E+09</td>
    <td align="right">0.663118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   225434.48</td>
    <td align="right">0.161965E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 47880000.00</td>
    <td align="right">0.592064E+09</td>
    <td align="right">0.610463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10781282.57</td>
    <td align="right"> 69880040.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52668000.00</td>
    <td align="right">0.629407E+09</td>
    <td align="right">0.649273E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29197689.74</td>
    <td align="right"> 41348884.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52668000.00</td>
    <td align="right">0.618475E+09</td>
    <td align="right">0.638154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78870878.56</td>
    <td align="right"> 16730386.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 47880000.00</td>
    <td align="right">0.602996E+09</td>
    <td align="right">0.621582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61635456.42</td>
    <td align="right"> 20571753.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 55062000.00</td>
    <td align="right">0.642612E+09</td>
    <td align="right">0.663118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42439352.69</td>
    <td align="right"> 29949650.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47880000.00</td>
    <td align="right">0.592064E+09</td>
    <td align="right">0.610463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26390449.28</td>
    <td align="right"> 45906770.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50274000.00</td>
    <td align="right">0.616202E+09</td>
    <td align="right">0.635427E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6941495.21</td>
    <td align="right">0.121492E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50274000.00</td>
    <td align="right">0.605270E+09</td>
    <td align="right">0.624309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168763E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47880000.00</td>
    <td align="right">0.602996E+09</td>
    <td align="right">0.621582E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157694E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.603288E+09</td>
    <td align="right">0.731790E+10</td>
    <td align="right">0.754730E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.256482E+09</td>
    <td align="right">0.114117E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 45486000.00</td>
    <td align="right">0.556995E+09</td>
    <td align="right">0.574381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16730386.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 55062000.00</td>
    <td align="right">0.642612E+09</td>
    <td align="right">0.663118E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78870878.56</td>
    <td align="right">0.169918E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GNEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   687573.99</td>
    <td align="right">0.133175E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118969E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2245319.06</td>
    <td align="right">0.139847E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41693889.58</td>
    <td align="right"> 46073794.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83114530.11</td>
    <td align="right"> 22931092.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151409E+09</td>
    <td align="right">  5106627.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133940E+09</td>
    <td align="right">  4012849.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96918967.62</td>
    <td align="right">  7467581.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 76844686.84</td>
    <td align="right"> 14224482.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26695735.31</td>
    <td align="right"> 82690310.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1288554.85</td>
    <td align="right">0.132664E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   103549.91</td>
    <td align="right">0.134482E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.614942E+09</td>
    <td align="right">0.841644E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4012849.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151409E+09</td>
    <td align="right">0.139847E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GN1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   417947.18</td>
    <td align="right"> 82928055.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 74985600.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1379473.02</td>
    <td align="right"> 86910903.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25286447.76</td>
    <td align="right"> 26954101.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50238993.21</td>
    <td align="right"> 13454564.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91375021.15</td>
    <td align="right">  2964275.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80836523.28</td>
    <td align="right">  2306467.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58522716.73</td>
    <td align="right">  4314203.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46445492.59</td>
    <td align="right">  8244438.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16194257.47</td>
    <td align="right"> 48658714.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   829072.23</td>
    <td align="right"> 80876169.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    66000.88</td>
    <td align="right"> 83301414.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.371592E+09</td>
    <td align="right">0.515899E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2306467.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91375021.15</td>
    <td align="right"> 86910903.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GN2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   417498.52</td>
    <td align="right"> 82863372.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75080614.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1374561.56</td>
    <td align="right"> 87012499.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25280021.89</td>
    <td align="right"> 26974585.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50234643.46</td>
    <td align="right"> 13465366.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91372487.00</td>
    <td align="right">  2966439.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80831495.44</td>
    <td align="right">  2310099.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58516253.46</td>
    <td align="right">  4324778.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46437543.85</td>
    <td align="right">  8256161.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16189762.64</td>
    <td align="right"> 48704386.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   827828.15</td>
    <td align="right"> 80840065.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65559.02</td>
    <td align="right"> 83332429.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.371548E+09</td>
    <td align="right">0.516131E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2310099.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91372487.00</td>
    <td align="right"> 87012499.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GS1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   353920.77</td>
    <td align="right"> 93679660.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83220121.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1283339.34</td>
    <td align="right"> 94885474.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25264029.05</td>
    <td align="right"> 27519197.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50226446.09</td>
    <td align="right"> 13441008.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91354365.15</td>
    <td align="right">  2957346.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80837883.83</td>
    <td align="right">  2306510.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58487053.17</td>
    <td align="right">  4415493.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46266534.26</td>
    <td align="right">  8390130.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16083840.09</td>
    <td align="right"> 51090996.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   733208.87</td>
    <td align="right"> 86593499.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22729.91</td>
    <td align="right"> 92317211.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.370913E+09</td>
    <td align="right">0.560817E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2306510.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91354365.15</td>
    <td align="right"> 94885474.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GS2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   338991.20</td>
    <td align="right"> 94108067.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83354435.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1267527.59</td>
    <td align="right"> 95219222.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25210781.82</td>
    <td align="right"> 28042926.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50189871.39</td>
    <td align="right"> 13585972.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91300024.81</td>
    <td align="right">  3024045.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80694260.25</td>
    <td align="right">  2398206.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58280132.44</td>
    <td align="right">  4617446.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45615267.63</td>
    <td align="right">  8768930.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15742970.86</td>
    <td align="right"> 52578337.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   666857.82</td>
    <td align="right"> 87049651.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19886.73</td>
    <td align="right"> 92561116.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.369327E+09</td>
    <td align="right">0.565308E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2398206.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91300024.81</td>
    <td align="right"> 95219222.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   874673.85</td>
    <td align="right">0.217932E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188479E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2944626.65</td>
    <td align="right">0.218145E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59734904.59</td>
    <td align="right"> 66817421.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119198E+09</td>
    <td align="right"> 32109768.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217012E+09</td>
    <td align="right">  7021171.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192187E+09</td>
    <td align="right">  5278425.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139281E+09</td>
    <td align="right">  9811701.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110680E+09</td>
    <td align="right"> 18529494.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38704256.30</td>
    <td align="right">0.117001E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1990856.07</td>
    <td align="right">0.199970E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    72368.66</td>
    <td align="right">0.209582E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.882680E+09</td>
    <td align="right">0.129068E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5278425.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217012E+09</td>
    <td align="right">0.218145E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   885825.55</td>
    <td align="right">0.198392E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176993E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2945865.23</td>
    <td align="right">0.210818E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59722688.60</td>
    <td align="right"> 67172070.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119257E+09</td>
    <td align="right"> 32537847.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217286E+09</td>
    <td align="right">  7157015.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192331E+09</td>
    <td align="right">  5392362.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139412E+09</td>
    <td align="right">  9942984.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110758E+09</td>
    <td align="right"> 18863912.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38547947.21</td>
    <td align="right">0.114802E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1933954.70</td>
    <td align="right">0.187977E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   138636.54</td>
    <td align="right">0.192531E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.883219E+09</td>
    <td align="right">0.122258E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5392362.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217286E+09</td>
    <td align="right">0.210818E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   794296.85</td>
    <td align="right">0.227096E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197135E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2806422.35</td>
    <td align="right">0.230615E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59259776.25</td>
    <td align="right"> 71362997.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118678E+09</td>
    <td align="right"> 34914187.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216271E+09</td>
    <td align="right">  8088102.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190583E+09</td>
    <td align="right">  6364838.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137471E+09</td>
    <td align="right"> 12296535.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107745E+09</td>
    <td align="right"> 21646603.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37051595.99</td>
    <td align="right">0.127903E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1666075.23</td>
    <td align="right">0.209580E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    61110.21</td>
    <td align="right">0.218423E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.872389E+09</td>
    <td align="right">0.136543E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6364838.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216271E+09</td>
    <td align="right">0.230615E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   878642.04</td>
    <td align="right">0.195841E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178626E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2848682.45</td>
    <td align="right">0.212901E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59431189.12</td>
    <td align="right"> 68131828.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118895E+09</td>
    <td align="right"> 33879704.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217048E+09</td>
    <td align="right">  7477225.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192014E+09</td>
    <td align="right">  5694213.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139017E+09</td>
    <td align="right"> 10403152.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110314E+09</td>
    <td align="right"> 19516644.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38326882.01</td>
    <td align="right">0.115903E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1885067.83</td>
    <td align="right">0.187230E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   147665.06</td>
    <td align="right">0.192679E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.880806E+09</td>
    <td align="right">0.122828E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5694213.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217048E+09</td>
    <td align="right">0.212901E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   536127.56</td>
    <td align="right">0.122086E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112260E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1785533.72</td>
    <td align="right">0.130465E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36074679.93</td>
    <td align="right"> 39544847.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71914182.48</td>
    <td align="right"> 19616948.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131001E+09</td>
    <td align="right">  4291082.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115887E+09</td>
    <td align="right">  3265309.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83939123.74</td>
    <td align="right">  6041083.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66657386.98</td>
    <td align="right"> 11444527.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23250557.25</td>
    <td align="right"> 69059385.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1192943.90</td>
    <td align="right">0.115562E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    86545.94</td>
    <td align="right">0.120290E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.532324E+09</td>
    <td align="right">0.753927E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3265309.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.131001E+09</td>
    <td align="right">0.130465E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   534963.85</td>
    <td align="right">0.121949E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112426E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1778766.56</td>
    <td align="right">0.130626E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36064208.64</td>
    <td align="right"> 39577940.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71905779.62</td>
    <td align="right"> 19635659.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130995E+09</td>
    <td align="right">  4292628.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115879E+09</td>
    <td align="right">  3270157.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83929597.40</td>
    <td align="right">  6051224.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66646596.98</td>
    <td align="right"> 11457416.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23242828.22</td>
    <td align="right"> 69150733.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1189382.64</td>
    <td align="right">0.115518E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85739.61</td>
    <td align="right">0.120343E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.532252E+09</td>
    <td align="right">0.754298E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3270157.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130995E+09</td>
    <td align="right">0.130626E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   412341.06</td>
    <td align="right">0.138132E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121681E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1723512.56</td>
    <td align="right">0.140422E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36069069.18</td>
    <td align="right"> 40024577.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71908224.64</td>
    <td align="right"> 19521698.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130999E+09</td>
    <td align="right">  4255924.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115914E+09</td>
    <td align="right">  3237086.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83919089.06</td>
    <td align="right">  6095855.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66483280.95</td>
    <td align="right"> 11491413.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22959127.49</td>
    <td align="right"> 72499190.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   916130.64</td>
    <td align="right">0.124866E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16708.29</td>
    <td align="right">0.134246E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.531320E+09</td>
    <td align="right">0.816473E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3237086.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130999E+09</td>
    <td align="right">0.140422E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   401445.68</td>
    <td align="right">0.138358E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121877E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1712740.66</td>
    <td align="right">0.140851E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36039302.34</td>
    <td align="right"> 40192061.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71887655.22</td>
    <td align="right"> 19595226.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130974E+09</td>
    <td align="right">  4278511.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115873E+09</td>
    <td align="right">  3270876.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83864329.88</td>
    <td align="right">  6174601.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66257579.60</td>
    <td align="right"> 11629764.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22766652.10</td>
    <td align="right"> 73423497.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   882621.23</td>
    <td align="right">0.125156E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15491.38</td>
    <td align="right">0.134475E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.530675E+09</td>
    <td align="right">0.819281E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3270876.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130974E+09</td>
    <td align="right">0.140851E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1021898.52</td>
    <td align="right">0.264252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.231377E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3426713.05</td>
    <td align="right">0.268223E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70462476.33</td>
    <td align="right"> 80001855.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140706E+09</td>
    <td align="right"> 38362981.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256621E+09</td>
    <td align="right">  8412899.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227124E+09</td>
    <td align="right">  6298636.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164614E+09</td>
    <td align="right"> 11646758.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130735E+09</td>
    <td align="right"> 21930613.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45706306.89</td>
    <td align="right">0.139005E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2364595.98</td>
    <td align="right">0.239249E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84075.86</td>
    <td align="right">0.254146E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104287E+10</td>
    <td align="right">0.156291E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6298636.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256621E+09</td>
    <td align="right">0.268223E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1013528.17</td>
    <td align="right">0.235751E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211671E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3358418.14</td>
    <td align="right">0.252518E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70375389.33</td>
    <td align="right"> 79663370.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140710E+09</td>
    <td align="right"> 38606147.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256656E+09</td>
    <td align="right">  8470081.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227098E+09</td>
    <td align="right">  6356853.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164593E+09</td>
    <td align="right"> 11620470.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130721E+09</td>
    <td align="right"> 22057444.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45499141.84</td>
    <td align="right">0.131408E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2318780.54</td>
    <td align="right">0.219372E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   162320.07</td>
    <td align="right">0.227150E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104251E+10</td>
    <td align="right">0.144465E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6356853.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256656E+09</td>
    <td align="right">0.252518E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   969418.86</td>
    <td align="right">0.265252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.234286E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3294341.96</td>
    <td align="right">0.273671E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70114757.88</td>
    <td align="right"> 81615144.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140256E+09</td>
    <td align="right"> 40146177.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256323E+09</td>
    <td align="right">  8876171.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226764E+09</td>
    <td align="right">  6711358.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164126E+09</td>
    <td align="right"> 12397501.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130133E+09</td>
    <td align="right"> 22998933.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45304291.80</td>
    <td align="right">0.145088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2227608.94</td>
    <td align="right">0.240307E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    77121.06</td>
    <td align="right">0.255899E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103959E+10</td>
    <td align="right">0.158725E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6711358.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256323E+09</td>
    <td align="right">0.273671E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   998070.30</td>
    <td align="right">0.233171E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214215E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3253495.52</td>
    <td align="right">0.255379E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70032320.15</td>
    <td align="right"> 80805407.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140286E+09</td>
    <td align="right"> 40196518.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256369E+09</td>
    <td align="right">  8850382.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226738E+09</td>
    <td align="right">  6692396.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164152E+09</td>
    <td align="right"> 12144927.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130236E+09</td>
    <td align="right"> 22796344.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45246436.18</td>
    <td align="right">0.135368E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2248776.47</td>
    <td align="right">0.219000E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   169670.97</td>
    <td align="right">0.227623E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103973E+10</td>
    <td align="right">0.145624E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6692396.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256369E+09</td>
    <td align="right">0.255379E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   605472.63</td>
    <td align="right">0.145425E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134682E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2032440.09</td>
    <td align="right">0.156022E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42500780.99</td>
    <td align="right"> 46519196.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84849729.37</td>
    <td align="right"> 23267904.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154731E+09</td>
    <td align="right">  5080493.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136831E+09</td>
    <td align="right">  3843597.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99099763.95</td>
    <td align="right">  7069795.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78683429.22</td>
    <td align="right"> 13381742.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27442689.96</td>
    <td align="right"> 79896174.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1409510.24</td>
    <td align="right">0.135826E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95179.61</td>
    <td align="right">0.142521E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628280E+09</td>
    <td align="right">0.893534E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3843597.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154731E+09</td>
    <td align="right">0.156022E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   603525.61</td>
    <td align="right">0.145361E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134963E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2024556.91</td>
    <td align="right">0.156264E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42488768.96</td>
    <td align="right"> 46559905.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84839661.54</td>
    <td align="right"> 23290285.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154724E+09</td>
    <td align="right">  5082281.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136821E+09</td>
    <td align="right">  3850230.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99088903.22</td>
    <td align="right">  7083651.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78671739.76</td>
    <td align="right"> 13396378.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27433251.14</td>
    <td align="right"> 79992406.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1403120.04</td>
    <td align="right">0.135817E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93927.57</td>
    <td align="right">0.142628E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628193E+09</td>
    <td align="right">0.894288E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3850230.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154724E+09</td>
    <td align="right">0.156264E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   466663.92</td>
    <td align="right">0.163705E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144591E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1992590.36</td>
    <td align="right">0.167140E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42502047.58</td>
    <td align="right"> 46896858.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84844776.86</td>
    <td align="right"> 23126462.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154732E+09</td>
    <td align="right">  5031187.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136863E+09</td>
    <td align="right">  3810668.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99078122.57</td>
    <td align="right">  7093217.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78540104.31</td>
    <td align="right"> 13379967.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27159510.19</td>
    <td align="right"> 84775133.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1090980.13</td>
    <td align="right">0.147061E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17439.47</td>
    <td align="right">0.158970E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.627288E+09</td>
    <td align="right">0.965580E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3810668.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154732E+09</td>
    <td align="right">0.167140E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   462057.65</td>
    <td align="right">0.163835E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144765E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1984385.08</td>
    <td align="right">0.167549E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42488769.31</td>
    <td align="right"> 46972541.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84833721.85</td>
    <td align="right"> 23158869.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154726E+09</td>
    <td align="right">  5037031.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136853E+09</td>
    <td align="right">  3819214.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99062894.37</td>
    <td align="right">  7116113.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78479079.41</td>
    <td align="right"> 13424717.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27095096.42</td>
    <td align="right"> 85101438.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1075223.88</td>
    <td align="right">0.147306E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16818.17</td>
    <td align="right">0.159146E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.627077E+09</td>
    <td align="right">0.967231E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3819214.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154726E+09</td>
    <td align="right">0.167549E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1135402.74</td>
    <td align="right">0.282562E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248981E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3792731.74</td>
    <td align="right">0.287712E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78367697.18</td>
    <td align="right"> 88236786.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156682E+09</td>
    <td align="right"> 42570849.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285747E+09</td>
    <td align="right">  9308688.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252914E+09</td>
    <td align="right">  6968315.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183232E+09</td>
    <td align="right"> 12796451.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145521E+09</td>
    <td align="right"> 24041021.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50861735.59</td>
    <td align="right">0.150264E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2634503.11</td>
    <td align="right">0.255432E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97076.83</td>
    <td align="right">0.273448E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116098E+10</td>
    <td align="right">0.168232E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6968315.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285747E+09</td>
    <td align="right">0.287712E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1153852.10</td>
    <td align="right">0.260197E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.234061E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3738785.16</td>
    <td align="right">0.279533E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78336150.87</td>
    <td align="right"> 88917741.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156754E+09</td>
    <td align="right"> 43220245.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286207E+09</td>
    <td align="right">  9499839.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253146E+09</td>
    <td align="right">  7118989.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183426E+09</td>
    <td align="right"> 12963149.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145609E+09</td>
    <td align="right"> 24592346.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50694066.32</td>
    <td align="right">0.144270E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2674474.12</td>
    <td align="right">0.240481E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200805.50</td>
    <td align="right">0.251514E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116194E+10</td>
    <td align="right">0.159637E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7118989.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286207E+09</td>
    <td align="right">0.279533E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1089328.90</td>
    <td align="right">0.290793E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261282E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3662696.75</td>
    <td align="right">0.304591E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78092884.50</td>
    <td align="right"> 90678166.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156290E+09</td>
    <td align="right"> 44725802.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285884E+09</td>
    <td align="right">  9848090.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252838E+09</td>
    <td align="right">  7428390.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183007E+09</td>
    <td align="right"> 13595042.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145104E+09</td>
    <td align="right"> 25291661.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50578570.59</td>
    <td align="right">0.157549E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2528543.28</td>
    <td align="right">0.264196E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88380.97</td>
    <td align="right">0.284283E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115916E+10</td>
    <td align="right">0.175426E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7428390.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285884E+09</td>
    <td align="right">0.304591E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1107530.81</td>
    <td align="right">0.259264E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.238996E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3600119.25</td>
    <td align="right">0.284198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77957713.16</td>
    <td align="right"> 90096591.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156293E+09</td>
    <td align="right"> 44968738.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285891E+09</td>
    <td align="right">  9913697.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252759E+09</td>
    <td align="right">  7498141.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182953E+09</td>
    <td align="right"> 13552279.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145093E+09</td>
    <td align="right"> 25422286.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50402192.22</td>
    <td align="right">0.149310E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2536523.95</td>
    <td align="right">0.241893E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   192206.29</td>
    <td align="right">0.253383E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.115878E+10</td>
    <td align="right">0.161850E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7498141.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285891E+09</td>
    <td align="right">0.284198E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   672138.09</td>
    <td align="right">0.161959E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150275E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2246776.78</td>
    <td align="right">0.174084E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47302182.79</td>
    <td align="right"> 51618680.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94523781.08</td>
    <td align="right"> 26054182.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172547E+09</td>
    <td align="right">  5697817.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152526E+09</td>
    <td align="right">  4311869.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110442E+09</td>
    <td align="right">  7882647.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87654050.32</td>
    <td align="right"> 14903156.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30570679.36</td>
    <td align="right"> 88216382.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1588481.50</td>
    <td align="right">0.150332E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   107609.35</td>
    <td align="right">0.158677E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.700182E+09</td>
    <td align="right">0.994012E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4311869.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172547E+09</td>
    <td align="right">0.174084E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   667325.41</td>
    <td align="right">0.162051E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150811E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2237091.92</td>
    <td align="right">0.174505E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47288355.99</td>
    <td align="right"> 51663099.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94513034.54</td>
    <td align="right"> 26078486.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172540E+09</td>
    <td align="right">  5700148.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152516E+09</td>
    <td align="right">  4316814.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110430E+09</td>
    <td align="right">  7895914.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87641409.17</td>
    <td align="right"> 14920627.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30557475.52</td>
    <td align="right"> 88438063.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1575599.65</td>
    <td align="right">0.150466E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105033.84</td>
    <td align="right">0.158926E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.700071E+09</td>
    <td align="right">0.995771E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4316814.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172540E+09</td>
    <td align="right">0.174505E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   531513.54</td>
    <td align="right">0.179578E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161405E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2214862.98</td>
    <td align="right">0.185621E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47311294.49</td>
    <td align="right"> 52271718.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94520526.01</td>
    <td align="right"> 25871402.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172554E+09</td>
    <td align="right">  5637710.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152566E+09</td>
    <td align="right">  4269684.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110422E+09</td>
    <td align="right">  7893331.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87543028.80</td>
    <td align="right"> 14860152.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30332981.06</td>
    <td align="right"> 93599764.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1265652.09</td>
    <td align="right">0.162481E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21546.42</td>
    <td align="right">0.176663E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699283E+09</td>
    <td align="right">0.107015E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4269684.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172554E+09</td>
    <td align="right">0.185621E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   523595.77</td>
    <td align="right">0.179949E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161708E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2203461.74</td>
    <td align="right">0.186455E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47295876.05</td>
    <td align="right"> 52330185.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94509198.07</td>
    <td align="right"> 25898393.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172547E+09</td>
    <td align="right">  5640777.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152557E+09</td>
    <td align="right">  4276001.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110410E+09</td>
    <td align="right">  7912533.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87501192.45</td>
    <td align="right"> 14885691.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30279781.60</td>
    <td align="right"> 93829838.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1245852.90</td>
    <td align="right">0.162948E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20061.44</td>
    <td align="right">0.176968E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.699093E+09</td>
    <td align="right">0.107280E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4276001.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172547E+09</td>
    <td align="right">0.186455E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MSWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1231822.55</td>
    <td align="right">0.304130E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.267827E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4106422.89</td>
    <td align="right">0.308725E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84817899.19</td>
    <td align="right"> 95704606.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169711E+09</td>
    <td align="right"> 46330015.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309795E+09</td>
    <td align="right"> 10155321.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274098E+09</td>
    <td align="right">  7615699.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198523E+09</td>
    <td align="right"> 13927500.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157595E+09</td>
    <td align="right"> 26123055.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55062853.50</td>
    <td align="right">0.161322E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2856941.22</td>
    <td align="right">0.274741E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108394.86</td>
    <td align="right">0.294879E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125791E+10</td>
    <td align="right">0.181148E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7615699.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309795E+09</td>
    <td align="right">0.308725E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MNWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1322525.95</td>
    <td align="right">0.266728E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239983E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4091366.79</td>
    <td align="right">0.289830E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84721507.97</td>
    <td align="right"> 95072197.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169715E+09</td>
    <td align="right"> 46653317.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309634E+09</td>
    <td align="right"> 10240366.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274034E+09</td>
    <td align="right">  7684001.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198567E+09</td>
    <td align="right"> 13914587.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157604E+09</td>
    <td align="right"> 26356978.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54896274.20</td>
    <td align="right">0.149145E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3046557.40</td>
    <td align="right">0.245606E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   260687.31</td>
    <td align="right">0.263540E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
