    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125789E+10</td>
    <td align="right">0.165475E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7684001.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309634E+09</td>
    <td align="right">0.289830E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MSEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1186001.00</td>
    <td align="right">0.314398E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282836E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3966855.49</td>
    <td align="right">0.327804E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84532223.10</td>
    <td align="right"> 97440036.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169302E+09</td>
    <td align="right"> 48624568.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309982E+09</td>
    <td align="right"> 10731833.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274046E+09</td>
    <td align="right">  8090392.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198313E+09</td>
    <td align="right"> 14737045.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157183E+09</td>
    <td align="right"> 27409368.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54783038.85</td>
    <td align="right">0.169478E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2751805.84</td>
    <td align="right">0.284305E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97408.77</td>
    <td align="right">0.307970E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125614E+10</td>
    <td align="right">0.189382E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8090392.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309982E+09</td>
    <td align="right">0.327804E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MNEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1207193.97</td>
    <td align="right">0.279817E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.257975E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3897395.53</td>
    <td align="right">0.305774E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84379209.49</td>
    <td align="right"> 96981363.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169299E+09</td>
    <td align="right"> 48955793.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309979E+09</td>
    <td align="right"> 10804559.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273950E+09</td>
    <td align="right">  8184551.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198247E+09</td>
    <td align="right"> 14722805.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.157148E+09</td>
    <td align="right"> 27666708.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54580949.70</td>
    <td align="right">0.160739E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2782549.21</td>
    <td align="right">0.259779E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   214960.04</td>
    <td align="right">0.274138E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125569E+10</td>
    <td align="right">0.174554E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8184551.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309979E+09</td>
    <td align="right">0.305774E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MN1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   737067.54</td>
    <td align="right">0.174722E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161956E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2437097.98</td>
    <td align="right">0.187777E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51191750.92</td>
    <td align="right"> 56031465.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102383E+09</td>
    <td align="right"> 28368822.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187082E+09</td>
    <td align="right">  6222216.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165306E+09</td>
    <td align="right">  4708517.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119666E+09</td>
    <td align="right">  8573618.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94933072.29</td>
    <td align="right"> 16147243.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33110798.34</td>
    <td align="right"> 94667531.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1750601.58</td>
    <td align="right">0.160574E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   122758.83</td>
    <td align="right">0.171413E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.758721E+09</td>
    <td align="right">0.107116E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4708517.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187082E+09</td>
    <td align="right">0.187777E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MN2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   726568.01</td>
    <td align="right">0.175218E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163015E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2419341.93</td>
    <td align="right">0.188571E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51176001.09</td>
    <td align="right"> 56086154.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102371E+09</td>
    <td align="right"> 28402377.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187076E+09</td>
    <td align="right">  6224525.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165297E+09</td>
    <td align="right">  4716868.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119653E+09</td>
    <td align="right">  8587204.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94918942.47</td>
    <td align="right"> 16169681.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33090268.56</td>
    <td align="right"> 95246658.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1724816.65</td>
    <td align="right">0.161056E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   117651.00</td>
    <td align="right">0.171961E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.758572E+09</td>
    <td align="right">0.107525E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4716868.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187076E+09</td>
    <td align="right">0.188571E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MS1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   590835.86</td>
    <td align="right">0.193051E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175022E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2397959.51</td>
    <td align="right">0.199870E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51202612.25</td>
    <td align="right"> 56427849.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102380E+09</td>
    <td align="right"> 28158963.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187092E+09</td>
    <td align="right">  6148752.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165351E+09</td>
    <td align="right">  4663680.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119645E+09</td>
    <td align="right">  8572302.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94837887.00</td>
    <td align="right"> 16105816.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32890277.70</td>
    <td align="right">0.100183E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1416876.48</td>
    <td align="right">0.174187E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26456.39</td>
    <td align="right">0.190563E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.757831E+09</td>
    <td align="right">0.115295E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4663680.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187092E+09</td>
    <td align="right">0.199870E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MS2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   581966.38</td>
    <td align="right">0.193680E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175435E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2385111.73</td>
    <td align="right">0.200853E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51187165.95</td>
    <td align="right"> 56494434.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102368E+09</td>
    <td align="right"> 28186912.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187085E+09</td>
    <td align="right">  6151554.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165342E+09</td>
    <td align="right">  4669491.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119632E+09</td>
    <td align="right">  8589473.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94801322.61</td>
    <td align="right"> 16133037.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32844925.94</td>
    <td align="right">0.100403E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1396177.37</td>
    <td align="right">0.174519E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24080.72</td>
    <td align="right">0.191444E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.757648E+09</td>
    <td align="right">0.115656E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4669491.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187085E+09</td>
    <td align="right">0.200853E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1308968.23</td>
    <td align="right">0.322864E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284300E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4362339.15</td>
    <td align="right">0.327094E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90275304.53</td>
    <td align="right">0.101952E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180776E+09</td>
    <td align="right"> 49609107.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330307E+09</td>
    <td align="right"> 10904581.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292134E+09</td>
    <td align="right">  8180538.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211527E+09</td>
    <td align="right"> 14927580.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167838E+09</td>
    <td align="right"> 27982672.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58614831.65</td>
    <td align="right">0.169761E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3035067.61</td>
    <td align="right">0.291864E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   115967.53</td>
    <td align="right">0.313996E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134029E+10</td>
    <td align="right">0.192344E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8180538.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330307E+09</td>
    <td align="right">0.327094E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1462914.98</td>
    <td align="right">0.281044E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253210E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4393833.91</td>
    <td align="right">0.305633E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90176135.97</td>
    <td align="right">0.101489E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180781E+09</td>
    <td align="right"> 49974947.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330124E+09</td>
    <td align="right"> 11008003.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292062E+09</td>
    <td align="right">  8272079.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211573E+09</td>
    <td align="right"> 14927646.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167846E+09</td>
    <td align="right"> 28266136.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58474552.98</td>
    <td align="right">0.157384E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3343535.38</td>
    <td align="right">0.258688E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   302726.95</td>
    <td align="right">0.280052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134054E+10</td>
    <td align="right">0.174995E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8272079.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330124E+09</td>
    <td align="right">0.305633E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1264429.91</td>
    <td align="right">0.334762E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301090E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4220599.00</td>
    <td align="right">0.347435E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89977926.77</td>
    <td align="right">0.103948E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180352E+09</td>
    <td align="right"> 52019067.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330536E+09</td>
    <td align="right"> 11515359.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292101E+09</td>
    <td align="right">  8689760.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211322E+09</td>
    <td align="right"> 15784042.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167422E+09</td>
    <td align="right"> 29278594.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58335019.11</td>
    <td align="right">0.179400E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2931787.55</td>
    <td align="right">0.302541E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104681.16</td>
    <td align="right">0.328358E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.133857E+10</td>
    <td align="right">0.201482E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8689760.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330536E+09</td>
    <td align="right">0.347435E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1295304.56</td>
    <td align="right">0.297109E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273700E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4153746.66</td>
    <td align="right">0.324223E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89816304.51</td>
    <td align="right">0.103303E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180348E+09</td>
    <td align="right"> 52425859.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330523E+09</td>
    <td align="right"> 11605209.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291994E+09</td>
    <td align="right">  8795870.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211251E+09</td>
    <td align="right"> 15781662.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167380E+09</td>
    <td align="right"> 29602535.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58122093.15</td>
    <td align="right">0.170421E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2990155.23</td>
    <td align="right">0.274393E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236199.05</td>
    <td align="right">0.291871E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.133811E+10</td>
    <td align="right">0.185323E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8795870.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330523E+09</td>
    <td align="right">0.324223E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   793330.76</td>
    <td align="right">0.185598E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171811E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2602348.95</td>
    <td align="right">0.199214E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54481347.31</td>
    <td align="right"> 59855165.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109058E+09</td>
    <td align="right"> 30393883.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199482E+09</td>
    <td align="right">  6682811.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176189E+09</td>
    <td align="right">  5064125.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127510E+09</td>
    <td align="right">  9187524.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101107E+09</td>
    <td align="right"> 17292708.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35256235.31</td>
    <td align="right">0.100571E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1885966.86</td>
    <td align="right">0.170252E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136538.54</td>
    <td align="right">0.182355E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.808501E+09</td>
    <td align="right">0.113828E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5064125.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199482E+09</td>
    <td align="right">0.199214E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   779192.90</td>
    <td align="right">0.186325E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173156E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2580097.37</td>
    <td align="right">0.200185E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54464247.75</td>
    <td align="right"> 59912902.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109046E+09</td>
    <td align="right"> 30424006.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199476E+09</td>
    <td align="right">  6685829.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176179E+09</td>
    <td align="right">  5071273.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127497E+09</td>
    <td align="right">  9205859.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101093E+09</td>
    <td align="right"> 17311833.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35234746.46</td>
    <td align="right">0.101047E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1851039.05</td>
    <td align="right">0.170911E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   129795.17</td>
    <td align="right">0.183055E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.808330E+09</td>
    <td align="right">0.114329E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5071273.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199476E+09</td>
    <td align="right">0.200185E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   639666.58</td>
    <td align="right">0.205813E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186654E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2550933.05</td>
    <td align="right">0.212515E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54493832.20</td>
    <td align="right"> 60254203.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109055E+09</td>
    <td align="right"> 30153693.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199493E+09</td>
    <td align="right">  6600977.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176239E+09</td>
    <td align="right">  5001976.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127487E+09</td>
    <td align="right">  9181894.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101021E+09</td>
    <td align="right"> 17225070.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35051761.85</td>
    <td align="right">0.106651E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1539719.72</td>
    <td align="right">0.185612E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30890.37</td>
    <td align="right">0.203345E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.807602E+09</td>
    <td align="right">0.122901E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5001976.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199493E+09</td>
    <td align="right">0.212515E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   630912.10</td>
    <td align="right">0.206092E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187165E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2538734.52</td>
    <td align="right">0.213321E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54478964.81</td>
    <td align="right"> 60307142.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109043E+09</td>
    <td align="right"> 30183743.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199485E+09</td>
    <td align="right">  6603862.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176229E+09</td>
    <td align="right">  5009646.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127475E+09</td>
    <td align="right">  9195983.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100990E+09</td>
    <td align="right"> 17247445.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35007996.38</td>
    <td align="right">0.106881E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1519831.98</td>
    <td align="right">0.185841E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28364.40</td>
    <td align="right">0.203746E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.807427E+09</td>
    <td align="right">0.123159E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5009646.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199485E+09</td>
    <td align="right">0.213321E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1373384.20</td>
    <td align="right">0.340295E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299675E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4579742.04</td>
    <td align="right">0.343081E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95020030.82</td>
    <td align="right">0.106894E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190435E+09</td>
    <td align="right"> 52620617.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348293E+09</td>
    <td align="right"> 11586747.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307921E+09</td>
    <td align="right">  8706252.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222896E+09</td>
    <td align="right"> 15840947.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176771E+09</td>
    <td align="right"> 29666911.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61702149.37</td>
    <td align="right">0.179061E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3182358.93</td>
    <td align="right">0.307497E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   121602.17</td>
    <td align="right">0.331558E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141230E+10</td>
    <td align="right">0.202648E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8706252.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348293E+09</td>
    <td align="right">0.343081E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1563957.62</td>
    <td align="right">0.295502E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266768E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4637941.74</td>
    <td align="right">0.321033E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94917487.01</td>
    <td align="right">0.107292E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190442E+09</td>
    <td align="right"> 53023988.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348117E+09</td>
    <td align="right"> 11706867.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307853E+09</td>
    <td align="right">  8810236.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222950E+09</td>
    <td align="right"> 15846963.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176780E+09</td>
    <td align="right"> 29862843.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61577253.77</td>
    <td align="right">0.165621E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3558740.96</td>
    <td align="right">0.271875E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   330222.08</td>
    <td align="right">0.295685E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141273E+10</td>
    <td align="right">0.184303E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8810236.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348117E+09</td>
    <td align="right">0.321033E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1330666.83</td>
    <td align="right">0.353085E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317672E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4441147.36</td>
    <td align="right">0.363485E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94711697.50</td>
    <td align="right">0.109869E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189998E+09</td>
    <td align="right"> 55136449.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348562E+09</td>
    <td align="right"> 12222281.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307907E+09</td>
    <td align="right">  9231248.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222700E+09</td>
    <td align="right"> 16715417.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176353E+09</td>
    <td align="right"> 30980618.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61422535.62</td>
    <td align="right">0.187446E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3083046.68</td>
    <td align="right">0.319052E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111146.34</td>
    <td align="right">0.346723E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141062E+10</td>
    <td align="right">0.212162E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9231248.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348562E+09</td>
    <td align="right">0.363485E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1374773.71</td>
    <td align="right">0.312681E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288173E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4383356.48</td>
    <td align="right">0.340113E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94545216.74</td>
    <td align="right">0.108665E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189994E+09</td>
    <td align="right"> 55591821.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348540E+09</td>
    <td align="right"> 12332275.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307790E+09</td>
    <td align="right">  9360105.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222625E+09</td>
    <td align="right"> 16732881.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176304E+09</td>
    <td align="right"> 31343672.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61204405.28</td>
    <td align="right">0.179338E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3174471.16</td>
    <td align="right">0.287300E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   256287.80</td>
    <td align="right">0.308039E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.141019E+10</td>
    <td align="right">0.194967E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9360105.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348540E+09</td>
    <td align="right">0.340113E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   842507.73</td>
    <td align="right">0.195521E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181030E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2745454.11</td>
    <td align="right">0.209138E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57339833.90</td>
    <td align="right"> 63348910.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114885E+09</td>
    <td align="right"> 32246064.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210357E+09</td>
    <td align="right">  7103978.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185715E+09</td>
    <td align="right">  5390872.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134367E+09</td>
    <td align="right">  9748449.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106490E+09</td>
    <td align="right"> 18345521.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37121874.23</td>
    <td align="right">0.106192E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1999564.85</td>
    <td align="right">0.179166E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149255.05</td>
    <td align="right">0.192383E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.852013E+09</td>
    <td align="right">0.119961E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5390872.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210357E+09</td>
    <td align="right">0.209138E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   826746.80</td>
    <td align="right">0.196349E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182484E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2721950.47</td>
    <td align="right">0.210161E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57322226.02</td>
    <td align="right"> 63406493.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114872E+09</td>
    <td align="right"> 32279055.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210351E+09</td>
    <td align="right">  7107457.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185705E+09</td>
    <td align="right">  5397715.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134355E+09</td>
    <td align="right">  9763828.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106476E+09</td>
    <td align="right"> 18364339.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37099850.62</td>
    <td align="right">0.106705E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1961435.61</td>
    <td align="right">0.179873E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   141851.40</td>
    <td align="right">0.193130E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.851833E+09</td>
    <td align="right">0.120502E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5397715.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210351E+09</td>
    <td align="right">0.210161E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   682351.23</td>
    <td align="right">0.217409E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197308E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2680361.17</td>
    <td align="right">0.223524E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57353989.45</td>
    <td align="right"> 63742488.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114882E+09</td>
    <td align="right"> 31980867.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210368E+09</td>
    <td align="right">  7013209.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185769E+09</td>
    <td align="right">  5318704.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134344E+09</td>
    <td align="right">  9728314.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106410E+09</td>
    <td align="right"> 18242586.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36930359.10</td>
    <td align="right">0.112719E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1639098.32</td>
    <td align="right">0.196074E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34371.42</td>
    <td align="right">0.215014E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.851095E+09</td>
    <td align="right">0.129807E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5318704.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210368E+09</td>
    <td align="right">0.223524E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   672935.49</td>
    <td align="right">0.217712E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197900E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2668882.55</td>
    <td align="right">0.224383E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57338910.06</td>
    <td align="right"> 63798753.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114869E+09</td>
    <td align="right"> 32013100.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210361E+09</td>
    <td align="right">  7016312.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.185760E+09</td>
    <td align="right">  5324218.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134332E+09</td>
    <td align="right">  9746311.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106381E+09</td>
    <td align="right"> 18262338.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36890905.59</td>
    <td align="right">0.112941E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1621956.36</td>
    <td align="right">0.196298E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32351.58</td>
    <td align="right">0.215400E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.850929E+09</td>
    <td align="right">0.130080E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5324218.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210361E+09</td>
    <td align="right">0.224383E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1432126.82</td>
    <td align="right">0.355021E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311878E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4772350.67</td>
    <td align="right">0.357453E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99223662.20</td>
    <td align="right">0.112049E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199029E+09</td>
    <td align="right"> 55331836.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364371E+09</td>
    <td align="right"> 12230260.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322006E+09</td>
    <td align="right">  9204073.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233023E+09</td>
    <td align="right"> 16700993.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184708E+09</td>
    <td align="right"> 31237867.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64443171.73</td>
    <td align="right">0.186733E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3315041.57</td>
    <td align="right">0.320667E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127255.89</td>
    <td align="right">0.346414E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147645E+10</td>
    <td align="right">0.211492E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9204073.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364371E+09</td>
    <td align="right">0.357453E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1660337.16</td>
    <td align="right">0.308227E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278172E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4843280.97</td>
    <td align="right">0.334886E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99121025.03</td>
    <td align="right">0.111514E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199036E+09</td>
    <td align="right"> 55776308.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364188E+09</td>
    <td align="right"> 12364705.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321935E+09</td>
    <td align="right">  9319564.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233079E+09</td>
    <td align="right"> 16721558.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184713E+09</td>
    <td align="right"> 31480700.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64342044.70</td>
    <td align="right">0.172304E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3752813.60</td>
    <td align="right">0.283527E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   359497.15</td>
    <td align="right">0.309387E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147703E+10</td>
    <td align="right">0.192368E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9319564.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364188E+09</td>
    <td align="right">0.334886E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1392866.16</td>
    <td align="right">0.368554E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330770E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4636884.02</td>
    <td align="right">0.378150E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98911147.51</td>
    <td align="right">0.114680E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198582E+09</td>
    <td align="right"> 57960681.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364674E+09</td>
    <td align="right"> 12893335.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322007E+09</td>
    <td align="right">  9747816.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232834E+09</td>
    <td align="right"> 17607568.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184289E+09</td>
    <td align="right"> 32593206.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64168336.58</td>
    <td align="right">0.195046E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3223322.43</td>
    <td align="right">0.332943E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118551.11</td>
    <td align="right">0.362080E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147484E+10</td>
    <td align="right">0.221302E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9747816.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364674E+09</td>
    <td align="right">0.378150E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1461106.27</td>
    <td align="right">0.325179E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298742E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4587916.82</td>
    <td align="right">0.353855E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98740667.64</td>
    <td align="right">0.113881E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198578E+09</td>
    <td align="right"> 58449401.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364644E+09</td>
    <td align="right"> 13019857.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321883E+09</td>
    <td align="right">  9893472.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232755E+09</td>
    <td align="right"> 17641951.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184232E+09</td>
    <td align="right"> 32991560.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63961761.43</td>
    <td align="right">0.184425E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3378716.50</td>
    <td align="right">0.298417E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   285244.02</td>
    <td align="right">0.321298E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147451E+10</td>
    <td align="right">0.202779E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9893472.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.364644E+09</td>
    <td align="right">0.353855E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   895099.27</td>
    <td align="right">0.203647E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187912E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2872250.59</td>
    <td align="right">0.217791E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59873872.99</td>
    <td align="right"> 66463491.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120069E+09</td>
    <td align="right"> 33923696.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220077E+09</td>
    <td align="right">  7502408.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194214E+09</td>
    <td align="right">  5703206.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140476E+09</td>
    <td align="right"> 10281475.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111273E+09</td>
    <td align="right"> 19329344.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38788688.84</td>
    <td align="right">0.110751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2121245.19</td>
    <td align="right">0.186472E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166832.05</td>
    <td align="right">0.200546E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.890827E+09</td>
    <td align="right">0.125032E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5703206.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220077E+09</td>
    <td align="right">0.217791E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   878701.94</td>
    <td align="right">0.204460E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189313E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2849347.03</td>
    <td align="right">0.218772E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59855846.01</td>
    <td align="right"> 66526834.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120056E+09</td>
    <td align="right"> 33956101.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220071E+09</td>
    <td align="right">  7505501.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194204E+09</td>
    <td align="right">  5710466.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140463E+09</td>
    <td align="right"> 10296531.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111258E+09</td>
    <td align="right"> 19351232.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38766073.52</td>
    <td align="right">0.111251E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2082172.02</td>
    <td align="right">0.187130E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   159447.70</td>
    <td align="right">0.201248E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.890643E+09</td>
    <td align="right">0.125552E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5710466.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220071E+09</td>
    <td align="right">0.218772E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   726806.60</td>
    <td align="right">0.227472E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206091E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2796804.37</td>
    <td align="right">0.233132E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59889493.65</td>
    <td align="right"> 66877531.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120066E+09</td>
    <td align="right"> 33631547.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220089E+09</td>
    <td align="right">  7401548.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194272E+09</td>
    <td align="right">  5622284.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140455E+09</td>
    <td align="right"> 10250501.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111204E+09</td>
    <td align="right"> 19185788.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38611699.82</td>
    <td align="right">0.117856E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1739938.40</td>
    <td align="right">0.205113E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38916.83</td>
    <td align="right">0.225071E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.889890E+09</td>
    <td align="right">0.135770E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5622284.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220089E+09</td>
    <td align="right">0.233132E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   718365.25</td>
    <td align="right">0.227756E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206735E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2784612.58</td>
    <td align="right">0.234005E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 59873690.19</td>
    <td align="right"> 66929136.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120053E+09</td>
    <td align="right"> 33664159.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220081E+09</td>
    <td align="right">  7405333.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194262E+09</td>
    <td align="right">  5628670.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140442E+09</td>
    <td align="right"> 10265686.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111177E+09</td>
    <td align="right"> 19206294.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38577009.56</td>
    <td align="right">0.118094E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1724814.30</td>
    <td align="right">0.205348E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36901.14</td>
    <td align="right">0.225464E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.889730E+09</td>
    <td align="right">0.136050E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5628670.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220081E+09</td>
    <td align="right">0.234005E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9SWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1496689.61</td>
    <td align="right">0.365846E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320635E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4964234.85</td>
    <td align="right">0.368678E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103026E+09</td>
    <td align="right">0.116690E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206802E+09</td>
    <td align="right"> 57791107.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379011E+09</td>
    <td align="right"> 12857415.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334791E+09</td>
    <td align="right">  9710411.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242203E+09</td>
    <td align="right"> 17582241.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191878E+09</td>
    <td align="right"> 32762532.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66930485.09</td>
    <td align="right">0.192725E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3460126.24</td>
    <td align="right">0.330389E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   136339.59</td>
    <td align="right">0.358052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153470E+10</td>
    <td align="right">0.218372E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9710411.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379011E+09</td>
    <td align="right">0.368678E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9NWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1797016.16</td>
    <td align="right">0.319434E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287826E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5034692.67</td>
    <td align="right">0.347563E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102925E+09</td>
    <td align="right">0.116115E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206805E+09</td>
    <td align="right"> 58280660.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378818E+09</td>
    <td align="right"> 13004886.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334714E+09</td>
    <td align="right">  9835574.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242242E+09</td>
    <td align="right"> 17615422.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191867E+09</td>
    <td align="right"> 33210888.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66869361.87</td>
    <td align="right">0.177931E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3978718.53</td>
    <td align="right">0.293782E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   405858.72</td>
    <td align="right">0.321659E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153546E+10</td>
    <td align="right">0.199626E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9835574.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378818E+09</td>
    <td align="right">0.347563E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9SEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1466169.34</td>
    <td align="right">0.379159E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.338806E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4846937.84</td>
    <td align="right">0.388464E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102709E+09</td>
    <td align="right">0.119244E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206347E+09</td>
    <td align="right"> 60484922.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379281E+09</td>
    <td align="right"> 13546475.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334775E+09</td>
    <td align="right"> 10269472.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.242000E+09</td>
    <td align="right"> 18505453.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191471E+09</td>
    <td align="right"> 34112897.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66681460.51</td>
    <td align="right">0.201182E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3385443.16</td>
    <td align="right">0.342703E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   131914.98</td>
    <td align="right">0.372739E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153310E+10</td>
    <td align="right">0.227922E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10269472.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379281E+09</td>
    <td align="right">0.388464E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9NEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1584362.03</td>
    <td align="right">0.333901E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304887E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4805549.15</td>
    <td align="right">0.364372E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102542E+09</td>
    <td align="right">0.118474E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206347E+09</td>
    <td align="right"> 61011356.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379280E+09</td>
    <td align="right"> 13685825.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334679E+09</td>
    <td align="right"> 10423475.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241934E+09</td>
    <td align="right"> 18554509.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191413E+09</td>
    <td align="right"> 34583708.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66506532.01</td>
    <td align="right">0.188958E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3644927.42</td>
    <td align="right">0.306258E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   336334.52</td>
    <td align="right">0.331498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153307E+10</td>
    <td align="right">0.208661E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10423475.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.379280E+09</td>
    <td align="right">0.364372E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9N1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   973142.48</td>
    <td align="right">0.209784E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192101E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3002195.36</td>
    <td align="right">0.224693E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62164460.98</td>
    <td align="right"> 69336868.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124756E+09</td>
    <td align="right"> 35477181.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228910E+09</td>
    <td align="right">  7895710.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201935E+09</td>
    <td align="right">  6018519.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146012E+09</td>
    <td align="right"> 10826671.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115603E+09</td>
    <td align="right"> 20292684.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40324389.20</td>
    <td align="right">0.114265E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2289408.04</td>
    <td align="right">0.191873E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   202445.74</td>
    <td align="right">0.206622E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.926172E+09</td>
    <td align="right">0.128919E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6018519.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228910E+09</td>
    <td align="right">0.224693E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9N2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   955717.77</td>
    <td align="right">0.210400E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.193237E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2980336.55</td>
    <td align="right">0.225502E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62147497.47</td>
    <td align="right"> 69397447.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124743E+09</td>
    <td align="right"> 35509727.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228903E+09</td>
    <td align="right">  7898436.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201926E+09</td>
    <td align="right">  6024431.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146001E+09</td>
    <td align="right"> 10841515.88</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115589E+09</td>
    <td align="right"> 20314794.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40300761.32</td>
    <td align="right">0.114730E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2253561.50</td>
    <td align="right">0.192348E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   195146.24</td>
    <td align="right">0.207136E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.925994E+09</td>
    <td align="right">0.129334E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6024431.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228903E+09</td>
    <td align="right">0.225502E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9S1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   799496.61</td>
    <td align="right">0.235630E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212598E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2920629.51</td>
    <td align="right">0.240590E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62183484.79</td>
    <td align="right"> 69753894.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124756E+09</td>
    <td align="right"> 35153612.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228914E+09</td>
    <td align="right">  7786581.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201988E+09</td>
    <td align="right">  5931461.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145997E+09</td>
    <td align="right"> 10788331.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115568E+09</td>
    <td align="right"> 20131064.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40205647.98</td>
    <td align="right">0.122143E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1904245.06</td>
    <td align="right">0.212365E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51745.38</td>
    <td align="right">0.233026E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.925288E+09</td>
    <td align="right">0.140590E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5931461.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228914E+09</td>
    <td align="right">0.240590E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9S2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   792568.62</td>
    <td align="right">0.235881E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213230E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2908190.62</td>
    <td align="right">0.241359E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62169912.01</td>
    <td align="right"> 69800638.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124742E+09</td>
    <td align="right"> 35187251.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228906E+09</td>
    <td align="right">  7789896.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.201979E+09</td>
    <td align="right">  5938348.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145985E+09</td>
    <td align="right"> 10802651.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115551E+09</td>
    <td align="right"> 20150433.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40183133.05</td>
    <td align="right">0.122379E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1890215.70</td>
    <td align="right">0.212596E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50232.80</td>
    <td align="right">0.233392E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.925158E+09</td>
    <td align="right">0.140851E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5938348.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.228906E+09</td>
    <td align="right">0.241359E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TSWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1466694.76</td>
    <td align="right">0.362136E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324652E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4840536.62</td>
    <td align="right">0.378765E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106206E+09</td>
    <td align="right">0.117670E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213764E+09</td>
    <td align="right"> 57061267.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392542E+09</td>
    <td align="right"> 12804278.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346667E+09</td>
    <td align="right">  9755185.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250731E+09</td>
    <td align="right"> 17784138.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198432E+09</td>
    <td align="right"> 32865575.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69059170.52</td>
    <td align="right">0.193365E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3392870.55</td>
    <td align="right">0.328322E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   111574.24</td>
    <td align="right">0.362369E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158721E+10</td>
    <td align="right">0.219755E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9755185.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392542E+09</td>
    <td align="right">0.378765E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TNWAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1333774.22</td>
    <td align="right">0.333064E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298600E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4611004.50</td>
    <td align="right">0.361949E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106023E+09</td>
    <td align="right">0.117255E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213765E+09</td>
    <td align="right"> 57740470.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392332E+09</td>
    <td align="right"> 13034392.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346569E+09</td>
    <td align="right">  9920416.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250720E+09</td>
    <td align="right"> 17877125.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198360E+09</td>
    <td align="right"> 33587418.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68718016.68</td>
    <td align="right">0.181731E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2993248.68</td>
    <td align="right">0.302766E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33593.92</td>
    <td align="right">0.335663E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158546E+10</td>
    <td align="right">0.206319E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9920416.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392332E+09</td>
    <td align="right">0.361949E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TSEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1442897.40</td>
    <td align="right">0.362124E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.326938E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4751059.18</td>
    <td align="right">0.380660E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105788E+09</td>
    <td align="right">0.118394E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213134E+09</td>
    <td align="right"> 60463433.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392495E+09</td>
    <td align="right"> 13544662.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346365E+09</td>
    <td align="right"> 10319814.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250341E+09</td>
    <td align="right"> 18590544.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197878E+09</td>
    <td align="right"> 34202681.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68748714.83</td>
    <td align="right">0.197587E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3332446.65</td>
    <td align="right">0.328797E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   113429.77</td>
    <td align="right">0.363080E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158439E+10</td>
    <td align="right">0.221470E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10319814.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392495E+09</td>
    <td align="right">0.380660E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TNEAPARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1266761.63</td>
    <td align="right">0.331554E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.300256E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4476277.37</td>
    <td align="right">0.364533E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105515E+09</td>
    <td align="right">0.119457E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213134E+09</td>
    <td align="right"> 61105166.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392328E+09</td>
    <td align="right"> 13698385.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.346271E+09</td>
    <td align="right"> 10494034.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250266E+09</td>
    <td align="right"> 18717551.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197760E+09</td>
    <td align="right"> 34990327.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68312046.98</td>
    <td align="right">0.188341E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2873390.92</td>
    <td align="right">0.301804E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32046.12</td>
    <td align="right">0.334499E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158223E+10</td>
    <td align="right">0.207945E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10494034.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.392328E+09</td>
    <td align="right">0.364533E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TN1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   793553.21</td>
    <td align="right">0.212561E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192068E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2771157.57</td>
    <td align="right">0.228169E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64000227.38</td>
    <td align="right"> 71539201.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128948E+09</td>
    <td align="right"> 36002761.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237080E+09</td>
    <td align="right">  7996002.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209074E+09</td>
    <td align="right">  6116182.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151153E+09</td>
    <td align="right"> 11071622.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119550E+09</td>
    <td align="right"> 20823309.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41429109.27</td>
    <td align="right">0.116088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1834860.52</td>
    <td align="right">0.193885E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35265.14</td>
    <td align="right">0.209492E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.956668E+09</td>
    <td align="right">0.130581E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6116182.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237080E+09</td>
    <td align="right">0.228169E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TN2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   786657.04</td>
    <td align="right">0.212747E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192634E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2755995.87</td>
    <td align="right">0.228592E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63969055.00</td>
    <td align="right"> 71621427.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128924E+09</td>
    <td align="right"> 36069755.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237066E+09</td>
    <td align="right">  8002425.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209063E+09</td>
    <td align="right">  6125908.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151136E+09</td>
    <td align="right"> 11094281.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119527E+09</td>
    <td align="right"> 20856886.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41408397.04</td>
    <td align="right">0.116476E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1815778.16</td>
    <td align="right">0.194016E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32136.18</td>
    <td align="right">0.209644E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.956484E+09</td>
    <td align="right">0.130788E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6125908.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237066E+09</td>
    <td align="right">0.228592E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TS1APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   798092.88</td>
    <td align="right">0.236545E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213359E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2872633.99</td>
    <td align="right">0.243367E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64111168.04</td>
    <td align="right"> 71914566.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128960E+09</td>
    <td align="right"> 35556763.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237081E+09</td>
    <td align="right">  7849122.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209127E+09</td>
    <td align="right">  6005868.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151210E+09</td>
    <td align="right"> 10993189.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119606E+09</td>
    <td align="right"> 20352453.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41553291.90</td>
    <td align="right">0.124845E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1914316.87</td>
    <td align="right">0.213015E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43782.86</td>
    <td align="right">0.234181E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.957277E+09</td>
    <td align="right">0.141798E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6005868.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237081E+09</td>
    <td align="right">0.243367E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TS2APARTMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   795460.94</td>
    <td align="right">0.236695E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213739E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2866545.39</td>
    <td align="right">0.243157E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64091491.82</td>
    <td align="right"> 71847260.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128938E+09</td>
    <td align="right"> 35624859.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237074E+09</td>
    <td align="right">  7855670.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209121E+09</td>
    <td align="right">  6011900.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151201E+09</td>
    <td align="right"> 11008932.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119589E+09</td>
    <td align="right"> 20387049.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41542826.45</td>
    <td align="right">0.125076E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421173E+09</td>
    <td align="right">0.128773E+09</td>
    <td align="right">0.100378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1909235.78</td>
    <td align="right">0.213119E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43555.12</td>
    <td align="right">0.234395E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512427E+10</td>
    <td align="right">0.156674E+10</td>
    <td align="right">0.122127E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.957172E+09</td>
    <td align="right">0.141892E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393095E+09</td>
    <td align="right">0.120188E+09</td>
    <td align="right">0.936864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6011900.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435212E+09</td>
    <td align="right">0.133066E+09</td>
    <td align="right">0.103724E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.237074E+09</td>
    <td align="right">0.243157E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::GCORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> G CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_G CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21287958.49</td>
    <td align="right">0.302940E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334080E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67974574.82</td>
    <td align="right">0.268243E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.755889E+09</td>
    <td align="right">0.107410E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130309E+10</td>
    <td align="right">0.574735E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239354E+10</td>
    <td align="right">0.172572E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194951E+10</td>
    <td align="right">0.155607E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182594E+10</td>
    <td align="right">0.259637E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122925E+10</td>
    <td align="right">0.423432E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445504E+09</td>
    <td align="right">0.187729E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18669502.57</td>
    <td align="right">0.305468E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5558840.45</td>
    <td align="right">0.403663E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100162E+11</td>
    <td align="right">0.206813E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155607E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.239354E+10</td>
    <td align="right">0.403663E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F2CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F2 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F2 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91408.35</td>
    <td align="right"> 39183905.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34414613.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   348662.40</td>
    <td align="right"> 40907156.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6933666.83</td>
    <td align="right"> 14009021.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14818328.72</td>
    <td align="right">  7642632.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29020432.22</td>
    <td align="right">  2181730.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24693098.23</td>
    <td align="right">  1915279.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17456430.15</td>
    <td align="right">  3159495.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13102752.87</td>
    <td align="right">  5483874.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4402093.14</td>
    <td align="right"> 23518923.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139471.22</td>
    <td align="right"> 37142895.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12243.47</td>
    <td align="right"> 37441926.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111019E+09</td>
    <td align="right">0.247001E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1915279.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29020432.22</td>
    <td align="right"> 40907156.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F3CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F3 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F3 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92217.38</td>
    <td align="right"> 47330642.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42042015.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   349416.01</td>
    <td align="right"> 49923999.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8183679.05</td>
    <td align="right"> 16585245.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17760831.52</td>
    <td align="right">  8895225.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35242261.26</td>
    <td align="right">  2410939.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30168101.69</td>
    <td align="right">  2054242.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21408723.94</td>
    <td align="right">  3431537.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16109716.40</td>
    <td align="right">  6062265.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5362048.41</td>
    <td align="right"> 27594571.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161555.24</td>
    <td align="right"> 44144261.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10049.07</td>
    <td align="right"> 45000054.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.134849E+09</td>
    <td align="right">0.295475E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2054242.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35242261.26</td>
    <td align="right"> 49923999.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F4CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F4 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F4 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104407.81</td>
    <td align="right"> 52665262.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47013074.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   385402.01</td>
    <td align="right"> 55780830.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9122540.47</td>
    <td align="right"> 18506664.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19832228.35</td>
    <td align="right">  9930198.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39428285.40</td>
    <td align="right">  2673213.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33779365.88</td>
    <td align="right">  2269178.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23995213.80</td>
    <td align="right">  3785708.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18081343.70</td>
    <td align="right">  6699464.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6030977.32</td>
    <td align="right"> 30497826.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   193754.52</td>
    <td align="right"> 48833271.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12025.96</td>
    <td align="right"> 50125238.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150966E+09</td>
    <td align="right">0.328780E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2269178.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39428285.40</td>
    <td align="right"> 55780830.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MCORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> M CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_M CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119573.57</td>
    <td align="right"> 56730413.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50727821.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   431349.90</td>
    <td align="right"> 60124706.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9893865.78</td>
    <td align="right"> 20076279.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21483067.74</td>
    <td align="right"> 10812625.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42734240.40</td>
    <td align="right">  2917184.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36603929.55</td>
    <td align="right">  2478245.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26009280.08</td>
    <td align="right">  4124230.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19605642.33</td>
    <td align="right">  7288822.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6562466.79</td>
    <td align="right"> 32825300.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   227965.41</td>
    <td align="right"> 52404946.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15111.47</td>
    <td align="right"> 54129097.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163686E+09</td>
    <td align="right">0.354640E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2478245.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42734240.40</td>
    <td align="right"> 60124706.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F6CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F6 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F6 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
