    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   132849.13</td>
    <td align="right"> 60271226.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53903887.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   474191.62</td>
    <td align="right"> 63792342.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10545071.85</td>
    <td align="right"> 21445237.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22869219.20</td>
    <td align="right"> 11588448.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45525560.37</td>
    <td align="right">  3137077.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38976727.33</td>
    <td align="right">  2670011.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27697788.70</td>
    <td align="right">  4434236.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20875327.79</td>
    <td align="right">  7822451.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7006303.86</td>
    <td align="right"> 34879784.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   256572.90</td>
    <td align="right"> 55582918.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17893.26</td>
    <td align="right"> 57610307.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174378E+09</td>
    <td align="right">0.377138E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2670011.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45525560.37</td>
    <td align="right"> 63792342.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F7CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F7 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F7 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   144419.45</td>
    <td align="right"> 63439344.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56706362.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   512623.00</td>
    <td align="right"> 66980466.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11101482.21</td>
    <td align="right"> 22674808.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24059902.86</td>
    <td align="right"> 12293230.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47942267.39</td>
    <td align="right">  3340845.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41022543.62</td>
    <td align="right">  2851190.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29151788.08</td>
    <td align="right">  4724911.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21963287.81</td>
    <td align="right">  8315566.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7386364.14</td>
    <td align="right"> 36742497.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   279956.10</td>
    <td align="right"> 58448321.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20361.05</td>
    <td align="right"> 60708053.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183585E+09</td>
    <td align="right">0.397226E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2851190.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47942267.39</td>
    <td align="right"> 66980466.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F8CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F8 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F8 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158453.86</td>
    <td align="right"> 66110724.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 58954236.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   549249.52</td>
    <td align="right"> 69729039.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11574757.11</td>
    <td align="right"> 23824273.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25063207.18</td>
    <td align="right"> 12973402.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49975308.41</td>
    <td align="right">  3554352.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42721196.29</td>
    <td align="right">  3049958.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30355477.58</td>
    <td align="right">  5035242.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22861159.69</td>
    <td align="right">  8819884.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7720045.08</td>
    <td align="right"> 38355133.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   307276.84</td>
    <td align="right"> 60895890.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24017.83</td>
    <td align="right"> 63305539.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191310E+09</td>
    <td align="right">0.414608E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3049958.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 49975308.41</td>
    <td align="right"> 69729039.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::F9CORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> F9 CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_F9 CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181075.23</td>
    <td align="right"> 68116142.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60451862.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   582590.98</td>
    <td align="right"> 72005464.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11773060.20</td>
    <td align="right"> 25070407.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25527143.92</td>
    <td align="right"> 13765967.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51026732.52</td>
    <td align="right">  3852772.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43478870.11</td>
    <td align="right">  3366443.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30888934.46</td>
    <td align="right">  5505065.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23231106.92</td>
    <td align="right">  9506294.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7927962.90</td>
    <td align="right"> 39773430.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   343972.54</td>
    <td align="right"> 62784762.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31949.67</td>
    <td align="right"> 65191879.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.194993E+09</td>
    <td align="right">0.429390E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3366443.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51026732.52</td>
    <td align="right"> 72005464.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TCORRIDOR></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> T CORRIDOR</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_T CORRIDOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    44714.05</td>
    <td align="right"> 72652894.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">0.607596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64508351.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   166488.59</td>
    <td align="right"> 78299689.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">0.650995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7213182.38</td>
    <td align="right"> 28289408.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18572274.16</td>
    <td align="right"> 15092535.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">0.650995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43343099.45</td>
    <td align="right">  4277063.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36104937.58</td>
    <td align="right">  4240108.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25503344.02</td>
    <td align="right">  6957764.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">0.650995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17871320.91</td>
    <td align="right"> 11426996.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5518017.71</td>
    <td align="right"> 44091979.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.614951E+09</td>
    <td align="right">0.650995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26949.87</td>
    <td align="right"> 67082136.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68289051.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748191E+10</td>
    <td align="right">0.792044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154364E+09</td>
    <td align="right">0.465208E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.573954E+09</td>
    <td align="right">0.607596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4240108.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.635450E+09</td>
    <td align="right">0.672695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43343099.45</td>
    <td align="right"> 78299689.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GSWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      224.88</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      251.42</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.05</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      195.50</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.14</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      116.68</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.49</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       77.18</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       35.57</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.15</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       45.01</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.94</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      115.88</td>
    <td align="right">28-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.75</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       50.63</td>
    <td align="right">15-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.41</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      208.85</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      244.22</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.14</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      189.93</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      251.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GNWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      207.72</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      230.08</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.06</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      189.96</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.14</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      114.82</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.49</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       77.18</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       36.91</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.15</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       45.01</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.94</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       95.37</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.75</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       50.68</td>
    <td align="right">10-SEP-20:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.41</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      159.46</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      217.03</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.00</td>
    <td align="right">21-DEC-14:43</td>
    <td align="right">      180.02</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      230.08</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::OFFICE></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.00</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      540.78</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      544.91</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      203.45</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       95.00</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      540.78</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      544.91</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      243.57</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       95.00</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      540.78</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      544.91</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.05</td>
    <td align="right">15-MAR-13:30</td>
    <td align="right">      185.85</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       95.00</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.93</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      120.64</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       95.00</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.99</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       88.39</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.87</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       57.80</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.00</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.16</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      116.37</td>
    <td align="right">17-JUL-19:53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       95.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.18</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      175.53</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       95.00</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.12</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      102.23</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       95.00</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.20</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      223.79</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      540.78</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      544.91</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      316.95</td>
    <td align="right">22-NOV-11:55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       95.00</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      540.78</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      544.91</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      180.41</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       95.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      540.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      544.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       95.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      540.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      544.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GNEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.61</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      207.71</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      228.64</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.46</td>
    <td align="right">15-MAR-12:44</td>
    <td align="right">      189.96</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.14</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      112.78</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.49</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       77.18</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       38.05</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.15</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       45.01</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.94</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       97.08</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.75</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       52.31</td>
    <td align="right">15-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.41</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      159.72</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.33</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      225.04</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.31</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      180.01</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      228.64</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GN1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      124.68</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      147.46</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.59</td>
    <td align="right">15-MAR-12:55</td>
    <td align="right">      116.78</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.16</td>
    <td align="right">30-APR-15:30</td>
    <td align="right">       68.65</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       46.55</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       22.22</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.44</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       27.15</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.31</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       56.18</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.04</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       30.26</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.44</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">       99.29</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.31</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      137.18</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.77</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      110.00</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GN2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      124.61</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      147.29</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.62</td>
    <td align="right">15-MAR-12:46</td>
    <td align="right">      116.81</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.16</td>
    <td align="right">30-APR-15:30</td>
    <td align="right">       68.65</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       46.55</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       22.22</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.44</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       27.15</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.31</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       56.23</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.04</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       30.27</td>
    <td align="right">15-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.44</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">       99.39</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.31</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      137.23</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.74</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      110.10</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GS1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.03</td>
    <td align="right">31-JAN-14:20</td>
    <td align="right">      142.86</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      155.14</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.56</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      124.07</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.16</td>
    <td align="right">30-APR-15:30</td>
    <td align="right">       68.65</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       46.55</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       21.53</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.44</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       27.15</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.31</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       69.37</td>
    <td align="right">28-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       30.52</td>
    <td align="right">15-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.12</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      128.91</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.58</td>
    <td align="right">19-NOV-15:00</td>
    <td align="right">      147.30</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.61</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">      121.08</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::GS2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> G S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_G S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.02</td>
    <td align="right">31-JAN-14:30</td>
    <td align="right">      142.20</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      155.14</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.56</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      123.98</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.16</td>
    <td align="right">30-APR-15:40</td>
    <td align="right">       70.43</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       46.55</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       22.09</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.44</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       27.15</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.22</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       75.93</td>
    <td align="right">28-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.26</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       31.93</td>
    <td align="right">10-SEP-19:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.56</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      130.78</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.06</td>
    <td align="right">19-NOV-14:50</td>
    <td align="right">      147.30</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">      121.11</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">      155.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2SWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      312.43</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      351.76</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.45</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      277.04</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.68</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      163.02</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.82</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      111.15</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.41</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       50.44</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.26</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       65.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.70</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      136.10</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.44</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       72.53</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.01</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      233.03</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.49</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      330.57</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      257.57</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       50.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2NWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      298.88</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      337.17</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.85</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      273.53</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.69</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      168.64</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.84</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      111.15</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.42</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       53.56</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.27</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       65.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.57</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      126.29</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.44</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       72.53</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.02</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      219.99</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.60</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">      300.21</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.65</td>
    <td align="right">21-DEC-14:43</td>
    <td align="right">      258.97</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">      337.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2SEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.86</td>
    <td align="right">31-JAN-14:30</td>
    <td align="right">      318.98</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      366.81</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.91</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      286.73</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.69</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      173.41</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.84</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      111.15</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.34</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       57.52</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.27</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       65.05</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      329.16</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      186.71</td>
    <td align="right">28-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.96</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       78.90</td>
    <td align="right">10-SEP-19:50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.04</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      311.36</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.28</td>
    <td align="right">19-NOV-15:00</td>
    <td align="right">      410.90</td>
    <td align="right">22-NOV-11:55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.99</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      272.34</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      410.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2NEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      298.87</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      334.97</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.87</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      272.37</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.69</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      163.74</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      337.84</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      111.15</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.43</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       55.44</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.27</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       65.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.57</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      128.55</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.44</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       73.03</td>
    <td align="right">15-SEP-07:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.02</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      220.02</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.49</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      314.46</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.28</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      258.97</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">      334.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2N1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      180.83</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      215.80</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.91</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      171.48</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.70</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       98.78</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.78</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       67.04</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       32.18</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.92</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       39.24</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.22</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       74.61</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.71</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       43.75</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.77</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      139.25</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.46</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      194.21</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.94</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      157.36</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      215.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2N2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      180.52</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      215.60</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.91</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      171.51</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.70</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       98.78</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.78</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       67.04</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       32.19</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.92</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       39.24</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.22</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       74.68</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.71</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       43.75</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.77</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      139.40</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.46</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      194.33</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.89</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      157.50</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      215.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2S1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.03</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      205.32</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      223.26</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.94</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      180.86</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.70</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       98.78</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.78</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       67.04</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       30.95</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.93</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       39.24</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.22</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       82.09</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.11</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       43.74</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.36</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      146.56</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.23</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      211.96</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">      172.23</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      223.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F2S2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F2 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F2 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.73</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      205.20</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      223.26</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.94</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      181.06</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      130.70</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">       98.78</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.78</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       67.04</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       31.17</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.93</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       39.24</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.17</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       82.73</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.99</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       43.74</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.64</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      183.01</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.51</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      211.96</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">      172.62</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      223.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3SWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.35</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      381.62</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      428.36</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.92</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      340.33</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.91</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      201.19</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.22</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      131.84</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.25</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       60.20</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.38</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       77.46</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.18</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      158.26</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       86.36</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.14</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      281.44</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.44</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      400.50</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      312.39</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      428.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3NWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.35</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      354.22</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      398.40</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.89</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      325.69</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.91</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      198.35</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.22</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      131.84</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.25</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       62.70</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.38</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       77.46</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.19</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      142.48</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       86.36</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.14</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      254.95</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.74</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">      348.51</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">21-DEC-14:43</td>
    <td align="right">      306.87</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       62.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      398.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3SEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.33</td>
    <td align="right">31-JAN-14:20</td>
    <td align="right">      382.51</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      429.46</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.93</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      341.84</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.91</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      194.10</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.22</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      131.84</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.26</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       62.90</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.38</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       77.45</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.18</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      162.42</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.80</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       86.36</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.15</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      351.01</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.44</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      416.50</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.32</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      320.48</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       62.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">      429.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3NEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.35</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      354.21</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      396.87</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.90</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      324.76</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.91</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      193.98</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.22</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      131.84</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.26</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       64.90</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      507.38</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       77.46</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.18</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      145.06</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       86.36</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.14</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      255.70</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.02</td>
    <td align="right">19-NOV-14:55</td>
    <td align="right">      365.01</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      306.87</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       64.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      518.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">      396.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3N1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.93</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      215.80</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      255.99</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      204.55</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.36</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      117.07</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.80</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       79.52</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       37.69</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.04</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       46.72</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.38</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       84.31</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.87</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       52.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.15</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      162.64</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.85</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      227.55</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.06</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      185.75</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      255.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3N2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.93</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      215.46</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      255.92</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      204.65</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.36</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      117.07</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.80</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       79.52</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       37.70</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.04</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       46.72</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.38</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       84.40</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.87</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       52.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.15</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      162.92</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.85</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      227.74</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.99</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      185.94</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      255.92</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3S1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.76</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      243.31</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      264.64</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.58</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      215.29</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.36</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      117.07</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.80</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       79.52</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       36.10</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.04</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       46.72</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.38</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       94.17</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.04</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       52.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.75</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      173.76</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.96</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      251.22</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.81</td>
    <td align="right">21-DEC-15:10</td>
    <td align="right">      203.17</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.10</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.64</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F3S2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F3 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F3 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      243.39</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      264.64</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.56</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      215.51</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.36</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      117.07</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.80</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       79.52</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       36.15</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      306.04</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       46.72</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.38</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       94.34</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.76</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       52.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.49</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      173.76</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.72</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      251.22</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.82</td>
    <td align="right">21-DEC-15:10</td>
    <td align="right">      203.55</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      264.64</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4SWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 SW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 SW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.39</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      409.29</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      459.86</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.42</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      365.52</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.31</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      212.81</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.34</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      147.64</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.34</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       65.14</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.16</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       87.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      442.60</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      171.14</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.13</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       97.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.27</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      297.02</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.05</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      423.67</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.66</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      342.21</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       65.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      459.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4NWAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 NW APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 NW APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      396.33</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      437.76</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.97</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      361.78</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.32</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      220.10</td>
    <td align="right">26-APR-21:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.37</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      147.65</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.36</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       69.60</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.17</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       87.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.56</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      154.93</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.12</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       97.09</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.28</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      278.45</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.06</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      384.00</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.79</td>
    <td align="right">21-DEC-14:43</td>
    <td align="right">      343.30</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4SEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 SE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 SE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.39</td>
    <td align="right">31-JAN-14:10</td>
    <td align="right">      426.85</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      476.68</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.02</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      381.17</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.32</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      217.18</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.37</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      147.65</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.37</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       69.06</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.18</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       87.05</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.56</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      177.05</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.13</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       97.08</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.28</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      384.68</td>
    <td align="right">22-OCT-13:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.06</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      466.13</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.96</td>
    <td align="right">25-DEC-16:00</td>
    <td align="right">      356.00</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      476.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4NEAPARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 NE APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 NE APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.40</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      396.32</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      440.19</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.99</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      362.17</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.32</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      216.08</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.37</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      147.65</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.37</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       72.02</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.17</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       87.06</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.55</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      157.73</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.13</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       97.08</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      233.28</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      281.60</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.05</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      401.88</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.23</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      343.29</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      578.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      440.19</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4N1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 N1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 N1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      241.02</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      284.39</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.44</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      228.30</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.10</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      131.00</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.63</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       89.06</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       41.86</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.50</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       52.51</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.35</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       91.72</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       58.56</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.71</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      179.36</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.84</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      251.41</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.12</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      206.79</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.86</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">      284.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4N2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 N2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 N2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.37</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">      240.71</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      284.72</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.44</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      228.58</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.10</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      131.00</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.63</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       89.06</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       41.87</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.50</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       52.51</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.35</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">       91.81</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.79</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       58.56</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.71</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      179.91</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.84</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      251.86</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.02</td>
    <td align="right">21-DEC-14:53</td>
    <td align="right">      207.06</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">      284.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4S1APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 S1 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 S1 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.40</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      271.09</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      296.14</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.47</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      239.95</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.10</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      131.00</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.63</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       89.06</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       39.97</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.50</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       52.51</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.35</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      103.54</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.99</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       58.56</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.62</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      194.48</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.22</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      281.10</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">      226.11</td>
    <td align="right">07-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      237.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      149.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">      588.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">      296.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::F4S2APARTMENT></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> F4 S2 APARTMENT</b></p>
<p>Timestamp: <b>2020-06-04
    02:09:12</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_F4 S2 APARTMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JAN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.20</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">      271.54</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      237.50</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-FEB-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-FEB-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      296.14</td>
    <td align="right">02-FEB-23:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAR-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.44</td>
    <td align="right">15-MAR-13:00</td>
    <td align="right">      240.51</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      237.50</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      172.10</td>
    <td align="right">30-APR-16:00</td>
    <td align="right">      131.00</td>
    <td align="right">21-APR-06:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.50</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-MAY-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-MAY-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.63</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">       89.06</td>
    <td align="right">23-MAY-05:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUN-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUN-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.86</td>
    <td align="right">19-JUN-14:00</td>
    <td align="right">       40.00</td>
    <td align="right">13-JUN-06:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      237.50</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.50</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">       52.51</td>
    <td align="right">26-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      237.50</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-AUG-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-AUG-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.35</td>
    <td align="right">13-AUG-16:00</td>
    <td align="right">      103.65</td>
    <td align="right">28-AUG-16:53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      237.50</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-SEP-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.69</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       58.56</td>
    <td align="right">03-SEP-05:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.50</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-OCT-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-OCT-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.34</td>
    <td align="right">10-OCT-15:00</td>
    <td align="right">      194.48</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.50</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-NOV-18:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.01</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">      281.10</td>
    <td align="right">24-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.50</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      149.63</td>
    <td align="right">01-DEC-19:10</td>
    <td align="right">      588.62</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">        0.00</td>
