<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> HotelLarge RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-03
  19:46:28
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 19:46</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>HotelLarge</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-03
  19:46:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     9778.96</td>
    <td align="right">      861.94</td>
    <td align="right">      861.94</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     9778.96</td>
    <td align="right">      861.94</td>
    <td align="right">      861.94</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    23202.97</td>
    <td align="right">     2045.16</td>
    <td align="right">     2045.16</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    23202.97</td>
    <td align="right">     2045.16</td>
    <td align="right">     2045.16</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11345.29</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       44.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1674.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      526.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      182.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1648.47</td>
    <td align="right">     1788.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      971.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      762.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       93.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       90.58</td>
    <td align="right">     1895.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22864.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       47.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6050.20</td>
    <td align="right">     3728.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22864.31</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">       44.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1674.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      526.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      182.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      872.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">      762.04</td>
    <td align="right">     1198.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">        4.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Laundry</td>
    <td align="right">        0.00</td>
    <td align="right">      590.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">       21.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">      947.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">        2.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      762.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">       93.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       90.58</td>
    <td align="right">     1895.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18749.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4114.71</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        7.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       62.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      227.33</td>
    <td align="right">      170.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      243.41</td>
    <td align="right">      157.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      533.28</td>
    <td align="right">      328.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       62.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      227.33</td>
    <td align="right">      170.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      243.41</td>
    <td align="right">      157.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      533.28</td>
    <td align="right">      328.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    6050.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    6050.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    6050.204</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    6050.204</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      289.48</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      892.50</td>
    <td align="right">       75.51</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">     1181.98</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    22864.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    22864.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    22864.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     8754.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8645.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME HOTELLARGE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEHOTELLARGE::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneElectricSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SpaceGainsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SpaceGainsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#PeakSpaceGainsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#PeakSpaceGainsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#PeakSpaceGainsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::BASEMENT">BASEMENT</a>    |   
<a href="#ComfortReportSimple55Monthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ComfortReportSimple55Monthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RETAIL_1_FLR_1PEOPLE">RETAIL_1_FLR_1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::RETAIL_2_FLR_1PEOPLE">RETAIL_2_FLR_1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LAUNDRY_FLR_1PEOPLE">LAUNDRY_FLR_1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CAFE_FLR_1PEOPLE">CAFE_FLR_1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::LOBBY_FLR_1PEOPLE">LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_1_FLR_3PEOPLE">ROOM_1_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_2_FLR_3PEOPLE">ROOM_2_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_3_MULT19_FLR_3PEOPLE">ROOM_3_MULT19_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_4_MULT19_FLR_3PEOPLE">ROOM_4_MULT19_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_5_FLR_3PEOPLE">ROOM_5_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_6_FLR_3PEOPLE">ROOM_6_FLR_3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_1_FLR_6PEOPLE">ROOM_1_FLR_6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_2_FLR_6PEOPLE">ROOM_2_FLR_6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::ROOM_3_MULT9_FLR_6PEOPLE">ROOM_3_MULT9_FLR_6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::BANQUET_FLR_6PEOPLE">BANQUET_FLR_6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::DINING_FLR_6PEOPLE">DINING_FLR_6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::KITCHEN_FLR_6PEOPLE">KITCHEN_FLR_6 PEOPLE</a>    |   
<p><b>ChillerReportMonthly</b></p> |
<a href="#ChillerReportMonthly::COOLSYS1CHILLER">COOLSYS1 CHILLER</a>    |   
<p><b>BoilerReportMonthly</b></p> |
<a href="#BoilerReportMonthly::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::ROOM_1_FLR_3FANCOILCOOLCOIL">ROOM_1_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_2_FLR_3FANCOILCOOLCOIL">ROOM_2_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_3_MULT19_FLR_3FANCOILCOOLCOIL">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_4_MULT19_FLR_3FANCOILCOOLCOIL">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_5_FLR_3FANCOILCOOLCOIL">ROOM_5_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_6_FLR_3FANCOILCOOLCOIL">ROOM_6_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_1_FLR_6FANCOILCOOLCOIL">ROOM_1_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_2_FLR_6FANCOILCOOLCOIL">ROOM_2_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::ROOM_3_MULT9_FLR_6FANCOILCOOLCOIL">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#DXReportMonthly::VAVWITHREHEAT_COOLC">VAV WITH REHEAT_COOLC</a>    |   
<a href="#DXReportMonthly::FLR_3_DOAS_COOLC">FLR_3_DOAS_COOLC</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW">CAFE_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW">LOBBY_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW">ROOM_1_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW">ROOM_2_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW">ROOM_2_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW">ROOM_5_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW">ROOM_6_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW">ROOM_6_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW">ROOM_1_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW">ROOM_2_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW">ROOM_2_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW">BANQUET_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW">DINING_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW">KITCHEN_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW">KITCHEN_FLR_6_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::RETAIL_1_FLR_1_WALL_SOUTH_WINDOW">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CAFE_FLR_1_WALL_SOUTH_WINDOW">CAFE_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::LOBBY_FLR_1_WALL_SOUTH_WINDOW">LOBBY_FLR_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_SOUTH_WINDOW">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_3_WALL_WEST_WINDOW">ROOM_1_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_NORTH_WINDOW">ROOM_2_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_3_WALL_WEST_WINDOW">ROOM_2_FLR_3_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_EAST_WINDOW">ROOM_5_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_5_FLR_3_WALL_SOUTH_WINDOW">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_NORTH_WINDOW">ROOM_6_FLR_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_6_FLR_3_WALL_EAST_WINDOW">ROOM_6_FLR_3_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_SOUTH_WINDOW">ROOM_1_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_1_FLR_6_WALL_WEST_WINDOW">ROOM_1_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_NORTH_WINDOW">ROOM_2_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_2_FLR_6_WALL_WEST_WINDOW">ROOM_2_FLR_6_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::BANQUET_FLR_6_WALL_NORTH_WINDOW">BANQUET_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::DINING_FLR_6_WALL_NORTH_WINDOW">DINING_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_NORTH_WINDOW">KITCHEN_FLR_6_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_EAST_WINDOW">KITCHEN_FLR_6_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowZoneSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#WindowZoneSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SWHSYS1WATERHEATER">SWHSYS1 WATER HEATER</a>    |   
<a href="#WaterHeaterReportMonthly::SHWBOOSTERWATERHEATER">SHW BOOSTER WATER HEATER</a>    |   
<a href="#WaterHeaterReportMonthly::SWHLAUNDRY">SWH LAUNDRY</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::LOBBY_FLR_1_DAYLCTRL">LOBBY_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::CAFE_FLR_1_DAYLCTRL">CAFE_FLR_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::DINING_FLR_6_DAYLCTRL">DINING_FLR_6_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::BANQUET_FLR_6_DAYLCTRL">BANQUET_FLR_6_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::BASEMENTVAVBOXREHEATCOIL">BASEMENT VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::RETAIL_1_FLR_1VAVBOXREHEATCOIL">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::RETAIL_2_FLR_1VAVBOXREHEATCOIL">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::MECH_FLR_1VAVBOXREHEATCOIL">MECH_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::STORAGE_FLR_1VAVBOXREHEATCOIL">STORAGE_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LAUNDRY_FLR_1VAVBOXREHEATCOIL">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CAFE_FLR_1VAVBOXREHEATCOIL">CAFE_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::LOBBY_FLR_1VAVBOXREHEATCOIL">LOBBY_FLR_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_1_FLR_3FANCOILHEATCOIL">ROOM_1_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_2_FLR_3FANCOILHEATCOIL">ROOM_2_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_3_MULT19_FLR_3FANCOILHEATCOIL">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_4_MULT19_FLR_3FANCOILHEATCOIL">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_5_FLR_3FANCOILHEATCOIL">ROOM_5_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_6_FLR_3FANCOILHEATCOIL">ROOM_6_FLR_3 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_FLR_3VAVBOXREHEATCOIL">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_1_FLR_6FANCOILHEATCOIL">ROOM_1_FLR_6 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_2_FLR_6FANCOILHEATCOIL">ROOM_2_FLR_6 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_3_MULT9_FLR_6FANCOILHEATCOIL">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</a>    |   
<a href="#CoilReportMonthly::BANQUET_FLR_6VAVBOXREHEATCOIL">BANQUET_FLR_6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::DINING_FLR_6VAVBOXREHEATCOIL">DINING_FLR_6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::KITCHEN_FLR_6VAVBOXREHEATCOIL">KITCHEN_FLR_6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORRIDOR_FLR_6VAVBOXREHEATCOIL">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::VAVWITHREHEAT_HEATC">VAV WITH REHEAT_HEATC</a>    |   
<a href="#CoilReportMonthly::FLR_3_DOAS_HEATC">FLR_3_DOAS_HEATC</a>    |   
<a href="#CoilReportMonthly::ROOM_1_FLR_3FANCOILCOOLCOIL">ROOM_1_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_2_FLR_3FANCOILCOOLCOIL">ROOM_2_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_3_MULT19_FLR_3FANCOILCOOLCOIL">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_4_MULT19_FLR_3FANCOILCOOLCOIL">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_5_FLR_3FANCOILCOOLCOIL">ROOM_5_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_6_FLR_3FANCOILCOOLCOIL">ROOM_6_FLR_3 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_1_FLR_6FANCOILCOOLCOIL">ROOM_1_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_2_FLR_6FANCOILCOOLCOIL">ROOM_2_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::ROOM_3_MULT9_FLR_6FANCOILCOOLCOIL">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</a>    |   
<a href="#CoilReportMonthly::VAVWITHREHEAT_COOLC">VAV WITH REHEAT_COOLC</a>    |   
<a href="#CoilReportMonthly::FLR_3_DOAS_COOLC">FLR_3_DOAS_COOLC</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::COOLSYS1">COOLSYS1</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::FLR_3_DOAS_FAN">FLR_3_DOAS_FAN</a>    |   
<a href="#FanReportMonthly::VAVWITHREHEAT_FAN">VAV WITH REHEAT_FAN</a>    |   
<a href="#FanReportMonthly::LAUNDRY_FLR_1EXHAUSTFAN">LAUNDRY_FLR_1 EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::LOBBY_FLR_1DUMMYEXHAUSTFAN">LOBBY_FLR_1 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::DINING_FLR_6DUMMYEXHAUSTFAN">DINING_FLR_6 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::BANQUET_FLR_6DUMMYEXHAUSTFAN">BANQUET_FLR_6 DUMMY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::KITCHEN_FLR_6EXHAUSTFAN">KITCHEN_FLR_6 EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::ROOM_1_FLR_3FANCOILFAN">ROOM_1_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_2_FLR_3FANCOILFAN">ROOM_2_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_3_MULT19_FLR_3FANCOILFAN">ROOM_3_MULT19_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_4_MULT19_FLR_3FANCOILFAN">ROOM_4_MULT19_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_5_FLR_3FANCOILFAN">ROOM_5_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_6_FLR_3FANCOILFAN">ROOM_6_FLR_3 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_1_FLR_6FANCOILFAN">ROOM_1_FLR_6 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_2_FLR_6FANCOILFAN">ROOM_2_FLR_6 FAN COILFAN</a>    |   
<a href="#FanReportMonthly::ROOM_3_MULT9_FLR_6FANCOILFAN">ROOM_3_MULT9_FLR_6 FAN COILFAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::COOLSYS1PUMPSECONDARY">COOLSYS1 PUMP SECONDARY</a>    |   
<a href="#PumpReportMonthly::SWHSYS1PUMP">SWHSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::COOLSYS1PUMP">COOLSYS1 PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::COOLSYS1">COOLSYS1</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::VAVWITHREHEAT">VAV WITH REHEAT</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::FLR_3_DOAS">FLR_3_DOAS</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::VAVWITHREHEAT">VAV WITH REHEAT</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::FLR_3_DOAS">FLR_3_DOAS</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::VAVWITHREHEAT">VAV WITH REHEAT</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::FLR_3_DOAS">FLR_3_DOAS</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::BASEMENT">BASEMENT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RETAIL_1_FLR_1">RETAIL_1_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::RETAIL_2_FLR_1">RETAIL_2_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::MECH_FLR_1">MECH_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::STORAGE_FLR_1">STORAGE_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LAUNDRY_FLR_1">LAUNDRY_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CAFE_FLR_1">CAFE_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::LOBBY_FLR_1">LOBBY_FLR_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_1_FLR_3">ROOM_1_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_2_FLR_3">ROOM_2_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_3_MULT19_FLR_3">ROOM_3_MULT19_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_4_MULT19_FLR_3">ROOM_4_MULT19_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_5_FLR_3">ROOM_5_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_6_FLR_3">ROOM_6_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_3">CORRIDOR_FLR_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_1_FLR_6">ROOM_1_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_2_FLR_6">ROOM_2_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::ROOM_3_MULT9_FLR_6">ROOM_3_MULT9_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::BANQUET_FLR_6">BANQUET_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::DINING_FLR_6">DINING_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::KITCHEN_FLR_6">KITCHEN_FLR_6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORRIDOR_FLR_6">CORRIDOR_FLR_6</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 19:46</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4025.82</td>
    <td align="right">     1662.30</td>
    <td align="right">      350.71</td>
    <td align="right">     1662.10</td>
    <td align="right">      350.71</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.63</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.54</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.16</td>
    <td align="right">       26.04</td>
    <td align="right">       24.48</td>
    <td align="right">       36.67</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4559.59</td>
    <td align="right">     1873.43</td>
    <td align="right">      406.47</td>
    <td align="right">     1873.22</td>
    <td align="right">      406.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     4025.82</td>
    <td align="right">     1662.30</td>
    <td align="right">      350.71</td>
    <td align="right">     1662.10</td>
    <td align="right">      350.71</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1214.08</td>
    <td align="right">      432.93</td>
    <td align="right">       85.84</td>
    <td align="right">      609.46</td>
    <td align="right">       85.84</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       26.63</td>
    <td align="right">       23.11</td>
    <td align="right">       21.12</td>
    <td align="right">       32.54</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.16</td>
    <td align="right">       26.04</td>
    <td align="right">       24.48</td>
    <td align="right">       36.67</td>
    <td align="right">       24.48</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1978.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1978.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4826.41</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      533.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       67.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      265.76</td>
    <td align="right">        1.00</td>
    <td align="right">       68.84</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
    <td align="right">       23.30</td>
    <td align="right">      9.0417</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       77.67</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      307.76</td>
    <td align="right">        1.00</td>
    <td align="right">       26.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.0417</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      164.24</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      650.80</td>
    <td align="right">        1.00</td>
    <td align="right">       62.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       94.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      375.47</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.6900</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       78.04</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      309.22</td>
    <td align="right">        1.00</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.7049</td>
    <td align="right">        9.29</td>
    <td align="right">    597.5300</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      188.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      748.35</td>
    <td align="right">        1.00</td>
    <td align="right">      152.17</td>
    <td align="right">        0.00</td>
    <td align="right">       65.62</td>
    <td align="right">       65.62</td>
    <td align="right">      6.4583</td>
    <td align="right">        1.33</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     1308.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5183.56</td>
    <td align="right">        1.00</td>
    <td align="right">      434.79</td>
    <td align="right">        0.00</td>
    <td align="right">       85.24</td>
    <td align="right">       85.24</td>
    <td align="right">      5.4896</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       24.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.75</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      4.4132</td>
    <td align="right">       16.35</td>
    <td align="right">     10.5200</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">       76.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        3.68</td>
    <td align="right">        3.68</td>
    <td align="right">      4.4132</td>
    <td align="right">       16.35</td>
    <td align="right">     10.5200</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        4.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.18</td>
    <td align="right">       13.18</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      389.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1186.91</td>
    <td align="right">        4.00</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">       15.94</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.19</td>
    <td align="right">       13.19</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">       13.19</td>
    <td align="right">       13.19</td>
    <td align="right">      4.4132</td>
    <td align="right">       26.01</td>
    <td align="right">      6.7500</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       24.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       74.77</td>
    <td align="right">        9.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        6.75</td>
    <td align="right">      4.4132</td>
    <td align="right">       16.35</td>
    <td align="right">     10.5200</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">      6.4583</td>
    <td align="right">        1.33</td>
    <td align="right">     67.8200</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      331.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.89</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">      6.4583</td>
    <td align="right">        1.33</td>
    <td align="right">     67.8200</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      103.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      314.87</td>
    <td align="right">        1.00</td>
    <td align="right">       87.33</td>
    <td align="right">        0.00</td>
    <td align="right">       26.38</td>
    <td align="right">       26.38</td>
    <td align="right">     11.7327</td>
    <td align="right">        4.65</td>
    <td align="right">   2931.5031</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      412.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1256.16</td>
    <td align="right">        1.00</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">       28.22</td>
    <td align="right">       28.22</td>
    <td align="right">      4.4132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">      533.77</td>
    <td align="right">     1214.08</td>
    <td align="right">     1214.08</td>
    <td align="right">      5.3388</td>
    <td align="right">        7.60</td>
    <td align="right">     41.0437</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11345.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35184.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4025.82</td>
    <td align="right">      533.77</td>
    <td align="right">     1214.08</td>
    <td align="right">     1214.08</td>
    <td align="right">      5.3388</td>
    <td align="right">        7.60</td>
    <td align="right">     41.0437</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">21-JUL-19:00</td>
    <td align="right">07-DEC-18:40</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">24-JAN-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    11087.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   153980.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    47387.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    11632.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    86131.51</td>
    <td align="right">   104248.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">    50267.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    34602.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     2223.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     4880.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3768.07</td>
    <td align="right">   173448.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     1525.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   396399.14</td>
    <td align="right">   288784.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    11087.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   153980.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    47387.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">    11632.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    56456.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Cooking</td>
    <td align="right">    29240.64</td>
    <td align="right">    74976.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">      277.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">      156.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Laundry</td>
    <td align="right">        0.00</td>
    <td align="right">    29272.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">     1228.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">    48888.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">      150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">    34602.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     2223.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     4880.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     3768.07</td>
    <td align="right">   173448.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">      241.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LowTempRefrigeration</td>
    <td align="right">      548.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MedTempRefrigeration</td>
    <td align="right">      734.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       48.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     5303.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1667.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      579.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5220.69</td>
    <td align="right">     1939.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     3078.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2415.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      162.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      295.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      286.87</td>
    <td align="right">     2054.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      151.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    19161.00</td>
    <td align="right">     4041.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      467.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      147.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      460.16</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      271.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      212.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       25.29</td>
    <td align="right">      181.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       13.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1688.89</td>
    <td align="right">      356.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      467.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      147.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      460.16</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      271.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      212.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       14.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       25.29</td>
    <td align="right">      181.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       13.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1688.89</td>
    <td align="right">      356.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        2.59</td>
    <td align="right">    0.583258</td>
    <td align="right">    0.496000</td>
    <td align="right">        1.28</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000653</td>
    <td align="right">    0.000136</td>
    <td align="right">        1.28</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.342800</td>
    <td align="right">    0.149091</td>
    <td align="right">    0.347000</td>
    <td align="right">    0.118952</td>
    <td align="right">    0.412999</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002555</td>
    <td align="right">    0.000064</td>
    <td align="right">    0.118952</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.244842</td>
    <td align="right">    0.241722</td>
    <td align="right">    0.562000</td>
    <td align="right">    0.137601</td>
    <td align="right">    0.644592</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001576</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.137601</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.273328</td>
    <td align="right">    0.457888</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.002733</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000832</td>
    <td align="right">    0.000033</td>
    <td align="right">    0.058180</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.118016</td>
    <td align="right">    0.611836</td>
    <td align="right">    0.734000</td>
    <td align="right">    0.086624</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000623</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.086624</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.62</td>
    <td align="right">    0.016444</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.036162</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.023169</td>
    <td align="right">    0.000046</td>
    <td align="right">    0.079529</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.41</td>
    <td align="right">    0.102038</td>
    <td align="right">    0.719000</td>
    <td align="right">        1.01</td>
    <td align="right">    0.719000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003734</td>
    <td align="right">    0.000239</td>
    <td align="right">        1.01</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.69</td>
    <td align="right">    0.212507</td>
    <td align="right">    0.605000</td>
    <td align="right">        2.84</td>
    <td align="right">    0.605000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001793</td>
    <td align="right">    0.000586</td>
    <td align="right">        2.84</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.19</td>
    <td align="right">        1.00</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.712143</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000381</td>
    <td align="right">    0.000230</td>
    <td align="right">    0.712143</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        2.29</td>
    <td align="right">    0.110429</td>
    <td align="right">    0.778000</td>
    <td align="right">        1.78</td>
    <td align="right">    0.778000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003450</td>
    <td align="right">    0.000291</td>
    <td align="right">        1.78</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        2.40</td>
    <td align="right">    0.105219</td>
    <td align="right">    0.742000</td>
    <td align="right">        1.78</td>
    <td align="right">    0.742000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003621</td>
    <td align="right">    0.000293</td>
    <td align="right">        1.78</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">        2.39</td>
    <td align="right">    0.700000</td>
    <td align="right">    0.230000</td>
    <td align="right">    0.549706</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.011568</td>
    <td align="right">    0.000094</td>
    <td align="right">    0.549706</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX COMPONENT</td>
    <td align="right">    0.640770</td>
    <td align="right">    0.490096</td>
    <td align="right">    0.294000</td>
    <td align="right">    0.188386</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000777</td>
    <td align="right">    0.000134</td>
    <td align="right">    0.234148</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">     6146.50</td>
    <td align="right">    0.000136</td>
    <td align="right">      108.77</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2901.16</td>
    <td align="right">    0.000064</td>
    <td align="right">       61.94</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     1342.76</td>
    <td align="right">    0.000030</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     1510.87</td>
    <td align="right">    0.000033</td>
    <td align="right">       32.75</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     1220.73</td>
    <td align="right">    0.000027</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">     2065.32</td>
    <td align="right">    0.000046</td>
    <td align="right">       44.77</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    10797.85</td>
    <td align="right">    0.000239</td>
    <td align="right">      205.21</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    26515.84</td>
    <td align="right">    0.000586</td>
    <td align="right">      495.74</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">     4453.86</td>
    <td align="right">    0.000098</td>
    <td align="right">      101.39</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">     4456.91</td>
    <td align="right">    0.000098</td>
    <td align="right">      101.46</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    25727.23</td>
    <td align="right">    0.000568</td>
    <td align="right">      585.69</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">    25829.10</td>
    <td align="right">    0.000571</td>
    <td align="right">      588.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">     4447.39</td>
    <td align="right">    0.000098</td>
    <td align="right">      101.25</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILHEAT COIL</td>
    <td align="right">     4450.45</td>
    <td align="right">    0.000098</td>
    <td align="right">      101.32</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10398.39</td>
    <td align="right">    0.000230</td>
    <td align="right">      204.84</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">     1376.94</td>
    <td align="right">    0.000030</td>
    <td align="right">       31.35</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">     1379.99</td>
    <td align="right">    0.000030</td>
    <td align="right">       31.42</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILHEAT COIL</td>
    <td align="right">     6657.90</td>
    <td align="right">    0.000147</td>
    <td align="right">      151.57</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    13160.88</td>
    <td align="right">    0.000291</td>
    <td align="right">      240.20</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">    13269.67</td>
    <td align="right">    0.000293</td>
    <td align="right">      242.35</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">     4239.75</td>
    <td align="right">    0.000094</td>
    <td align="right">       77.68</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">     6081.28</td>
    <td align="right">    0.000134</td>
    <td align="right">      131.82</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC</td>
    <td align="right">   116360.57</td>
    <td align="right">    0.002571</td>
    <td align="right">     1778.61</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC</td>
    <td align="right">    10950.81</td>
    <td align="right">    0.000242</td>
    <td align="right">      167.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 DIRECT AIR</td>
    <td align="right">        1.10</td>
    <td align="right">    0.061733</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 DIRECT AIR</td>
    <td align="right">        1.09</td>
    <td align="right">    0.061733</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 DIRECT AIR</td>
    <td align="right">        5.86</td>
    <td align="right">    0.836953</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 DIRECT AIR</td>
    <td align="right">        6.68</td>
    <td align="right">    0.836953</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 DIRECT AIR</td>
    <td align="right">    0.957153</td>
    <td align="right">    0.061733</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 DIRECT AIR</td>
    <td align="right">    0.959247</td>
    <td align="right">    0.061733</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 DIRECT AIR</td>
    <td align="right">    0.292954</td>
    <td align="right">    0.015433</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 DIRECT AIR</td>
    <td align="right">    0.291911</td>
    <td align="right">    0.015433</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 DIRECT AIR</td>
    <td align="right">        1.24</td>
    <td align="right">    0.099113</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:FourPipeFanCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:FourPipeFanCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Hot Water Flow [m3/s]</td>
    <td align="right">Design Size Maximum Cold Water Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.000315</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">        1.09</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.000313</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">        5.86</td>
    <td align="right">    0.000568</td>
    <td align="right">    0.001671</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">        6.68</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.002003</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">    0.957153</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.000275</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">    0.959247</td>
    <td align="right">    0.000098</td>
    <td align="right">    0.000275</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">    0.292954</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000084</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">    0.291911</td>
    <td align="right">    0.000030</td>
    <td align="right">    0.000084</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">        1.24</td>
    <td align="right">    0.000147</td>
    <td align="right">    0.000362</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILFAN</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILFAN</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">        5.86</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILFAN</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILFAN</td>
    <td align="right">    0.957153</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILFAN</td>
    <td align="right">    0.959247</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILFAN</td>
    <td align="right">    0.292954</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILFAN</td>
    <td align="right">    0.291911</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILFAN</td>
    <td align="right">        1.24</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000315</td>
    <td align="right">        1.10</td>
    <td align="right">    0.008518</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000313</td>
    <td align="right">        1.09</td>
    <td align="right">    0.008518</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.001671</td>
    <td align="right">        5.86</td>
    <td align="right">    0.008445</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008445</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.002003</td>
    <td align="right">        6.68</td>
    <td align="right">    0.008680</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000275</td>
    <td align="right">    0.957153</td>
    <td align="right">    0.008519</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COILCOOL COIL</td>
    <td align="right">    0.000275</td>
    <td align="right">    0.959247</td>
    <td align="right">    0.008519</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.292954</td>
    <td align="right">    0.008517</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000084</td>
    <td align="right">    0.291911</td>
    <td align="right">    0.008517</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COILCOOL COIL</td>
    <td align="right">    0.000362</td>
    <td align="right">        1.24</td>
    <td align="right">    0.008589</td>
    <td align="right">       21.74</td>
    <td align="right">        6.70</td>
    <td align="right">       12.80</td>
    <td align="right">    0.008500</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC</td>
    <td align="right">    0.014167</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.007892</td>
    <td align="right">       31.18</td>
    <td align="right">        6.70</td>
    <td align="right">       10.79</td>
    <td align="right">    0.007892</td>
    <td align="right">   495354.36</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC</td>
    <td align="right">    0.001886</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.005579</td>
    <td align="right">       40.80</td>
    <td align="right">        6.70</td>
    <td align="right">       10.78</td>
    <td align="right">    0.005579</td>
    <td align="right">    65935.93</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       13.28</td>
    <td align="right">       10.53</td>
    <td align="right">       22.19</td>
    <td align="right">       10.53</td>
    <td align="right">       21.80</td>
    <td align="right">       21.80</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.483095</td>
    <td align="right">       21.80</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">       21.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_OA_CONTROLLER</td>
    <td align="right">        2.05</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT HEAT RECOVERY</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS HEAT RECOVERY</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_FAN</td>
    <td align="right">       21.80</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_COOLC_CONTROLLER</td>
    <td align="right">    0.014167</td>
    <td align="right">    0.000034</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_HEATC_CONTROLLER</td>
    <td align="right">    0.002571</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_COOLC_CONTROLLER</td>
    <td align="right">    0.001886</td>
    <td align="right">    0.000253</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_HEATC_CONTROLLER</td>
    <td align="right">    0.000242</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_FAN</td>
    <td align="right">        2.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP SECONDARY</td>
    <td align="right">    0.021434</td>
    <td align="right">     4059.55</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.006755</td>
    <td align="right">     1708.73</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000375</td>
    <td align="right">    0.045004</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.006755</td>
    <td align="right">    0.810600</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.021434</td>
    <td align="right">        2.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000375</td>
    <td align="right">       47.91</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.021434</td>
    <td align="right">     1353.18</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000375</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">   305742.15</td>
    <td align="right">   305742.15</td>
    <td align="right">    0.006755</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate  [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.021434</td>
    <td align="right">   749460.38</td>
    <td align="right">   750070.21</td>
    <td align="right">       85.51</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH | ROOM_3_MULT19_FLR_3_WALL_SOUTH | ROOM_5_FLR_3_WALL_SOUTH | CORRIDOR_FLR_3_WALL_1_SOUTH | CORRIDOR_FLR_3_WALL_2_SOUTH | ROOM_1_FLR_6_WALL_SOUTH | ROOM_3_MULT9_FLR_6_WALL_SOUTH | KITCHEN_FLR_6_WALL_1_SOUTH | CORRIDOR_FLR_6_WALL_2_SOUTH |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">CAFE_FLR_1_WALL_EAST_DOOR |</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR1 | LOBBY_FLR_1_WALL_1_NORTH_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_1_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_1_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH</td>
    <td align="right">ROOM_2_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6_WALL_WEST</td>
    <td align="right">ROOM_2_FLR_6_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH</td>
    <td align="right">ROOM_3_MULT9_FLR_6_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6_WALL_NORTH</td>
    <td align="right">BANQUET_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6_WALL_NORTH</td>
    <td align="right">DINING_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_EAST</td>
    <td align="right">KITCHEN_FLR_6_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH</td>
    <td align="right">KITCHEN_FLR_6_WALL_1_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_1_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH</td>
    <td align="right">CORRIDOR_FLR_6_WALL_2_SOUTH_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:46:28</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HotelLarge</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">22</td>
    <td align="right">235</td>
    <td align="right">36</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.45</td>
    <td align="right">11.51</td>
    <td align="right">-1.22</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">-2.44</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">4826.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1978.83</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">265.76</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">67.07</td>
    <td align="right">68.84</td>
    <td align="right">45.54</td>
    <td align="right">23.30</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">9.14</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.58</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">307.76</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">77.67</td>
    <td align="right">26.57</td>
    <td align="right">24.62</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">61.87</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">69.80</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">650.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">164.24</td>
    <td align="right">62.80</td>
    <td align="right">62.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">74.37</td>
    <td align="right">17.68</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">69.80</td>
    <td align="right">78.94</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">375.47</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">94.76</td>
    <td align="right">36.23</td>
    <td align="right">28.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">14.33</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">309.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">78.04</td>
    <td align="right">85.75</td>
    <td align="right">83.80</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">70.26</td>
    <td align="right">2.90</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.95</td>
    <td align="right">86.56</td>
    <td align="right">0.00</td>
    <td align="right">5.79</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">748.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">188.86</td>
    <td align="right">152.17</td>
    <td align="right">84.60</td>
    <td align="right">65.62</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">38.29</td>
    <td align="right">12.45</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">81.99</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">5183.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1308.19</td>
    <td align="right">434.79</td>
    <td align="right">345.64</td>
    <td align="right">85.24</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">9.14</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">6.71</td>
    <td align="right">10.36</td>
    <td align="right">5.79</td>
    <td align="right">12.50</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.52</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.19</td>
    <td align="right">19.51</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">76</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">14.02</td>
    <td align="right">16.15</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.53</td>
    <td align="right">11.15</td>
    <td align="right">7.47</td>
    <td align="right">3.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">10.06</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">84.28</td>
    <td align="right">18.59</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.99</td>
    <td align="right">86.56</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.77</td>
    <td align="right">13.18</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">14.33</td>
    <td align="right">8.53</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">7.01</td>
    <td align="right">10.06</td>
    <td align="right">3.05</td>
    <td align="right">1186.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">389.40</td>
    <td align="right">48.31</td>
    <td align="right">32.37</td>
    <td align="right">15.94</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">10.06</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">5.79</td>
    <td align="right">14.33</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.19</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.29</td>
    <td align="right">18.59</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">14.33</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">39.02</td>
    <td align="right">39.95</td>
    <td align="right">26.76</td>
    <td align="right">13.19</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.93</td>
    <td align="right">7.62</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.28</td>
    <td align="right">5.79</td>
    <td align="right">9.45</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">74.77</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">24.53</td>
    <td align="right">20.44</td>
    <td align="right">13.69</td>
    <td align="right">6.75</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.37</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">10.36</td>
    <td align="right">42.37</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.34</td>
    <td align="right">32.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">63.55</td>
    <td align="right">17.68</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">47.55</td>
    <td align="right">79.55</td>
    <td align="right">12.50</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1010.89</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">331.66</td>
    <td align="right">97.55</td>
    <td align="right">65.34</td>
    <td align="right">32.21</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">82.99</td>
    <td align="right">14.11</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.55</td>
    <td align="right">86.56</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">314.87</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">103.30</td>
    <td align="right">87.33</td>
    <td align="right">60.95</td>
    <td align="right">26.38</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.51</td>
    <td align="right">13.35</td>
    <td align="right">17.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">81.99</td>
    <td align="right">5.79</td>
    <td align="right">22.86</td>
    <td align="right">16.15</td>
    <td align="right">19.20</td>
    <td align="right">3.05</td>
    <td align="right">1256.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">412.12</td>
    <td align="right">85.47</td>
    <td align="right">57.25</td>
    <td align="right">28.22</td>
    <td align="right">15</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">106.5</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">5.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.269</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">10.8</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">9.042</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">12.5</td>
    <td align="right">6.194</td>
    <td align="right">0.161</td>
    <td align="right">9.042</td>
    <td align="right">10.760</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.802</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">5.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">2.690</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.780</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">8.4</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">5.705</td>
    <td align="right">61.680</td>
    <td align="right">535.850</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">603.235</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">142.3</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">6.458</td>
    <td align="right">5.380</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.838</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">422.4</td>
    <td align="right">3.097</td>
    <td align="right">0.323</td>
    <td align="right">5.490</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.560</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.015</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.012</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.5</td>
    <td align="right">16.349</td>
    <td align="right">6.116E-002</td>
    <td align="right">4.413</td>
    <td align="right">10.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">16.354</td>
    <td align="right">6.115E-002</td>
    <td align="right">4.413</td>
    <td align="right">10.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.015</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.012</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.015</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">26.012</td>
    <td align="right">3.844E-002</td>
    <td align="right">4.413</td>
    <td align="right">6.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.163</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">16.354</td>
    <td align="right">6.115E-002</td>
    <td align="right">4.413</td>
    <td align="right">10.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.933</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">6.458</td>
    <td align="right">67.820</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.278</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">6.458</td>
    <td align="right">67.820</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">74.278</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">4.645</td>
    <td align="right">0.215</td>
    <td align="right">11.733</td>
    <td align="right">512.243</td>
    <td align="right">2419.260</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2943.236</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.413</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">106.5</td>
    <td align="right">106.5</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">106</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RETAIL_1_FLR_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">10.8</td>
    <td align="right">10.8</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RETAIL_2_FLR_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">12.5</td>
    <td align="right">12.5</td>
    <td align="right">0.161</td>
    <td align="right">6.194</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">LAUNDRY_FLR_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">8.4</td>
    <td align="right">8.4</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFE_FLR_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">142.3</td>
    <td align="right">142.3</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">142</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LOBBY_FLR_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">422.4</td>
    <td align="right">422.4</td>
    <td align="right">0.323</td>
    <td align="right">3.097</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">422</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ROOM_1_FLR_3 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ROOM_2_FLR_3 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.012</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM_3_MULT19_FLR_3 PEOPLE</td>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">6.116E-002</td>
    <td align="right">16.349</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM_4_MULT19_FLR_3 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">6.115E-002</td>
    <td align="right">16.354</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM_5_FLR_3 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_6_FLR_3 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.012</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_1_FLR_6 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_2_FLR_6 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">3.844E-002</td>
    <td align="right">26.012</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ROOM_3_MULT9_FLR_6 PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">6.115E-002</td>
    <td align="right">16.354</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">BANQUET_FLR_6 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">249.9</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">250</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">DINING_FLR_6 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">249.9</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">250</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">KITCHEN_FLR_6 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">22.2</td>
    <td align="right">0.215</td>
    <td align="right">4.645</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">22</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT_LIGHTS</td>
    <td align="right">BLDG_LIGHT_OFFICE_BSMT_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">106.5</td>
    <td align="right">13631.969</td>
    <td align="right">6.889</td>
    <td align="right">128.001</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">13631.969</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RETAIL_1_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">10.8</td>
    <td align="right">606.438</td>
    <td align="right">9.042</td>
    <td align="right">56.001</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">606.438</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RETAIL_2_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">12.5</td>
    <td align="right">702.258</td>
    <td align="right">9.042</td>
    <td align="right">56.001</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">702.258</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MECH_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MECHANIC_SCH</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">0.0</td>
    <td align="right">1679.504</td>
    <td align="right">10.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1679.504</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">STORAGE_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">0.0</td>
    <td align="right">387.593</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">387.593</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LAUNDRY_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MISC_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">8.4</td>
    <td align="right">445.205</td>
    <td align="right">5.705</td>
    <td align="right">53.001</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">445.205</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CAFE_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MISC_SCH</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">142.3</td>
    <td align="right">1219.735</td>
    <td align="right">6.458</td>
    <td align="right">8.572</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1219.735</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_FLR_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">422.4</td>
    <td align="right">7181.411</td>
    <td align="right">5.490</td>
    <td align="right">17.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">7181.411</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM_1_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.212</td>
    <td align="right">4.413</td>
    <td align="right">114.808</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.212</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM_2_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.192</td>
    <td align="right">4.413</td>
    <td align="right">114.795</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.192</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM_3_MULT19_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.5</td>
    <td align="right">108.229</td>
    <td align="right">4.413</td>
    <td align="right">72.152</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">108.229</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_4_MULT19_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">108.258</td>
    <td align="right">4.413</td>
    <td align="right">72.172</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">108.258</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_5_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.212</td>
    <td align="right">4.413</td>
    <td align="right">114.808</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.212</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_6_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.192</td>
    <td align="right">4.413</td>
    <td align="right">114.795</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.192</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORRIDOR_FLR_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">389.40</td>
    <td align="right">0.0</td>
    <td align="right">1718.522</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1718.522</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM_1_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.212</td>
    <td align="right">4.413</td>
    <td align="right">114.808</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.212</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM_2_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">172.192</td>
    <td align="right">4.413</td>
    <td align="right">114.795</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">172.192</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ROOM_3_MULT9_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">108.258</td>
    <td align="right">4.413</td>
    <td align="right">72.172</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">108.258</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">BANQUET_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MISC_SCH</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">2141.959</td>
    <td align="right">6.458</td>
    <td align="right">8.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2141.959</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">DINING_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MISC_SCH</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">2141.959</td>
    <td align="right">6.458</td>
    <td align="right">8.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">2141.959</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MISC_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">1212.036</td>
    <td align="right">11.733</td>
    <td align="right">54.503</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1212.036</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_FLR_6_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">412.12</td>
    <td align="right">0.0</td>
    <td align="right">1818.790</td>
    <td align="right">4.413</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1818.790</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT_MISCPLUG_EQUIP</td>
    <td align="right">BASEMENT_EQUIP_SCH</td>
    <td align="right">BASEMENT</td>
    <td align="right">1978.83</td>
    <td align="right">106.5</td>
    <td align="right">10646.106</td>
    <td align="right">5.380</td>
    <td align="right">99.964</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">10646.106</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RETAIL_1_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">67.07</td>
    <td align="right">10.8</td>
    <td align="right">721.688</td>
    <td align="right">10.760</td>
    <td align="right">66.644</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">721.688</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RETAIL_2_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">77.67</td>
    <td align="right">12.5</td>
    <td align="right">835.717</td>
    <td align="right">10.760</td>
    <td align="right">66.644</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">835.717</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">MECH_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">164.24</td>
    <td align="right">0.0</td>
    <td align="right">883.628</td>
    <td align="right">5.380</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">883.628</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">STORAGE_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">94.76</td>
    <td align="right">0.0</td>
    <td align="right">254.902</td>
    <td align="right">2.690</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">254.902</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">LAUNDRY_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">8.4</td>
    <td align="right">4813.474</td>
    <td align="right">61.680</td>
    <td align="right">573.033</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">4813.474</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CAFE_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">188.86</td>
    <td align="right">142.3</td>
    <td align="right">1016.077</td>
    <td align="right">5.380</td>
    <td align="right">7.140</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1016.077</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LOBBY_FLR_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1308.19</td>
    <td align="right">422.4</td>
    <td align="right">10557.062</td>
    <td align="right">8.070</td>
    <td align="right">24.991</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">10557.062</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ROOM_1_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.399</td>
    <td align="right">6.750</td>
    <td align="right">175.599</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.399</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ROOM_2_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.368</td>
    <td align="right">6.750</td>
    <td align="right">175.579</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.368</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ROOM_3_MULT19_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">24.52</td>
    <td align="right">1.5</td>
    <td align="right">257.991</td>
    <td align="right">10.520</td>
    <td align="right">171.994</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">257.991</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ROOM_4_MULT19_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">258.061</td>
    <td align="right">10.520</td>
    <td align="right">172.041</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">258.061</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ROOM_5_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.399</td>
    <td align="right">6.750</td>
    <td align="right">175.599</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.399</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ROOM_6_FLR_3_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.368</td>
    <td align="right">6.750</td>
    <td align="right">175.579</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.368</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ROOM_1_FLR_6_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.399</td>
    <td align="right">6.750</td>
    <td align="right">175.599</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.399</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ROOM_2_FLR_6_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">39.02</td>
    <td align="right">1.5</td>
    <td align="right">263.368</td>
    <td align="right">6.750</td>
    <td align="right">175.579</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">263.368</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ROOM_3_MULT9_FLR_6_PLUGMISC_EQUIP</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">24.53</td>
    <td align="right">1.5</td>
    <td align="right">258.061</td>
    <td align="right">10.520</td>
    <td align="right">172.041</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">258.061</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">BANQUET_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">22493.008</td>
    <td align="right">67.820</td>
    <td align="right">90.009</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Cooking</td>
    <td align="right">0.000</td>
    <td align="right">6747.903</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">DINING_FLR_6_MISCPLUG_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">331.66</td>
    <td align="right">249.9</td>
    <td align="right">22493.008</td>
    <td align="right">67.820</td>
    <td align="right">90.009</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Cooking</td>
    <td align="right">0.000</td>
    <td align="right">6747.903</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">KITCHEN_FLR_6_MISCELEC_EQUIP</td>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">52482.799</td>
    <td align="right">508.040</td>
    <td align="right">2360.050</td>
    <td align="right">0.200</td>
    <td align="right">0.500</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">Cooking</td>
    <td align="right">0.000</td>
    <td align="right">15744.840</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">KITCHEN_FLR_6_REACH-IN-FREEZER</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">277.500</td>
    <td align="right">2.686</td>
    <td align="right">12.479</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">ReachInFreezer</td>
    <td align="right">277.500</td>
    <td align="right">277.500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">KITCHEN_FLR_6_REACH-IN-REFRIGERATOR</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">156.700</td>
    <td align="right">1.517</td>
    <td align="right">7.046</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">0.000</td>
    <td align="right">0.750</td>
    <td align="right">ReachInRefrigerator</td>
    <td align="right">156.700</td>
    <td align="right">156.700</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LAUNDRY_FLR_1_MISCGAS_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">78.04</td>
    <td align="right">8.4</td>
    <td align="right">41817.449</td>
    <td align="right">535.850</td>
    <td align="right">4978.268</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">Laundry</td>
    <td align="right">0.000</td>
    <td align="right">41817.449</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">KITCHEN_FLR_6_MISCGAS_EQUIP</td>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">103.30</td>
    <td align="right">22.2</td>
    <td align="right">249920.353</td>
    <td align="right">2419.260</td>
    <td align="right">11238.437</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">Cooking</td>
    <td align="right">0.000</td>
    <td align="right">74976.106</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">1.761</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INT_WALL</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.2284</td>
    <td align="right">0.750</td>
    <td align="right">0.900</td>
    <td align="right">0.450</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.9837</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NONRES_FLOOR</td>
    <td align="right">24</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2277</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">NONRES_FLOOR_CEILING</td>
    <td align="right">27</td>
    <td align="right">3</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2277</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">30</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.333</td>
    <td align="right">2.705</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BASEMENT_WALL_NORTH_CFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.9401</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BASEMENT_WALL_EAST_CFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.9401</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BASEMENT_WALL_SOUTH_CFACTOR</td>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.9401</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BASEMENT_WALL_WEST_CFACTOR</td>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.9401</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">OVERHEAD DOOR_CON PANEL</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.5677</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.319</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">200MM NORMALWEIGHT CONCRETE WALL</td>
    <td align="right">0.2032</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.8797E-01</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.8493</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.131</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">NONRES_FLOOR_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.131</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">M10 200MM CONCRETE BLOCK BASEMENT WALL</td>
    <td align="right">0.2032</td>
    <td align="right">1.326</td>
    <td align="right">1842.000</td>
    <td align="right">912.000</td>
    <td align="right">0.1532</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.9868</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.9868</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.9868</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.9868</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0</td>
    <td align="right">1.7613636</td>
    <td align="right">1.7613636</td>
    <td align="right">1.7613636</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">3</td>
    <td align="right">-0.62451068E-06</td>
    <td align="right">0.10350887E-08</td>
    <td align="right">-0.38276125E-05</td>
    <td align="right">0.11995084E-16</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">2</td>
    <td align="right">0.77976586</td>
    <td align="right">0.13989883E-02</td>
    <td align="right">1.0579789</td>
    <td align="right">-0.73382352E-06</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1</td>
    <td align="right">-21.958702</td>
    <td align="right">0.93426804E-01</td>
    <td align="right">-6.3215779</td>
    <td align="right">0.20283230</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">0</td>
    <td align="right">21.361010</td>
    <td align="right">0.87247630E-01</td>
    <td align="right">5.4456762</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">9</td>
    <td align="right">0.31844121E-15</td>
    <td align="right">0.33891907E-16</td>
    <td align="right">-0.14717764E-09</td>
    <td align="right">-0.34085343E-17</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">8</td>
    <td align="right">0.21517510E-07</td>
    <td align="right">0.13210865E-12</td>
    <td align="right">0.37403321E-03</td>
    <td align="right">-0.24466149E-09</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">7</td>
    <td align="right">-0.12129356E-01</td>
    <td align="right">0.68855956E-08</td>
    <td align="right">-0.22924263E-01</td>
    <td align="right">0.13791520E-03</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">6</td>
    <td align="right">0.40230169</td>
    <td align="right">0.24029480E-05</td>
    <td align="right">0.46949424</td>
    <td align="right">-0.47118258E-02</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">5</td>
    <td align="right">-5.1608121</td>
    <td align="right">0.89965799E-04</td>
    <td align="right">-4.4213154</td>
    <td align="right">0.62814943E-01</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">4</td>
    <td align="right">32.871256</td>
    <td align="right">0.73775273E-03</td>
    <td align="right">21.362378</td>
    <td align="right">-0.42037561</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">3</td>
    <td align="right">-110.94624</td>
    <td align="right">0.16114037E-02</td>
    <td align="right">-55.469893</td>
    <td align="right">1.5111496</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">2</td>
    <td align="right">196.85374</td>
    <td align="right">0.90819125E-03</td>
    <td align="right">77.733479</td>
    <td align="right">-2.8963115</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1</td>
    <td align="right">-171.06207</td>
    <td align="right">0.97128343E-04</td>
    <td align="right">-55.213590</td>
    <td align="right">2.7437919</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">0</td>
    <td align="right">57.057407</td>
    <td align="right">0.55402955E-06</td>
    <td align="right">15.565444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">7</td>
    <td align="right">-0.14139450E-14</td>
    <td align="right">-0.18802902E-16</td>
    <td align="right">-0.22311785E-13</td>
    <td align="right">0.54375338E-15</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">6</td>
    <td align="right">0.16999971E-10</td>
    <td align="right">0.27590984E-11</td>
    <td align="right">0.52267399E-09</td>
    <td align="right">-0.18616555E-10</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">5</td>
    <td align="right">-0.63950587E-07</td>
    <td align="right">0.13451749E-07</td>
    <td align="right">-0.21905428E-05</td>
    <td align="right">0.17144787E-06</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">4</td>
    <td align="right">0.72477507E-04</td>
    <td align="right">0.50724086E-05</td>
    <td align="right">0.17668371E-02</td>
    <td align="right">-0.28223350E-03</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">3</td>
    <td align="right">-0.10573811E-01</td>
    <td align="right">0.17927531E-03</td>
    <td align="right">-0.21549182</td>
    <td align="right">0.43318087E-01</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2</td>
    <td align="right">0.15010112</td>
    <td align="right">0.77388015E-03</td>
    <td align="right">2.8998331</td>
    <td align="right">-0.61891034</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">1</td>
    <td align="right">-0.37982851</td>
    <td align="right">0.49528818E-03</td>
    <td align="right">-7.1368477</td>
    <td align="right">1.5694772</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">0</td>
    <td align="right">0.24168561</td>
    <td align="right">0.34021171E-05</td>
    <td align="right">4.4521969</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">7</td>
    <td align="right">-0.22311785E-13</td>
    <td align="right">-0.18802902E-16</td>
    <td align="right">-0.14139450E-14</td>
    <td align="right">0.54375338E-15</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">6</td>
    <td align="right">0.52267399E-09</td>
    <td align="right">0.27590984E-11</td>
    <td align="right">0.16999971E-10</td>
    <td align="right">-0.18616555E-10</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">5</td>
    <td align="right">-0.21905428E-05</td>
    <td align="right">0.13451749E-07</td>
    <td align="right">-0.63950587E-07</td>
    <td align="right">0.17144787E-06</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">4</td>
    <td align="right">0.17668371E-02</td>
    <td align="right">0.50724086E-05</td>
    <td align="right">0.72477507E-04</td>
    <td align="right">-0.28223350E-03</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">3</td>
    <td align="right">-0.21549182</td>
    <td align="right">0.17927531E-03</td>
    <td align="right">-0.10573811E-01</td>
    <td align="right">0.43318087E-01</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">2</td>
    <td align="right">2.8998331</td>
    <td align="right">0.77388015E-03</td>
    <td align="right">0.15010112</td>
    <td align="right">-0.61891034</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">1</td>
    <td align="right">-7.1368477</td>
    <td align="right">0.49528818E-03</td>
    <td align="right">-0.37982851</td>
    <td align="right">1.5694772</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">0</td>
    <td align="right">4.4521969</td>
    <td align="right">0.34021171E-05</td>
    <td align="right">0.24168561</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">7</td>
    <td align="right">-0.52459208E-15</td>
    <td align="right">-0.63961428E-15</td>
    <td align="right">-0.12292524E-09</td>
    <td align="right">-0.35846135E-17</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">6</td>
    <td align="right">0.39860198E-02</td>
    <td align="right">0.96339020E-07</td>
    <td align="right">0.40499006E-03</td>
    <td align="right">-0.70890431E-04</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">5</td>
    <td align="right">-0.20832379</td>
    <td align="right">0.49172556E-04</td>
    <td align="right">-0.20585669E-01</td>
    <td align="right">0.38489246E-02</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">4</td>
    <td align="right">3.5198270</td>
    <td align="right">0.18993977E-02</td>
    <td align="right">0.34924834</td>
    <td align="right">-0.69168259E-01</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">3</td>
    <td align="right">-23.366787</td>
    <td align="right">0.13311857E-01</td>
    <td align="right">-2.4329538</td>
    <td align="right">0.50524779</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">2</td>
    <td align="right">64.890127</td>
    <td align="right">0.19943872E-01</td>
    <td align="right">7.3672511</td>
    <td align="right">-1.5911358</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">1</td>
    <td align="right">-76.040094</td>
    <td align="right">0.56792084E-02</td>
    <td align="right">-9.5568013</td>
    <td align="right">2.1361271</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">0</td>
    <td align="right">31.242244</td>
    <td align="right">0.96490710E-04</td>
    <td align="right">4.3344156</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">7</td>
    <td align="right">-0.41493644E-09</td>
    <td align="right">0.26375357E-16</td>
    <td align="right">0.26213203E-14</td>
    <td align="right">-0.63268016E-17</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">6</td>
    <td align="right">0.27465604E-04</td>
    <td align="right">0.18700671E-07</td>
    <td align="right">0.31288692E-02</td>
    <td align="right">-0.26247577E-04</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">5</td>
    <td align="right">-0.19935291E-02</td>
    <td align="right">0.11146933E-04</td>
    <td align="right">-0.22025565</td>
    <td align="right">0.19255324E-02</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">4</td>
    <td align="right">0.45890804E-01</td>
    <td align="right">0.50864553E-03</td>
    <td align="right">4.7717348</td>
    <td align="right">-0.44709298E-01</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">3</td>
    <td align="right">-0.40280019</td>
    <td align="right">0.40571884E-02</td>
    <td align="right">-37.694667</td>
    <td align="right">0.39504237</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">2</td>
    <td align="right">1.4296488</td>
    <td align="right">0.67623010E-02</td>
    <td align="right">115.84777</td>
    <td align="right">-1.4094303</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">1</td>
    <td align="right">-2.0629154</td>
    <td align="right">0.20697549E-02</td>
    <td align="right">-143.53273</td>
    <td align="right">2.0428830</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">0</td>
    <td align="right">1.0055995</td>
    <td align="right">0.48413807E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">7</td>
    <td align="right">-0.41493644E-09</td>
    <td align="right">0.26375357E-16</td>
    <td align="right">0.26213203E-14</td>
    <td align="right">-0.63268016E-17</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">6</td>
    <td align="right">0.27465604E-04</td>
    <td align="right">0.18700671E-07</td>
    <td align="right">0.31288692E-02</td>
    <td align="right">-0.26247577E-04</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">5</td>
    <td align="right">-0.19935291E-02</td>
    <td align="right">0.11146933E-04</td>
    <td align="right">-0.22025565</td>
    <td align="right">0.19255324E-02</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">4</td>
    <td align="right">0.45890804E-01</td>
    <td align="right">0.50864553E-03</td>
    <td align="right">4.7717348</td>
    <td align="right">-0.44709298E-01</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">3</td>
    <td align="right">-0.40280019</td>
    <td align="right">0.40571884E-02</td>
    <td align="right">-37.694667</td>
    <td align="right">0.39504237</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">2</td>
    <td align="right">1.4296488</td>
    <td align="right">0.67623010E-02</td>
    <td align="right">115.84777</td>
    <td align="right">-1.4094303</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">1</td>
    <td align="right">-2.0629154</td>
    <td align="right">0.20697549E-02</td>
    <td align="right">-143.53273</td>
    <td align="right">2.0428830</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">0</td>
    <td align="right">1.0055995</td>
    <td align="right">0.48413807E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">7</td>
    <td align="right">-0.41493644E-09</td>
    <td align="right">0.26375357E-16</td>
    <td align="right">0.26213203E-14</td>
    <td align="right">-0.63268016E-17</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">6</td>
    <td align="right">0.27465604E-04</td>
    <td align="right">0.18700671E-07</td>
    <td align="right">0.31288692E-02</td>
    <td align="right">-0.26247577E-04</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">5</td>
    <td align="right">-0.19935291E-02</td>
    <td align="right">0.11146933E-04</td>
    <td align="right">-0.22025565</td>
    <td align="right">0.19255324E-02</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">4</td>
    <td align="right">0.45890804E-01</td>
    <td align="right">0.50864553E-03</td>
    <td align="right">4.7717348</td>
    <td align="right">-0.44709298E-01</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">3</td>
    <td align="right">-0.40280019</td>
    <td align="right">0.40571884E-02</td>
    <td align="right">-37.694667</td>
    <td align="right">0.39504237</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">2</td>
    <td align="right">1.4296488</td>
    <td align="right">0.67623010E-02</td>
    <td align="right">115.84777</td>
    <td align="right">-1.4094303</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">1</td>
    <td align="right">-2.0629154</td>
    <td align="right">0.20697549E-02</td>
    <td align="right">-143.53273</td>
    <td align="right">2.0428830</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">0</td>
    <td align="right">1.0055995</td>
    <td align="right">0.48413807E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">7</td>
    <td align="right">-0.41493644E-09</td>
    <td align="right">0.26375357E-16</td>
    <td align="right">0.26213203E-14</td>
    <td align="right">-0.63268016E-17</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">6</td>
    <td align="right">0.27465604E-04</td>
    <td align="right">0.18700671E-07</td>
    <td align="right">0.31288692E-02</td>
    <td align="right">-0.26247577E-04</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">5</td>
    <td align="right">-0.19935291E-02</td>
    <td align="right">0.11146933E-04</td>
    <td align="right">-0.22025565</td>
    <td align="right">0.19255324E-02</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">4</td>
    <td align="right">0.45890804E-01</td>
    <td align="right">0.50864553E-03</td>
    <td align="right">4.7717348</td>
    <td align="right">-0.44709298E-01</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">3</td>
    <td align="right">-0.40280019</td>
    <td align="right">0.40571884E-02</td>
    <td align="right">-37.694667</td>
    <td align="right">0.39504237</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">2</td>
    <td align="right">1.4296488</td>
    <td align="right">0.67623010E-02</td>
    <td align="right">115.84777</td>
    <td align="right">-1.4094303</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">1</td>
    <td align="right">-2.0629154</td>
    <td align="right">0.20697549E-02</td>
    <td align="right">-143.53273</td>
    <td align="right">2.0428830</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">0</td>
    <td align="right">1.0055995</td>
    <td align="right">0.48413807E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">31</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.615</td>
    <td align="right">0.252</td>
    <td align="right">0.162</td>
    <td align="right">0.276</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.615</td>
    <td align="right">0.252</td>
    <td align="right">0.162</td>
    <td align="right">0.276</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.53892E-002</td>
    <td align="right">0.16139</td>
    <td align="right">0.61607</td>
    <td align="right">0.61607</td>
    <td align="right">0.27500</td>
    <td align="right">0.15630</td>
    <td align="right">0.22588</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.12001</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL WINDOW GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.53892E-002</td>
    <td align="right">0.16139</td>
    <td align="right">0.61607</td>
    <td align="right">0.61607</td>
    <td align="right">0.27500</td>
    <td align="right">0.15630</td>
    <td align="right">0.22588</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.12001</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>#Refrigeration Compressor Racks</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Refrigeration Compressor Racks-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Refrigeration Compressor Racks</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Refrigeration Compressor Rack</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Refrigeration Compressor Rack-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Compressor Rack Name</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkIn Coolers Connected</td>
    <td align="right">Heat Rejection Location</td>
    <td align="right">Condenser Type</td>
    <td align="right">COP</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RACK1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Zone</td>
    <td align="right">Air-Cooled</td>
    <td align="right">2.320</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RACK2</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Zone</td>
    <td align="right">Air-Cooled</td>
    <td align="right">6.980</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHW BOOSTER WATER HEATER</td>
    <td align="right">2.2712E-002</td>
    <td align="right">8000.0</td>
    <td align="right">1.240</td>
    <td align="right">1.1473</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWH LAUNDRY</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.536</td>
    <td align="right">0.4981</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">2.2712</td>
    <td align="right">175842.6</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BASEMENT_CEILING_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BASEMENT_CEILING_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BASEMENT_CEILING_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BASEMENT_CEILING_4</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BASEMENT_CEILING_5</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BASEMENT_CEILING_6</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BASEMENT_CEILING_7</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BASEMENT_CEILING_8</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BASEMENT_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">36.17</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">RETAIL_1_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RETAIL_1_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">RETAIL_1_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RETAIL_1_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">RETAIL_1_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">RETAIL_1_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">293.11</td>
    <td align="right">15.24</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">RETAIL_1_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">17.37</td>
    <td align="right">7.72</td>
    <td align="right">0.34</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">RETAIL_2_FLR_1_WALL_WEST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">RETAIL_2_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">RETAIL_2_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">RETAIL_2_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">RETAIL_2_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">RETAIL_2_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">RETAIL_2_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">8.49</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MECH_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MECH_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MECH_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MECH_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MECH_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MECH_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">15.85</td>
    <td align="right">12.53</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">STORAGE_FLR_1_WALL_NORTH_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">STORAGE_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">STORAGE_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">STORAGE_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">STORAGE_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">STORAGE_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">STORAGE_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">9.14</td>
    <td align="right">9.72</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">LAUNDRY_FLR_1_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">LAUNDRY_FLR_1_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">LAUNDRY_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">LAUNDRY_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">LAUNDRY_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">LAUNDRY_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">LAUNDRY_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">21.64</td>
    <td align="right">7.21</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">CAFE_FLR_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CAFE_FLR_1_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CAFE_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CAFE_FLR_1_WALL_1_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">CAFE_FLR_1_WALL_2_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">CAFE_FLR_1_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">CAFE_FLR_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">CAFE_FLR_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">293.11</td>
    <td align="right">15.24</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">CAFE_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">38.40</td>
    <td align="right">9.84</td>
    <td align="right">0.43</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">LOBBY_FLR_1_WALL_1_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">LOBBY_FLR_1_WALL_2_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">LOBBY_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">LOBBY_FLR_1_WALL_3_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">LOBBY_FLR_1_WALL_3_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">LOBBY_FLR_1_WALL_4_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">LOBBY_FLR_1_WALL_3_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">LOBBY_FLR_1_WALL_4_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">LOBBY_FLR_1_WALL_1_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">LOBBY_FLR_1_WALL_2_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">LOBBY_FLR_1_WALL_3_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">LOBBY_FLR_1_FLOOR_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">LOBBY_FLR_1_FLOOR_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">LOBBY_FLR_1_CEILING_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">LOBBY_FLR_1_CEILING_2</td>
    <td align="right">0</td>
    <td align="right">1782.60</td>
    <td align="right">293.11</td>
    <td align="right">15.24</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">LOBBY_FLR_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.96</td>
    <td align="right">109.73</td>
    <td align="right">24.95</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ROOM_1_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ROOM_1_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ROOM_1_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ROOM_1_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ROOM_1_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ROOM_1_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">ROOM_1_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ROOM_2_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ROOM_2_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">84.12</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ROOM_2_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">ROOM_2_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ROOM_2_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ROOM_2_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ROOM_2_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ROOM_3_MULT19_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">ROOM_3_MULT19_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ROOM_3_MULT19_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ROOM_3_MULT19_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ROOM_4_MULT19_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ROOM_4_MULT19_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ROOM_4_MULT19_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ROOM_4_MULT19_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">3.66</td>
    <td align="right">4.73</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ROOM_5_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ROOM_5_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ROOM_5_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ROOM_5_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ROOM_5_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">ROOM_5_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ROOM_5_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ROOM_6_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ROOM_6_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">194.63</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ROOM_6_FLR_3_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ROOM_6_FLR_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ROOM_6_FLR_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ROOM_6_FLR_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ROOM_6_FLR_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">13.11</td>
    <td align="right">5.95</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">670.01</td>
    <td align="right">217.46</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">506.51</td>
    <td align="right">211.91</td>
    <td align="right">19.20</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">CORRIDOR_FLR_3_WALL_3_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">CORRIDOR_FLR_3_WALL_1_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">CORRIDOR_FLR_3_WALL_2_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">CORRIDOR_FLR_3_WALL_3_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
    <td align="right">15.85</td>
    <td align="right">8.24</td>
    <td align="right">0.33</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">CORRIDOR_FLR_3_WALL_4_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.05</td>
