    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">23.413</td>
    <td align="right">4.271E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.296</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">23.413</td>
    <td align="right">4.271E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.741</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">21.739</td>
    <td align="right">4.600E-002</td>
    <td align="right">4.413</td>
    <td align="right">11.893</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.307</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.090</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ELEVATORCOREFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">EMPLOYEELOUNGEFLR1_PEOPLE</td>
    <td align="right">EMPLOYEELOUNGE_OCC_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.552</td>
    <td align="right">1.812</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EXERCISECENTERFLR1_PEOPLE</td>
    <td align="right">EXERCISECENTER_OCC_SCH</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">7.0</td>
    <td align="right">0.215</td>
    <td align="right">4.658</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONTLOUNGEFLR1_PEOPLE</td>
    <td align="right">LOBBY_OCC_SCH</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">163.06</td>
    <td align="right">53.0</td>
    <td align="right">53.0</td>
    <td align="right">0.325</td>
    <td align="right">3.077</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTOFFICEFLR1_PEOPLE</td>
    <td align="right">OFFICE_OCC_W_SB_SCH</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">10.0</td>
    <td align="right">7.667E-002</td>
    <td align="right">13.044</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTSTAIRSFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTORAGEFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM101_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM102_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM103_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">4.271E-002</td>
    <td align="right">23.413</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">4.271E-002</td>
    <td align="right">23.413</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">4.271E-002</td>
    <td align="right">23.413</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.741</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424_PEOPLE</td>
    <td align="right">GUESTROOM_OCC_SCH</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">4.600E-002</td>
    <td align="right">21.739</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1_PEOPLE</td>
    <td align="right">LAUNDRYROOM_OCC_SCH</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.112</td>
    <td align="right">8.893</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1_PEOPLE</td>
    <td align="right">MEETINGROOM_OCC_W_SB_SCH</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">80.27</td>
    <td align="right">43.0</td>
    <td align="right">43.0</td>
    <td align="right">0.536</td>
    <td align="right">1.867</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">43</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4_PEOPLE</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1_PEOPLE</td>
    <td align="right">LOBBY_OCC_SCH</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">3.066E-002</td>
    <td align="right">32.611</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">797.055</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">518.086</td>
    <td align="right">518.086</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">664.206</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">431.734</td>
    <td align="right">431.734</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">664.206</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">431.734</td>
    <td align="right">431.734</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">664.206</td>
    <td align="right">5.296</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">431.734</td>
    <td align="right">431.734</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ELEVATORCOREFLR1_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR2_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR3_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR4_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">EMPLOYEELOUNGEFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_EMPLOYEELOUNGE_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">147.420</td>
    <td align="right">4.521</td>
    <td align="right">8.190</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">147.420</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EXERCISECENTERFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_EXERCENTER_SCH</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">379.080</td>
    <td align="right">11.625</td>
    <td align="right">54.154</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">379.080</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONTLOUNGEFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_FRONTLOUNGE_SCH</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">163.06</td>
    <td align="right">53.0</td>
    <td align="right">895.114</td>
    <td align="right">5.490</td>
    <td align="right">16.889</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">895.114</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTOFFICEFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_OFFICE_SCH</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">1038.960</td>
    <td align="right">7.965</td>
    <td align="right">103.896</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1038.960</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTSTAIRSFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.840</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.212</td>
    <td align="right">58.212</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.840</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.212</td>
    <td align="right">58.212</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.840</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.212</td>
    <td align="right">58.212</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.840</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.212</td>
    <td align="right">58.212</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTORAGEFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">51.300</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">51.300</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">51.300</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">51.300</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">51.300</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">51.300</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">51.300</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">51.300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM101_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM102_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM103_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.920</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM104_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM105_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM201_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM202_205_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.681</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM206_208_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">464.973</td>
    <td align="right">4.413</td>
    <td align="right">103.327</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">464.973</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM209_212_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.681</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM213_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.920</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM214_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM215_218_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM219_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM220_223_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.640</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM224_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM301_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM302_305_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM306_308_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">464.973</td>
    <td align="right">4.413</td>
    <td align="right">103.327</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM309_312_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.681</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM313_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM314_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM315_318_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.640</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM319_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM320_323_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.640</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM324_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM401_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.920</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM402_405_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM406_408_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">464.973</td>
    <td align="right">4.413</td>
    <td align="right">103.327</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM409_412_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">575.681</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.681</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM413_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.920</td>
    <td align="right">4.413</td>
    <td align="right">95.947</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM414_LIGHTS</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM415_418_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.640</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM419_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM420_423_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">575.640</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">575.640</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM424_LIGHTS</td>
    <td align="right">BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">143.910</td>
    <td align="right">4.413</td>
    <td align="right">95.940</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">143.910</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">LAUNDRYROOMFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_LAUNDRY_SCH</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">558.090</td>
    <td align="right">5.705</td>
    <td align="right">50.735</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">558.090</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MECHROOM_SCH</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">333.474</td>
    <td align="right">10.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">333.474</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_MEETINGROOM_SCH</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">80.27</td>
    <td align="right">43.0</td>
    <td align="right">838.139</td>
    <td align="right">10.441</td>
    <td align="right">19.492</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">838.139</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.865</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.226</td>
    <td align="right">58.226</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.865</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.226</td>
    <td align="right">58.226</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.865</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.226</td>
    <td align="right">58.226</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STAIR_SCH</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">105.865</td>
    <td align="right">5.274</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">58.226</td>
    <td align="right">58.226</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">82.105</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">82.105</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">82.105</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">82.105</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">82.105</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">82.105</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">82.105</td>
    <td align="right">4.090</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">82.105</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_RESTROOM_SCH</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">221.146</td>
    <td align="right">6.781</td>
    <td align="right">221.146</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">145.956</td>
    <td align="right">145.956</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ELEVATORCOREFLR1_ELEVATORS_EQUIP</td>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">32109.890</td>
    <td align="right">2133.506</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLift</td>
    <td align="right">1605.495</td>
    <td align="right">16054.945</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORS_LIGHTS_FAN</td>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">125.000</td>
    <td align="right">8.305</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">6.250</td>
    <td align="right">62.500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ELEVATORCOREFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EMPLOYEELOUNGEFLR1_PLUGLOAD</td>
    <td align="right">EMPLOYEELOUNGE_EQP_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">701.419</td>
    <td align="right">21.510</td>
    <td align="right">38.968</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">701.419</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">EXERCISECENTERFLR1_PLUGLOAD</td>
    <td align="right">EXERCISECENTER_EQP_SCH</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">606.201</td>
    <td align="right">18.590</td>
    <td align="right">86.600</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">606.201</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTLOUNGEFLR1_PLUGLOAD</td>
    <td align="right">LOBBY_EQP_SCH</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">163.06</td>
    <td align="right">53.0</td>
    <td align="right">4249.250</td>
    <td align="right">26.060</td>
    <td align="right">80.175</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">4249.250</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTOFFICEFLR1_PLUGLOAD</td>
    <td align="right">OFF_EQUIP_SCH</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">1797.406</td>
    <td align="right">13.780</td>
    <td align="right">179.741</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1797.406</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTAIRSFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">FRONTSTORAGEFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM101_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM102_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM103_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.861</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM104_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM105_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM201_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM202_205_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.444</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM206_208_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1253.089</td>
    <td align="right">11.893</td>
    <td align="right">278.464</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1253.089</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM209_212_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.444</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM213_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.861</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM214_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM215_218_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM219_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM220_223_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.334</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM224_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM301_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM302_305_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM306_308_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1253.089</td>
    <td align="right">11.893</td>
    <td align="right">278.464</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM309_312_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.444</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM313_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM314_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM315_318_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.334</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM319_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM320_323_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.334</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM324_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM401_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.861</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM402_405_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM406_408_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1253.089</td>
    <td align="right">11.893</td>
    <td align="right">278.464</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM409_412_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">1551.444</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.444</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM413_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.861</td>
    <td align="right">11.893</td>
    <td align="right">258.574</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM414_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM415_418_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.334</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM419_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM420_423_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">1551.334</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1551.334</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM424_PLUGLOAD</td>
    <td align="right">GUESTROOM_EQP_SCH_ADVA</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">387.833</td>
    <td align="right">11.893</td>
    <td align="right">258.556</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">387.833</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">MECHANICALROOMFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MEETINGROOMFLR1_PLUGLOAD</td>
    <td align="right">MEETINGROOM_EQP_SCH</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">80.27</td>
    <td align="right">43.0</td>
    <td align="right">496.093</td>
    <td align="right">6.180</td>
    <td align="right">11.537</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">237.692</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">REARSTAIRSFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTORAGEFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR2_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR3_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR4_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">RESTROOMFLR1_PLUGLOAD</td>
    <td align="right">ALWAYSOFF</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">LAUNDRY EQUIPMENT 1</td>
    <td align="right">LAUNDRYROOM_EQP_ELEC_SCH</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">2709.075</td>
    <td align="right">27.693</td>
    <td align="right">246.280</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Laundry</td>
    <td align="right">0.000</td>
    <td align="right">2709.075</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DRYER EQUIPMENT 1</td>
    <td align="right">LAUNDRYROOM_EQP_GAS_SCH</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">40096.028</td>
    <td align="right">409.867</td>
    <td align="right">3645.093</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Laundry</td>
    <td align="right">0.000</td>
    <td align="right">40096.028</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">INT_WALL</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RES_ROOF</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.2284</td>
    <td align="right">0.750</td>
    <td align="right">0.900</td>
    <td align="right">0.450</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.5136</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">21</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.3843</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">S_REARSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.7497</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">S_CORRIDORFLR1_0_0_0_FFACTOR</td>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.8294E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">S_REARSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.7497</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2249</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">S_RESTROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">S_MEETINGROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">37</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">S_GUESTROOM101_0_0_0_FFACTOR</td>
    <td align="right">38</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">S_GUESTROOM102_0_0_0_FFACTOR</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">S_GUESTROOM103_0_0_0_FFACTOR</td>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">S_GUESTROOM104_0_0_0_FFACTOR</td>
    <td align="right">41</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">S_GUESTROOM105_0_0_0_FFACTOR</td>
    <td align="right">42</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">43</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">44</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0_FFACTOR</td>
    <td align="right">45</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0_FFACTOR</td>
    <td align="right">46</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0_FFACTOR</td>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">48</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.7498</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">49</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1573</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.319</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.713</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">RES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.368</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.257</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.98</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.257</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.370</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">~FC_Insulation_13</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">~FC_Insulation_14</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">~FC_Insulation_15</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">~FC_Insulation_16</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">~FC_Insulation_17</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">~FC_Insulation_18</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.257</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">~FC_Insulation_19</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.281</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">7</td>
    <td align="right">0.43260499E-16</td>
    <td align="right">0.34524919E-16</td>
    <td align="right">0.52793240E-17</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">6</td>
    <td align="right">0.69434179E-09</td>
    <td align="right">0.98085174E-11</td>
    <td align="right">0.18162501E-10</td>
    <td align="right">-0.40870994E-12</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">5</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">4</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">3</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">2</td>
    <td align="right">51.553741</td>
    <td align="right">0.22121684</td>
    <td align="right">1.2284947</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">1</td>
    <td align="right">-128.86110</td>
    <td align="right">0.21944682</td>
    <td align="right">-5.1479470</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">0</td>
    <td align="right">81.526494</td>
    <td align="right">0.16043334E-01</td>
    <td align="right">4.4519351</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">7</td>
    <td align="right">0.52793240E-17</td>
    <td align="right">0.34524919E-16</td>
    <td align="right">0.43260499E-16</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">6</td>
    <td align="right">0.18162501E-10</td>
    <td align="right">0.98085174E-11</td>
    <td align="right">0.69434179E-09</td>
    <td align="right">-0.40870994E-12</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">5</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">4</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">3</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">2</td>
    <td align="right">1.2284947</td>
    <td align="right">0.22121684</td>
    <td align="right">51.553741</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1</td>
    <td align="right">-5.1479470</td>
    <td align="right">0.21944682</td>
    <td align="right">-128.86110</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">0</td>
    <td align="right">4.4519351</td>
    <td align="right">0.16043334E-01</td>
    <td align="right">81.526494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">3</td>
    <td align="right">-0.62451068E-06</td>
    <td align="right">0.10350887E-08</td>
    <td align="right">-0.38276125E-05</td>
    <td align="right">0.11995084E-16</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">2</td>
    <td align="right">0.77976586</td>
    <td align="right">0.13989883E-02</td>
    <td align="right">1.0579789</td>
    <td align="right">-0.73382352E-06</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">1</td>
    <td align="right">-21.958702</td>
    <td align="right">0.93426804E-01</td>
    <td align="right">-6.3215779</td>
    <td align="right">0.20283230</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">0</td>
    <td align="right">21.361010</td>
    <td align="right">0.87247630E-01</td>
    <td align="right">5.4456762</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">7</td>
    <td align="right">-0.33207909E-12</td>
    <td align="right">0.79542070E-15</td>
    <td align="right">-0.11586622E-12</td>
    <td align="right">0.10783435E-15</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">6</td>
    <td align="right">0.31762832E-07</td>
    <td align="right">0.14865645E-09</td>
    <td align="right">0.72503568E-08</td>
    <td align="right">-0.15188138E-12</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">5</td>
    <td align="right">-0.20568023E-03</td>
    <td align="right">0.12486053E-05</td>
    <td align="right">-0.10556626E-03</td>
    <td align="right">0.71569697E-08</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">4</td>
    <td align="right">0.31018727</td>
    <td align="right">0.59758545E-03</td>
    <td align="right">0.10618022</td>
    <td align="right">-0.36135240E-04</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">3</td>
    <td align="right">-7.6231853</td>
    <td align="right">0.18239075E-01</td>
    <td align="right">-2.4448349</td>
    <td align="right">0.30759039E-01</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">2</td>
    <td align="right">42.047589</td>
    <td align="right">0.63983780E-01</td>
    <td align="right">15.698525</td>
    <td align="right">-0.34644559</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">1</td>
    <td align="right">-81.446794</td>
    <td align="right">0.28535822E-01</td>
    <td align="right">-29.529986</td>
    <td align="right">1.0978209</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">0</td>
    <td align="right">46.824333</td>
    <td align="right">0.56745654E-03</td>
    <td align="right">16.282146</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">7</td>
    <td align="right">-0.35963630E-12</td>
    <td align="right">0.61482467E-15</td>
    <td align="right">-0.13288964E-12</td>
    <td align="right">0.15093609E-15</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">6</td>
    <td align="right">0.33258387E-07</td>
    <td align="right">0.11249777E-09</td>
    <td align="right">0.75805110E-08</td>
    <td align="right">-0.16019892E-12</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">5</td>
    <td align="right">-0.21313350E-03</td>
    <td align="right">0.93714421E-06</td>
    <td align="right">-0.10927814E-03</td>
    <td align="right">0.74776115E-08</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">4</td>
    <td align="right">0.31870195</td>
    <td align="right">0.44521373E-03</td>
    <td align="right">0.10925225</td>
    <td align="right">-0.37358013E-04</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">3</td>
    <td align="right">-7.7913368</td>
    <td align="right">0.13499397E-01</td>
    <td align="right">-2.4947666</td>
    <td align="right">0.31584435E-01</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">2</td>
    <td align="right">42.601618</td>
    <td align="right">0.47079245E-01</td>
    <td align="right">15.902165</td>
    <td align="right">-0.35261900</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">1</td>
    <td align="right">-81.870774</td>
    <td align="right">0.20888078E-01</td>
    <td align="right">-29.712230</td>
    <td align="right">1.1068570</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">0</td>
    <td align="right">46.824331</td>
    <td align="right">0.41326549E-03</td>
    <td align="right">16.278015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">7</td>
    <td align="right">-0.53128682E-09</td>
    <td align="right">0.24220376E-16</td>
    <td align="right">0.26514926E-14</td>
    <td align="right">0.16128612E-17</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">6</td>
    <td align="right">0.21546521E-04</td>
    <td align="right">0.14761233E-07</td>
    <td align="right">0.31451383E-02</td>
    <td align="right">-0.26384056E-04</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">5</td>
    <td align="right">-0.15649836E-02</td>
    <td align="right">0.87831386E-05</td>
    <td align="right">-0.22118113</td>
    <td align="right">0.19337009E-02</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">4</td>
    <td align="right">0.36052469E-01</td>
    <td align="right">0.40055374E-03</td>
    <td align="right">4.7871640</td>
    <td align="right">-0.44857599E-01</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">3</td>
    <td align="right">-0.31659804</td>
    <td align="right">0.31924535E-02</td>
    <td align="right">-37.781903</td>
    <td align="right">0.39600649</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">2</td>
    <td align="right">1.1239880</td>
    <td align="right">0.53187163E-02</td>
    <td align="right">116.01766</td>
    <td align="right">-1.4117025</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">1</td>
    <td align="right">-1.6220914</td>
    <td align="right">0.16257908E-02</td>
    <td align="right">-143.63277</td>
    <td align="right">2.0445274</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">0</td>
    <td align="right">0.79077713</td>
    <td align="right">0.38479517E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">7</td>
    <td align="right">-0.51500745E-08</td>
    <td align="right">-0.97097940E-14</td>
    <td align="right">0.12078333E-14</td>
    <td align="right">-0.28423254E-16</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">6</td>
    <td align="right">0.26273275E-05</td>
    <td align="right">0.15924315E-08</td>
    <td align="right">0.31989440E-02</td>
    <td align="right">-0.26835423E-04</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">5</td>
    <td align="right">-0.17303723E-03</td>
    <td align="right">0.93841597E-06</td>
    <td align="right">-0.22424021</td>
    <td align="right">0.19607016E-02</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">4</td>
    <td align="right">0.38747196E-02</td>
    <td align="right">0.42606369E-04</td>
    <td align="right">4.8381317</td>
    <td align="right">-0.45347518E-01</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">3</td>
    <td align="right">-0.33688598E-01</td>
    <td align="right">0.33804754E-03</td>
    <td align="right">-38.069908</td>
    <td align="right">0.39918977</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">2</td>
    <td align="right">0.11914415</td>
    <td align="right">0.56121933E-03</td>
    <td align="right">116.57831</td>
    <td align="right">-1.4192015</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">1</td>
    <td align="right">-0.17165687</td>
    <td align="right">0.17050824E-03</td>
    <td align="right">-143.96285</td>
    <td align="right">2.0499529</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">0</td>
    <td align="right">0.83614474E-01</td>
    <td align="right">0.41325042E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">7</td>
    <td align="right">-0.53129722E-09</td>
    <td align="right">0.23174307E-16</td>
    <td align="right">0.25222374E-14</td>
    <td align="right">0.13630250E-17</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">6</td>
    <td align="right">0.21546106E-04</td>
    <td align="right">0.14760998E-07</td>
    <td align="right">0.31451395E-02</td>
    <td align="right">-0.26384065E-04</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">5</td>
    <td align="right">-0.15649536E-02</td>
    <td align="right">0.87829689E-05</td>
    <td align="right">-0.22118120</td>
    <td align="right">0.19337015E-02</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">4</td>
    <td align="right">0.36051778E-01</td>
    <td align="right">0.40054620E-03</td>
    <td align="right">4.7871651</td>
    <td align="right">-0.44857610E-01</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">3</td>
    <td align="right">-0.31659198</td>
    <td align="right">0.31923921E-02</td>
    <td align="right">-37.781909</td>
    <td align="right">0.39600656</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">2</td>
    <td align="right">1.1239666</td>
    <td align="right">0.53186170E-02</td>
    <td align="right">116.01767</td>
    <td align="right">-1.4117026</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">1</td>
    <td align="right">-1.6220604</td>
    <td align="right">0.16257564E-02</td>
    <td align="right">-143.63278</td>
    <td align="right">2.0445275</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">0</td>
    <td align="right">0.79076203</td>
    <td align="right">0.38480293E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">7</td>
    <td align="right">-0.18720363E-08</td>
    <td align="right">-0.47896590E-15</td>
    <td align="right">0.65414493E-14</td>
    <td align="right">-0.87102839E-16</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">6</td>
    <td align="right">0.63019258E-05</td>
    <td align="right">0.43089118E-08</td>
    <td align="right">0.31878718E-02</td>
    <td align="right">-0.26742540E-04</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">5</td>
    <td align="right">-0.45288328E-03</td>
    <td align="right">0.25526970E-05</td>
    <td align="right">-0.22361101</td>
    <td align="right">0.19551479E-02</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">4</td>
    <td align="right">0.10415606E-01</td>
    <td align="right">0.11619496E-03</td>
    <td align="right">4.8276543</td>
    <td align="right">-0.45246799E-01</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">3</td>
    <td align="right">-0.91458955E-01</td>
    <td align="right">0.92404132E-03</td>
    <td align="right">-38.010732</td>
    <td align="right">0.39853565</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">2</td>
    <td align="right">0.32474571</td>
    <td align="right">0.15371787E-02</td>
    <td align="right">116.46316</td>
    <td align="right">-1.4176612</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">1</td>
    <td align="right">-0.46871811</td>
    <td align="right">0.46842216E-03</td>
    <td align="right">-143.89507</td>
    <td align="right">2.0488387</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">0</td>
    <td align="right">0.22852204</td>
    <td align="right">0.11310110E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14165318E-14</td>
    <td align="right">0.79352360E-14</td>
    <td align="right">-0.11582431E-15</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071832E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794841E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345195E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581351E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822336E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14160083E-14</td>
    <td align="right">0.76220666E-14</td>
    <td align="right">-0.11181341E-15</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071829E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794842E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345196E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581353E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822226E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14163871E-14</td>
    <td align="right">0.77130239E-14</td>
    <td align="right">-0.11173131E-15</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071832E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794841E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345195E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581351E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822328E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14163493E-14</td>
    <td align="right">0.78169427E-14</td>
    <td align="right">-0.11082736E-15</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071832E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794841E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345195E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581351E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822328E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14163494E-14</td>
    <td align="right">0.78169428E-14</td>
    <td align="right">-0.11082736E-15</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071832E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794841E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345195E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581351E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822328E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">7</td>
    <td align="right">-0.26954509E-08</td>
    <td align="right">-0.14165316E-14</td>
    <td align="right">0.79352360E-14</td>
    <td align="right">-0.11582431E-15</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">6</td>
    <td align="right">0.44852355E-05</td>
    <td align="right">0.30071832E-08</td>
    <td align="right">0.31931672E-02</td>
    <td align="right">-0.26786962E-04</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">5</td>
    <td align="right">-0.31748557E-03</td>
    <td align="right">0.17794841E-05</td>
    <td align="right">-0.22391198</td>
    <td align="right">0.19578044E-02</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">4</td>
    <td align="right">0.72703152E-02</td>
    <td align="right">0.80954923E-04</td>
    <td align="right">4.8326669</td>
    <td align="right">-0.45294985E-01</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">3</td>
    <td align="right">-0.63742948E-01</td>
    <td align="right">0.64345195E-03</td>
    <td align="right">-38.039048</td>
    <td align="right">0.39884864</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">2</td>
    <td align="right">0.22619914</td>
    <td align="right">0.10699397E-02</td>
    <td align="right">116.51827</td>
    <td align="right">-1.4183983</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">1</td>
    <td align="right">-0.32639619</td>
    <td align="right">0.32581351E-03</td>
    <td align="right">-143.92751</td>
    <td align="right">2.0493720</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">0</td>
    <td align="right">0.15911251</td>
    <td align="right">0.78822336E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14162741E-14</td>
    <td align="right">0.77444661E-14</td>
    <td align="right">-0.11458787E-15</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074020E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583753E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78828025E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14160959E-14</td>
    <td align="right">0.76668815E-14</td>
    <td align="right">-0.11323979E-15</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827986E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14160961E-14</td>
    <td align="right">0.76668817E-14</td>
    <td align="right">-0.11323979E-15</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827986E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14161726E-14</td>
    <td align="right">0.78921355E-14</td>
    <td align="right">-0.11583298E-15</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827986E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14158604E-14</td>
    <td align="right">0.78355877E-14</td>
    <td align="right">-0.11409465E-15</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827985E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14161149E-14</td>
    <td align="right">0.76709449E-14</td>
    <td align="right">-0.11600230E-15</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074020E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583753E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78828026E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14161596E-14</td>
    <td align="right">0.76816470E-14</td>
    <td align="right">-0.11359384E-15</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827986E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">7</td>
    <td align="right">-0.53116838E-09</td>
    <td align="right">0.26696391E-16</td>
    <td align="right">0.25662770E-14</td>
    <td align="right">0.29950102E-17</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">6</td>
    <td align="right">0.21551244E-04</td>
    <td align="right">0.14764408E-07</td>
    <td align="right">0.31451253E-02</td>
    <td align="right">-0.26383947E-04</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">5</td>
    <td align="right">-0.15653260E-02</td>
    <td align="right">0.87850342E-05</td>
    <td align="right">-0.22118039</td>
    <td align="right">0.19336943E-02</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">4</td>
    <td align="right">0.36060337E-01</td>
    <td align="right">0.40064042E-03</td>
    <td align="right">4.7871516</td>
    <td align="right">-0.44857481E-01</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">3</td>
    <td align="right">-0.31666702</td>
    <td align="right">0.31931462E-02</td>
    <td align="right">-37.781833</td>
    <td align="right">0.39600572</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">2</td>
    <td align="right">1.1242327</td>
    <td align="right">0.53198728E-02</td>
    <td align="right">116.01752</td>
    <td align="right">-1.4117006</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">1</td>
    <td align="right">-1.6224443</td>
    <td align="right">0.16261452E-02</td>
    <td align="right">-143.63269</td>
    <td align="right">2.0445261</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">0</td>
    <td align="right">0.79094913</td>
    <td align="right">0.38487883E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">7</td>
    <td align="right">-0.26952518E-08</td>
    <td align="right">-0.14158604E-14</td>
    <td align="right">0.78355877E-14</td>
    <td align="right">-0.11409465E-15</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">6</td>
    <td align="right">0.44855364E-05</td>
    <td align="right">0.30074019E-08</td>
    <td align="right">0.31931663E-02</td>
    <td align="right">-0.26786955E-04</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">5</td>
    <td align="right">-0.31750824E-03</td>
    <td align="right">0.17796143E-05</td>
    <td align="right">-0.22391193</td>
    <td align="right">0.19578040E-02</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">4</td>
    <td align="right">0.72708434E-02</td>
    <td align="right">0.80960854E-04</td>
    <td align="right">4.8326661</td>
    <td align="right">-0.45294977E-01</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">3</td>
    <td align="right">-0.63747607E-01</td>
    <td align="right">0.64349918E-03</td>
    <td align="right">-38.039043</td>
    <td align="right">0.39884859</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">2</td>
    <td align="right">0.22621572</td>
    <td align="right">0.10700184E-02</td>
    <td align="right">116.51826</td>
    <td align="right">-1.4183982</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">1</td>
    <td align="right">-0.32642013</td>
    <td align="right">0.32583754E-03</td>
    <td align="right">-143.92750</td>
    <td align="right">2.0493719</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">0</td>
    <td align="right">0.15912418</td>
    <td align="right">0.78827986E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">29</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.615</td>
    <td align="right">0.252</td>
    <td align="right">0.162</td>
    <td align="right">0.276</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">30</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.615</td>
    <td align="right">0.252</td>
    <td align="right">0.162</td>
    <td align="right">0.276</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.53892E-002</td>
    <td align="right">0.16139</td>
    <td align="right">0.61607</td>
    <td align="right">0.61607</td>
    <td align="right">0.27500</td>
    <td align="right">0.15630</td>
    <td align="right">0.22588</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.12001</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RESIDENTIAL WINDOW GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.53892E-002</td>
    <td align="right">0.16139</td>
    <td align="right">0.61607</td>
    <td align="right">0.61607</td>
    <td align="right">0.27500</td>
    <td align="right">0.15630</td>
    <td align="right">0.22588</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.12001</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">5</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYSSHOWER WATER HEATER</td>
    <td align="right">1.1356</td>
    <td align="right">87921.3</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYSLAUNDRY WATER HEATER</td>
    <td align="right">0.7570</td>
    <td align="right">58614.2</td>
    <td align="right">0.799</td>
    <td align="right">0.4880</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">P_REARSTAIRSFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">P_REARSTAIRSFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">C_REARSTAIRSFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">P_CORRIDORFLR1_10003_0_10002</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">P_CORRIDORFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">P_CORRIDORFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">P_CORRIDORFLR1_6_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">P_CORRIDORFLR1_7_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">P_CORRIDORFLR1_8_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">P_CORRIDORFLR1_9_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">W_CORRIDORFLR1_10_0_0_DOOR</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">P_CORRIDORFLR1_11_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">P_CORRIDORFLR1_12_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">P_CORRIDORFLR1_13_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">P_CORRIDORFLR1_14_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">P_CORRIDORFLR1_15_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">P_CORRIDORFLR1_17_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">P_CORRIDORFLR1_18_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">P_CORRIDORFLR1_19_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">P_CORRIDORFLR1_21_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">P_CORRIDORFLR1_22_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">P_CORRIDORFLR1_23_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">P_CORRIDORFLR1_24_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">P_CORRIDORFLR1_25_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">P_CORRIDORFLR1_26_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">P_CORRIDORFLR1_27_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">C_CORRIDORFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">C_CORRIDORFLR1_1_1_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">4.11</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">P_REARSTORAGEFLR1_10027_0_10025</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">P_REARSTORAGEFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">C_REARSTORAGEFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">P_FRONTLOUNGEFLR1_10018_0_10016</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">P_FRONTLOUNGEFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">C_FRONTLOUNGEFLR1_1_1_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">28.04</td>
    <td align="right">11.63</td>
    <td align="right">0.16</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">P_RESTROOMFLR1_10019_0_10017</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">P_RESTROOMFLR1_10020_0_10018</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">P_RESTROOMFLR1_10033_0_10030</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">C_RESTROOMFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">P_MEETINGROOMFLR1_10021_0_10019</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">P_MEETINGROOMFLR1_10022_0_10020</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">P_MEETINGROOMFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">C_MEETINGROOMFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">C_MEETINGROOMFLR1_1_1_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">9.75</td>
    <td align="right">8.93</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">P_MECHANICALROOMFLR1_10023_0_10021</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">P_MECHANICALROOMFLR1_10041_0_10034</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">P_MECHANICALROOMFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">C_MECHANICALROOMFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">P_GUESTROOM101_10024_0_10022</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">P_GUESTROOM101_10045_0_10036</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">P_GUESTROOM101_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">C_GUESTROOM101_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">P_GUESTROOM102_10025_0_10023</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">P_GUESTROOM102_10049_0_10038</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">P_GUESTROOM102_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">C_GUESTROOM102_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">P_GUESTROOM103_10026_0_10024</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">P_GUESTROOM103_10030_0_10027</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">P_GUESTROOM103_10053_0_10040</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">C_GUESTROOM103_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">P_GUESTROOM104_10002_0_10001</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">P_GUESTROOM104_10007_0_10005</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">P_GUESTROOM104_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">C_GUESTROOM104_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">P_GUESTROOM105_10008_0_10006</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">P_GUESTROOM105_10062_0_10043</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">P_GUESTROOM105_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">C_GUESTROOM105_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10009_0_10007</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_10066_0_10045</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">P_EMPLOYEELOUNGEFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">C_EMPLOYEELOUNGEFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">P_LAUNDRYROOMFLR1_10010_0_10008</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">P_LAUNDRYROOMFLR1_10070_0_10047</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">P_LAUNDRYROOMFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_1_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">11.89</td>
    <td align="right">9.73</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">P_ELEVATORCOREFLR1_10011_0_10009</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">P_ELEVATORCOREFLR1_10012_0_10010</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">P_ELEVATORCOREFLR1_10075_0_10050</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">C_ELEVATORCOREFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">P_EXERCISECENTERFLR1_10013_0_10011</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">P_EXERCISECENTERFLR1_10014_0_10012</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">P_EXERCISECENTERFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">C_EXERCISECENTERFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">P_FRONTOFFICEFLR1_10015_0_10013</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">P_FRONTOFFICEFLR1_10083_0_10053</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">P_FRONTOFFICEFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">C_FRONTOFFICEFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">C_FRONTOFFICEFLR1_1_1_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.12</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">P_FRONTSTAIRSFLR1_10017_0_10015</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">P_FRONTSTAIRSFLR1_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">C_FRONTSTAIRSFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">P_FRONTSTORAGEFLR1_10016_0_10014</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">P_FRONTSTORAGEFLR1_10088_0_10056</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">P_FRONTSTORAGEFLR1_10091_0_10058</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">C_FRONTSTORAGEFLR1_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">3.35</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">P_REARSTAIRSFLR2_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">P_REARSTAIRSFLR2_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">F_REARSTAIRSFLR2_10001_0_10000</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">C_REARSTAIRSFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">P_CORRIDORFLR2_10100_0_10062</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">P_CORRIDORFLR2_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">P_CORRIDORFLR2_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">P_CORRIDORFLR2_6_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">P_CORRIDORFLR2_7_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">P_CORRIDORFLR2_8_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">P_CORRIDORFLR2_10_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">P_CORRIDORFLR2_11_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">P_CORRIDORFLR2_12_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">P_CORRIDORFLR2_13_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">P_CORRIDORFLR2_14_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">P_CORRIDORFLR2_16_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">P_CORRIDORFLR2_17_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">P_CORRIDORFLR2_18_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">P_CORRIDORFLR2_19_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">P_CORRIDORFLR2_20_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">P_CORRIDORFLR2_21_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">F_CORRIDORFLR2_10004_0_10003</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">C_CORRIDORFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">P_REARSTORAGEFLR2_10119_0_10079</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">P_REARSTORAGEFLR2_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">F_REARSTORAGEFLR2_10028_0_10026</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">C_REARSTORAGEFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">P_GUESTROOM201_10114_0_10074</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">P_GUESTROOM201_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">F_GUESTROOM201_10031_0_10028</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">C_GUESTROOM201_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">P_GUESTROOM202_205_10115_0_10075</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">P_GUESTROOM202_205_10126_0_10083</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">P_GUESTROOM202_205_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">F_GUESTROOM202_205_10032_0_10029</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">C_GUESTROOM202_205_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">P_GUESTROOM206_208_10116_0_10076</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">P_GUESTROOM206_208_10130_0_10085</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">P_GUESTROOM206_208_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">F_GUESTROOM206_208_10005_0_10004</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">F_GUESTROOM206_208_10035_0_10031</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">F_GUESTROOM206_208_10039_0_10032</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">C_GUESTROOM206_208_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">P_GUESTROOM209_212_10117_0_10077</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">P_GUESTROOM209_212_10137_0_10087</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">P_GUESTROOM209_212_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">F_GUESTROOM209_212_10040_0_10033</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">F_GUESTROOM209_212_10044_0_10035</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">F_GUESTROOM209_212_10048_0_10037</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">F_GUESTROOM209_212_10052_0_10039</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">C_GUESTROOM209_212_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">P_GUESTROOM213_10118_0_10078</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">P_GUESTROOM213_10123_0_10081</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">P_GUESTROOM213_10145_0_10089</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">F_GUESTROOM213_10056_0_10041</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">C_GUESTROOM213_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">P_GUESTROOM214_10099_0_10061</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">P_GUESTROOM214_10104_0_10064</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">P_GUESTROOM214_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">F_GUESTROOM214_10060_0_10042</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">C_GUESTROOM214_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">P_GUESTROOM215_218_10105_0_10065</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">P_GUESTROOM215_218_10156_0_10092</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">P_GUESTROOM215_218_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">F_GUESTROOM215_218_10064_0_10044</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">F_GUESTROOM215_218_10068_0_10046</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">F_GUESTROOM215_218_10072_0_10048</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">C_GUESTROOM215_218_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">P_ELEVATORCOREFLR2_10107_0_10067</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">P_ELEVATORCOREFLR2_10108_0_10068</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">P_ELEVATORCOREFLR2_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">F_ELEVATORCOREFLR2_10077_0_10051</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">C_ELEVATORCOREFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">P_GUESTROOM219_10106_0_10066</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">P_GUESTROOM219_10163_0_10094</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">P_GUESTROOM219_10167_0_10096</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">F_GUESTROOM219_10073_0_10049</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">C_GUESTROOM219_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">P_GUESTROOM220_223_10109_0_10069</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">P_GUESTROOM220_223_10110_0_10070</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">P_GUESTROOM220_223_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">F_GUESTROOM220_223_10081_0_10052</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">F_GUESTROOM220_223_10085_0_10054</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">C_GUESTROOM220_223_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">P_GUESTROOM224_10111_0_10071</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">P_GUESTROOM224_10179_0_10099</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">P_GUESTROOM224_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">F_GUESTROOM224_10086_0_10055</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">C_GUESTROOM224_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">P_FRONTSTORAGEFLR2_10112_0_10072</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">P_FRONTSTORAGEFLR2_10184_0_10101</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">P_FRONTSTORAGEFLR2_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">F_FRONTSTORAGEFLR2_10093_0_10059</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">C_FRONTSTORAGEFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">P_FRONTSTAIRSFLR2_10113_0_10073</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">P_FRONTSTAIRSFLR2_10189_0_10103</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">F_FRONTSTAIRSFLR2_10090_0_10057</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">C_FRONTSTAIRSFLR2_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">P_REARSTAIRSFLR3_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">P_REARSTAIRSFLR3_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">F_REARSTAIRSFLR3_10098_0_10060</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">C_REARSTAIRSFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
