    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">P_CORRIDORFLR3_10198_0_10107</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">P_CORRIDORFLR3_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">P_CORRIDORFLR3_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">P_CORRIDORFLR3_6_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">P_CORRIDORFLR3_7_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">P_CORRIDORFLR3_8_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">P_CORRIDORFLR3_10_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">P_CORRIDORFLR3_11_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">P_CORRIDORFLR3_12_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">P_CORRIDORFLR3_13_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">P_CORRIDORFLR3_14_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">P_CORRIDORFLR3_16_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">P_CORRIDORFLR3_17_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">P_CORRIDORFLR3_18_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">P_CORRIDORFLR3_19_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">P_CORRIDORFLR3_20_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">P_CORRIDORFLR3_21_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">F_CORRIDORFLR3_10102_0_10063</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">C_CORRIDORFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">P_REARSTORAGEFLR3_10217_0_10124</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">P_REARSTORAGEFLR3_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">F_REARSTORAGEFLR3_10121_0_10080</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">C_REARSTORAGEFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">P_GUESTROOM301_10212_0_10119</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">P_GUESTROOM301_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">F_GUESTROOM301_10125_0_10082</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">C_GUESTROOM301_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">P_GUESTROOM302_305_10213_0_10120</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">P_GUESTROOM302_305_10224_0_10128</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">P_GUESTROOM302_305_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">F_GUESTROOM302_305_10129_0_10084</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">C_GUESTROOM302_305_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">P_GUESTROOM306_308_10214_0_10121</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">P_GUESTROOM306_308_10228_0_10130</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">P_GUESTROOM306_308_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">F_GUESTROOM306_308_10136_0_10086</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">C_GUESTROOM306_308_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">P_GUESTROOM309_312_10215_0_10122</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">P_GUESTROOM309_312_10233_0_10132</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">P_GUESTROOM309_312_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">F_GUESTROOM309_312_10144_0_10088</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">C_GUESTROOM309_312_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">P_GUESTROOM313_10216_0_10123</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">P_GUESTROOM313_10221_0_10126</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">P_GUESTROOM313_10238_0_10134</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">F_GUESTROOM313_10149_0_10090</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">C_GUESTROOM313_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">P_GUESTROOM314_10197_0_10106</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">P_GUESTROOM314_10202_0_10109</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">P_GUESTROOM314_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">F_GUESTROOM314_10154_0_10091</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">C_GUESTROOM314_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">P_GUESTROOM315_318_10203_0_10110</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">P_GUESTROOM315_318_10249_0_10137</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">P_GUESTROOM315_318_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">F_GUESTROOM315_318_10161_0_10093</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">C_GUESTROOM315_318_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">P_ELEVATORCOREFLR3_10205_0_10112</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">P_ELEVATORCOREFLR3_10206_0_10113</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">P_ELEVATORCOREFLR3_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">F_ELEVATORCOREFLR3_10166_0_10095</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">C_ELEVATORCOREFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">P_GUESTROOM319_10204_0_10111</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">P_GUESTROOM319_10254_0_10139</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">P_GUESTROOM319_10258_0_10141</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">F_GUESTROOM319_10171_0_10097</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">C_GUESTROOM319_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">P_GUESTROOM320_323_10207_0_10114</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">P_GUESTROOM320_323_10208_0_10115</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">P_GUESTROOM320_323_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">F_GUESTROOM320_323_10177_0_10098</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">C_GUESTROOM320_323_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">P_GUESTROOM324_10209_0_10116</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">P_GUESTROOM324_10269_0_10144</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">P_GUESTROOM324_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">F_GUESTROOM324_10182_0_10100</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">C_GUESTROOM324_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">P_FRONTSTORAGEFLR3_10210_0_10117</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">P_FRONTSTORAGEFLR3_10274_0_10146</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">P_FRONTSTORAGEFLR3_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">F_FRONTSTORAGEFLR3_10187_0_10102</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">C_FRONTSTORAGEFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">P_FRONTSTAIRSFLR3_10211_0_10118</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">P_FRONTSTAIRSFLR3_10279_0_10148</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">F_FRONTSTAIRSFLR3_10192_0_10104</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">C_FRONTSTAIRSFLR3_1_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">P_REARSTAIRSFLR4_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">P_REARSTAIRSFLR4_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">F_REARSTAIRSFLR4_10196_0_10105</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">R_REARSTAIRSFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">P_CORRIDORFLR4_10287_0_10151</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">P_CORRIDORFLR4_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">P_CORRIDORFLR4_5_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">P_CORRIDORFLR4_6_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">P_CORRIDORFLR4_7_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">P_CORRIDORFLR4_8_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">P_CORRIDORFLR4_10_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">P_CORRIDORFLR4_11_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">P_CORRIDORFLR4_12_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">P_CORRIDORFLR4_13_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">P_CORRIDORFLR4_14_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">P_CORRIDORFLR4_16_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">P_CORRIDORFLR4_17_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">P_CORRIDORFLR4_18_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">P_CORRIDORFLR4_19_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">P_CORRIDORFLR4_20_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">P_CORRIDORFLR4_21_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">F_CORRIDORFLR4_10200_0_10108</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">R_CORRIDORFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">6.71</td>
    <td align="right">3.86</td>
    <td align="right">0.14</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">P_REARSTORAGEFLR4_10305_0_10167</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">P_REARSTORAGEFLR4_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">F_REARSTORAGEFLR4_10219_0_10125</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">R_REARSTORAGEFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">P_GUESTROOM401_10300_0_10162</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">P_GUESTROOM401_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">F_GUESTROOM401_10223_0_10127</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">R_GUESTROOM401_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.19</td>
    <td align="right">5.35</td>
    <td align="right">4.92E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">P_GUESTROOM402_405_10301_0_10163</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">P_GUESTROOM402_405_10310_0_10169</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">P_GUESTROOM402_405_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">F_GUESTROOM402_405_10227_0_10129</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">R_GUESTROOM402_405_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">P_GUESTROOM406_408_10302_0_10164</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">P_GUESTROOM406_408_10313_0_10170</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">P_GUESTROOM406_408_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">F_GUESTROOM406_408_10232_0_10131</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">R_GUESTROOM406_408_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">12.80</td>
    <td align="right">10.02</td>
    <td align="right">0.19</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">P_GUESTROOM409_412_10303_0_10165</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">P_GUESTROOM409_412_10317_0_10171</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">P_GUESTROOM409_412_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">F_GUESTROOM409_412_10237_0_10133</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">R_GUESTROOM409_412_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">P_GUESTROOM413_10304_0_10166</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">P_GUESTROOM413_10308_0_10168</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">P_GUESTROOM413_10321_0_10172</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">132.99</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">F_GUESTROOM413_10242_0_10135</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">R_GUESTROOM413_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">P_GUESTROOM414_10286_0_10150</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">P_GUESTROOM414_10290_0_10152</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">P_GUESTROOM414_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">F_GUESTROOM414_10247_0_10136</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">R_GUESTROOM414_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">P_GUESTROOM415_418_10291_0_10153</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">P_GUESTROOM415_418_10330_0_10173</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">P_GUESTROOM415_418_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">F_GUESTROOM415_418_10252_0_10138</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">R_GUESTROOM415_418_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">P_ELEVATORCOREFLR4_10293_0_10155</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">P_ELEVATORCOREFLR4_10294_0_10156</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">P_ELEVATORCOREFLR4_2_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">F_ELEVATORCOREFLR4_10257_0_10140</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">R_ELEVATORCOREFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.83</td>
    <td align="right">2.99</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">P_GUESTROOM419_10292_0_10154</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">P_GUESTROOM419_10334_0_10174</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">P_GUESTROOM419_10337_0_10175</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">F_GUESTROOM419_10262_0_10142</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">R_GUESTROOM419_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">P_GUESTROOM420_423_10295_0_10157</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">P_GUESTROOM420_423_10296_0_10158</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">P_GUESTROOM420_423_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">F_GUESTROOM420_423_10267_0_10143</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">R_GUESTROOM420_423_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">15.85</td>
    <td align="right">10.83</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">P_GUESTROOM424_10297_0_10159</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">P_GUESTROOM424_10346_0_10176</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">P_GUESTROOM424_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">F_GUESTROOM424_10272_0_10145</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">R_GUESTROOM424_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">5.35</td>
    <td align="right">0.15</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">P_FRONTSTORAGEFLR4_10298_0_10160</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">P_FRONTSTORAGEFLR4_10350_0_10177</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">P_FRONTSTORAGEFLR4_4_0_0</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">F_FRONTSTORAGEFLR4_10277_0_10147</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">R_FRONTSTORAGEFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">1.52</td>
    <td align="right">2.57</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">P_FRONTSTAIRSFLR4_10299_0_10161</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">P_FRONTSTAIRSFLR4_10354_0_10178</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">0</td>
    <td align="right">635.46</td>
    <td align="right">138.95</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">0</td>
    <td align="right">211.83</td>
    <td align="right">59.84</td>
    <td align="right">11.58</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">F_FRONTSTAIRSFLR4_10282_0_10149</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">R_FRONTSTAIRSFLR4_1_0_0</td>
    <td align="right">0</td>
    <td align="right">1003.40</td>
    <td align="right">167.12</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">10.67</td>
    <td align="right">3.76</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORRIDORFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">1.972E-002</td>
    <td align="right">1.310E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.141</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">150.51</td>
    <td align="right">0.0</td>
    <td align="right">0.916</td>
    <td align="right">6.083E-003</td>
    <td align="right">2.642E-002</td>
    <td align="right">6.532</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.047E-002</td>
    <td align="right">8.345E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.047E-002</td>
    <td align="right">8.345E-005</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORRIDORFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">125.42</td>
    <td align="right">0.0</td>
    <td align="right">1.047E-002</td>
    <td align="right">8.344E-005</td>
    <td align="right">7.277E-005</td>
    <td align="right">0.110</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ELEVATORCOREFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">3.489E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ELEVATORCOREFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.854E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ELEVATORCOREFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.854E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ELEVATORCOREFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">15.05</td>
    <td align="right">0.0</td>
    <td align="right">2.855E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.423E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">EMPLOYEELOUNGEFLR1_INFILTRATION</td>
    <td align="right">COMMONAREA_INFIL_SCH</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">32.61</td>
    <td align="right">18.0</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">EXERCISECENTERFLR1_INFILTRATION</td>
    <td align="right">COMMONAREA_INFIL_SCH</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">32.61</td>
    <td align="right">7.0</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">FRONTLOUNGEFLR1_INFILTRATION</td>
    <td align="right">COMMONAREA_INFIL_SCH</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">163.06</td>
    <td align="right">53.0</td>
    <td align="right">5.349E-002</td>
    <td align="right">3.281E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.352</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">FRONTOFFICEFLR1_INFILTRATION</td>
    <td align="right">COMMONAREA_INFIL_SCH</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">130.44</td>
    <td align="right">10.0</td>
    <td align="right">3.023E-002</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">FRONTSTAIRSFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">2.146E-002</td>
    <td align="right">1.069E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.148</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">FRONTSTAIRSFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.297E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">FRONTSTAIRSFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.297E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTSTAIRSFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">3.375E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTORAGEFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">2.907E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">2.379E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">FRONTSTORAGEFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">2.379E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">FRONTSTORAGEFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">12.54</td>
    <td align="right">0.0</td>
    <td align="right">2.379E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">GUESTROOM101_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM102_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM103_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM104_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM105_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM201_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.903E-002</td>
    <td align="right">5.835E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.766</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM202_205_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM206_208_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1.998E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">GUESTROOM209_212_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM213_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM214_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM215_218_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM219_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM220_223_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM224_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM301_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.903E-002</td>
    <td align="right">5.835E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.766</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM302_305_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM306_308_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1.998E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM309_312_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM313_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.896E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM314_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM315_318_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM319_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM320_323_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM324_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM401_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">1.903E-002</td>
    <td align="right">5.836E-004</td>
    <td align="right">2.881E-004</td>
    <td align="right">0.766</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM402_405_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM406_408_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">1.998E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM409_412_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.896E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM413_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.185E-003</td>
    <td align="right">1.896E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM414_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">GUESTROOM415_418_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">GUESTROOM419_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM420_423_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">2.474E-002</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM424_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">6.184E-003</td>
    <td align="right">1.897E-004</td>
    <td align="right">1.422E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">LAUNDRYROOMFLR1_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">97.83</td>
    <td align="right">11.0</td>
    <td align="right">2.268E-002</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">MECHANICALROOMFLR1_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">0.0</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">MEETINGROOMFLR1_INFILTRATION</td>
    <td align="right">GUESTROOM_INFIL_SCH</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">80.27</td>
    <td align="right">43.0</td>
    <td align="right">1.861E-002</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">REARSTAIRSFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">2.146E-002</td>
    <td align="right">1.069E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.148</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">REARSTAIRSFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">REARSTAIRSFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">REARSTAIRSFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">3.375E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">REARSTORAGEFLR1_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">2.035E-002</td>
    <td align="right">1.014E-003</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">REARSTORAGEFLR2_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">REARSTORAGEFLR3_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">REARSTORAGEFLR4_INFILTRATION</td>
    <td align="right">ALWAYSON</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">20.07</td>
    <td align="right">0.0</td>
    <td align="right">1.665E-002</td>
    <td align="right">8.296E-004</td>
    <td align="right">3.375E-004</td>
    <td align="right">1.089</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">RESTROOMFLR1_INFILTRATION</td>
    <td align="right">COMMONAREA_INFIL_SCH</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">32.61</td>
    <td align="right">1.0</td>
    <td align="right">7.559E-003</td>
    <td align="right">2.318E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.249</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GUESTROOM103 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GUESTROOM202_205 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">GUESTROOM206_208 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">105.36</td>
    <td align="right">4.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GUESTROOM209_212 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GUESTROOM213 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GUESTROOM309_312 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GUESTROOM401 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM409_412 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">130.45</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM104 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM105 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM214 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM219 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GUESTROOM220_223 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GUESTROOM224 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GUESTROOM314 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GUESTROOM315_318 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">GUESTROOM320_323 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">GUESTROOM415_418 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">GUESTROOM419 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GUESTROOM420_423 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">130.44</td>
    <td align="right">6.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">GUESTROOM424 SLIDING DOOR VENTILATION</td>
    <td align="right">Constant-0.0</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">32.61</td>
    <td align="right">1.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.89</td>
    <td align="right">25.56</td>
    <td align="right">-100.00</td>
    <td align="right">15.56</td>
    <td align="right">26.67</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone REARSTAIRSFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CORRIDORFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone FRONTLOUNGEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone RESTROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone MEETINGROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone MECHANICALROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone GUESTROOM101</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone GUESTROOM102</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone GUESTROOM103</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone GUESTROOM104</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone GUESTROOM105</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone EMPLOYEELOUNGEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone EXERCISECENTERFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone FRONTOFFICEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone FRONTSTAIRSFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone REARSTAIRSFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORRIDORFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone GUESTROOM201</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone GUESTROOM202_205</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone GUESTROOM206_208</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone GUESTROOM209_212</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone GUESTROOM213</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone GUESTROOM214</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GUESTROOM215_218</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone GUESTROOM219</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone GUESTROOM220_223</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone GUESTROOM224</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone FRONTSTAIRSFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone REARSTAIRSFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone CORRIDORFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone GUESTROOM301</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone GUESTROOM302_305</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone GUESTROOM306_308</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone GUESTROOM309_312</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone GUESTROOM313</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone GUESTROOM314</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone GUESTROOM315_318</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone GUESTROOM319</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone GUESTROOM320_323</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone GUESTROOM324</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone FRONTSTAIRSFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone REARSTAIRSFLR4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone CORRIDORFLR4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone GUESTROOM401</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone GUESTROOM402_405</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone GUESTROOM406_408</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone GUESTROOM409_412</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone GUESTROOM413</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone GUESTROOM414</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone GUESTROOM415_418</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone GUESTROOM419</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone GUESTROOM420_423</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone GUESTROOM424</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone FRONTSTAIRSFLR4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone REARSTAIRSFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CORRIDORFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone FRONTLOUNGEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone RESTROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone MEETINGROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone MECHANICALROOMFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone GUESTROOM101</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone GUESTROOM102</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone GUESTROOM103</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone GUESTROOM104</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone GUESTROOM105</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone EMPLOYEELOUNGEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone EXERCISECENTERFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone FRONTOFFICEFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone FRONTSTAIRSFLR1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone REARSTAIRSFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone CORRIDORFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone GUESTROOM201</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone GUESTROOM202_205</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone GUESTROOM206_208</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone GUESTROOM209_212</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone GUESTROOM213</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone GUESTROOM214</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone GUESTROOM215_218</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone GUESTROOM219</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone GUESTROOM220_223</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone GUESTROOM224</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone FRONTSTAIRSFLR2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone REARSTAIRSFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone CORRIDORFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone GUESTROOM301</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone GUESTROOM302_305</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone GUESTROOM306_308</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone GUESTROOM309_312</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone GUESTROOM313</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone GUESTROOM314</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone GUESTROOM315_318</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone GUESTROOM319</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone GUESTROOM320_323</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone GUESTROOM324</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone FRONTSTAIRSFLR3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone REARSTAIRSFLR4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone CORRIDORFLR4</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone GUESTROOM401</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone GUESTROOM402_405</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone GUESTROOM406_408</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Zone GUESTROOM409_412</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Zone GUESTROOM413</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Zone GUESTROOM414</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Zone GUESTROOM415_418</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Zone GUESTROOM419</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Zone GUESTROOM420_423</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Zone GUESTROOM424</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Zone FRONTSTAIRSFLR4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">32240.45863</td>
    <td align="right">38688.55036</td>
    <td align="right">2.92330</td>
    <td align="right">3.50797</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">150.50577</td>
    <td align="right">0.00000</td>
    <td align="right">4.58564E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">Heating</td>
    <td align="right">22396.66334</td>
    <td align="right">26875.99601</td>
    <td align="right">0.69496</td>
    <td align="right">0.83395</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">150.50577</td>
    <td align="right">0.00000</td>
    <td align="right">4.58564E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">8977.40650</td>
    <td align="right">10772.88780</td>
    <td align="right">0.81500</td>
    <td align="right">0.97800</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">40.53400</td>
    <td align="right">5.57865E-003</td>
    <td align="right">163.05641</td>
    <td align="right">53.00000</td>
    <td align="right">0.23598</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">Heating</td>
    <td align="right">984.64305</td>
    <td align="right">1181.57166</td>
    <td align="right">3.05754E-002</td>
    <td align="right">0.23598</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:20:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">163.05641</td>
    <td align="right">53.00000</td>
    <td align="right">0.23598</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">768.19120</td>
    <td align="right">921.82944</td>
    <td align="right">6.96883E-002</td>
    <td align="right">8.36260E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:20:00</td>
    <td align="right">39.64733</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">Heating</td>
    <td align="right">40.64964</td>
    <td align="right">48.77957</td>
    <td align="right">1.26226E-003</td>
    <td align="right">1.51471E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">4283.93035</td>
    <td align="right">5140.71642</td>
    <td align="right">0.38911</td>
    <td align="right">0.46693</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">80.27392</td>
    <td align="right">43.00000</td>
    <td align="right">0.12637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">Heating</td>
    <td align="right">275.47894</td>
    <td align="right">330.57473</td>
    <td align="right">8.55424E-003</td>
    <td align="right">0.12637</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">80.27392</td>
    <td align="right">43.00000</td>
    <td align="right">0.12637</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">Cooling</td>
    <td align="right">856.74163</td>
    <td align="right">1028.08996</td>
    <td align="right">0.10808</td>
    <td align="right">0.12969</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">Heating</td>
    <td align="right">102.03121</td>
    <td align="right">122.43745</td>
    <td align="right">3.16830E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:50:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">Cooling</td>
    <td align="right">665.55054</td>
    <td align="right">798.66065</td>
    <td align="right">8.39583E-002</td>
    <td align="right">0.10075</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">Heating</td>
    <td align="right">159.25126</td>
    <td align="right">191.10152</td>
    <td align="right">4.94511E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">Cooling</td>
    <td align="right">1326.98097</td>
    <td align="right">1592.37716</td>
    <td align="right">0.16741</td>
    <td align="right">0.20089</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">Heating</td>
    <td align="right">304.52444</td>
    <td align="right">365.42933</td>
    <td align="right">9.45616E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">Cooling</td>
    <td align="right">1439.98192</td>
    <td align="right">1727.97830</td>
    <td align="right">0.18167</td>
    <td align="right">0.21800</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">39.47000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">Heating</td>
    <td align="right">289.54619</td>
    <td align="right">347.45542</td>
    <td align="right">8.99106E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">Cooling</td>
    <td align="right">1920.56411</td>
    <td align="right">2304.67694</td>
    <td align="right">0.24230</td>
    <td align="right">0.29075</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">Heating</td>
    <td align="right">152.11527</td>
    <td align="right">182.53832</td>
    <td align="right">4.72352E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">8063.52745</td>
    <td align="right">9676.23294</td>
    <td align="right">0.73219</td>
    <td align="right">0.87862</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">18.00000</td>
    <td align="right">5.13328E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">Heating</td>
    <td align="right">92.28918</td>
    <td align="right">110.74702</td>
    <td align="right">2.86578E-003</td>
    <td align="right">5.13328E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">18.00000</td>
    <td align="right">5.13328E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">1606.59145</td>
    <td align="right">1927.90974</td>
    <td align="right">0.14581</td>
    <td align="right">0.17497</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">38.93800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">7.00000</td>
    <td align="right">4.30533E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">4.30533E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">7.00000</td>
    <td align="right">4.30533E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">3966.92088</td>
    <td align="right">4760.30505</td>
    <td align="right">0.35991</td>
    <td align="right">0.43189</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">10.00000</td>
    <td align="right">5.63004E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">Heating</td>
    <td align="right">573.37706</td>
    <td align="right">688.05247</td>
    <td align="right">1.78046E-002</td>
    <td align="right">5.63004E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:20:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">10.00000</td>
    <td align="right">5.63004E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">Cooling</td>
    <td align="right">3009.46086</td>
    <td align="right">3611.35303</td>
    <td align="right">0.27300</td>
    <td align="right">0.32759</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">39.11533</td>
    <td align="right">5.57865E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">Heating</td>
    <td align="right">358.76044</td>
    <td align="right">430.51253</td>
    <td align="right">1.11402E-002</td>
    <td align="right">3.82133E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">Cooling</td>
    <td align="right">971.15326</td>
    <td align="right">1165.38392</td>
    <td align="right">0.12250</td>
    <td align="right">0.14700</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">40.46750</td>
    <td align="right">5.57865E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">Heating</td>
    <td align="right">280.16246</td>
    <td align="right">336.19495</td>
    <td align="right">8.69967E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">Cooling</td>
    <td align="right">4141.44434</td>
    <td align="right">4969.73321</td>
    <td align="right">0.52249</td>
    <td align="right">0.62699</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">Heating</td>
    <td align="right">593.09126</td>
    <td align="right">711.70951</td>
    <td align="right">1.84168E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 15:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">Cooling</td>
    <td align="right">3389.67614</td>
    <td align="right">4067.61136</td>
    <td align="right">0.42764</td>
    <td align="right">0.51317</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">Heating</td>
    <td align="right">442.15848</td>
    <td align="right">530.59018</td>
    <td align="right">1.37300E-002</td>
    <td align="right">4.27148E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">Cooling</td>
    <td align="right">3950.55446</td>
    <td align="right">4740.66536</td>
    <td align="right">0.49840</td>
    <td align="right">0.59809</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">Heating</td>
    <td align="right">498.79420</td>
    <td align="right">598.55304</td>
    <td align="right">1.54887E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:20:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">Cooling</td>
    <td align="right">1150.77093</td>
    <td align="right">1380.92512</td>
    <td align="right">0.14518</td>
    <td align="right">0.17422</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.60800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">Heating</td>
    <td align="right">300.72993</td>
    <td align="right">360.87592</td>
    <td align="right">9.33834E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">Cooling</td>
    <td align="right">1364.84204</td>
    <td align="right">1637.81044</td>
    <td align="right">0.17219</td>
    <td align="right">0.20663</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">39.47000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">Heating</td>
    <td align="right">273.61381</td>
    <td align="right">328.33657</td>
    <td align="right">8.49632E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 10:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">Cooling</td>
    <td align="right">13293.30950</td>
    <td align="right">15951.97140</td>
    <td align="right">1.67692</td>
    <td align="right">2.01231</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">Heating</td>
    <td align="right">422.04785</td>
    <td align="right">506.45742</td>
    <td align="right">1.31055E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">Cooling</td>
    <td align="right">7404.15218</td>
    <td align="right">8884.98261</td>
    <td align="right">0.93409</td>
    <td align="right">1.12091</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">Heating</td>
    <td align="right">62.44399</td>
    <td align="right">74.93279</td>
    <td align="right">1.93903E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">Cooling</td>
    <td align="right">4286.15224</td>
    <td align="right">5143.38269</td>
    <td align="right">0.54074</td>
    <td align="right">0.64889</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">40.40100</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">Heating</td>
    <td align="right">480.12298</td>
    <td align="right">576.14757</td>
    <td align="right">1.49089E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">Cooling</td>
    <td align="right">1271.21248</td>
    <td align="right">1525.45497</td>
    <td align="right">0.16038</td>
    <td align="right">0.19245</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">Heating</td>
    <td align="right">238.51956</td>
    <td align="right">286.22347</td>
    <td align="right">7.40656E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 09:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">Cooling</td>
    <td align="right">980.53466</td>
    <td align="right">1176.64159</td>
    <td align="right">8.89464E-002</td>
    <td align="right">0.10674</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">38.93800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">Heating</td>
    <td align="right">565.63223</td>
    <td align="right">678.75868</td>
    <td align="right">1.75639E-002</td>
    <td align="right">3.82133E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">Cooling</td>
    <td align="right">771.67739</td>
    <td align="right">926.01286</td>
    <td align="right">9.73385E-002</td>
    <td align="right">0.11681</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">Heating</td>
    <td align="right">306.66216</td>
    <td align="right">367.99459</td>
    <td align="right">9.52254E-003</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">Cooling</td>
    <td align="right">1658.22208</td>
    <td align="right">1989.86650</td>
    <td align="right">0.20918</td>
    <td align="right">0.25102</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">Heating</td>
    <td align="right">671.49473</td>
    <td align="right">805.79368</td>
    <td align="right">2.08514E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">Cooling</td>
    <td align="right">1428.44384</td>
    <td align="right">1714.13261</td>
    <td align="right">0.18019</td>
    <td align="right">0.21623</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">Heating</td>
    <td align="right">564.10741</td>
    <td align="right">676.92889</td>
    <td align="right">1.75168E-002</td>
    <td align="right">4.27148E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 16:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">Cooling</td>
    <td align="right">3684.07632</td>
    <td align="right">4420.89158</td>
    <td align="right">0.46478</td>
    <td align="right">0.55774</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">40.00200</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">Heating</td>
    <td align="right">658.23297</td>
    <td align="right">789.87957</td>
    <td align="right">2.04396E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">Cooling</td>
    <td align="right">668.03410</td>
    <td align="right">801.64092</td>
    <td align="right">8.42708E-002</td>
    <td align="right">0.10112</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">37.27550</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">Heating</td>
    <td align="right">342.86189</td>
    <td align="right">411.43427</td>
    <td align="right">1.06466E-002</td>
    <td align="right">1.34741E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">Cooling</td>
    <td align="right">1195.89385</td>
    <td align="right">1435.07262</td>
    <td align="right">0.15087</td>
    <td align="right">0.18105</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:40:00</td>
    <td align="right">39.29267</td>
    <td align="right">5.57865E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">Heating</td>
    <td align="right">314.20584</td>
    <td align="right">377.04701</td>
    <td align="right">9.75679E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">Cooling</td>
    <td align="right">4922.80279</td>
    <td align="right">5907.36335</td>
    <td align="right">0.62106</td>
    <td align="right">0.74527</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">Heating</td>
    <td align="right">631.96466</td>
    <td align="right">758.35759</td>
    <td align="right">1.96239E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">Cooling</td>
    <td align="right">1226.79955</td>
    <td align="right">1472.15946</td>
    <td align="right">0.15476</td>
    <td align="right">0.18571</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">Heating</td>
    <td align="right">163.28035</td>
    <td align="right">195.93642</td>
    <td align="right">5.07022E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">Cooling</td>
    <td align="right">3868.47001</td>
    <td align="right">4642.16401</td>
    <td align="right">0.48805</td>
    <td align="right">0.58566</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">Heating</td>
    <td align="right">631.54375</td>
    <td align="right">757.85251</td>
    <td align="right">1.96108E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 14:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">Cooling</td>
    <td align="right">704.50562</td>
    <td align="right">845.40674</td>
    <td align="right">8.88716E-002</td>
    <td align="right">0.10665</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">40.13500</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">Heating</td>
    <td align="right">285.27495</td>
    <td align="right">342.32994</td>
    <td align="right">8.85842E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.07186</td>
    <td align="right">0.00000</td>
    <td align="right">6.11554E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">Cooling</td>
    <td align="right">1464.58290</td>
    <td align="right">1757.49948</td>
    <td align="right">0.13286</td>
    <td align="right">0.15943</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">Heating</td>
    <td align="right">1155.30498</td>
    <td align="right">1386.36597</td>
    <td align="right">3.58744E-002</td>
    <td align="right">4.30493E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:30:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">125.42017</td>
    <td align="right">0.00000</td>
    <td align="right">3.82133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">Cooling</td>
    <td align="right">1484.41338</td>
    <td align="right">1781.29606</td>
    <td align="right">0.18726</td>
    <td align="right">0.22471</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">40.68917</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">Heating</td>
    <td align="right">429.63701</td>
    <td align="right">515.56441</td>
    <td align="right">1.33412E-002</td>
    <td align="right">1.60094E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">Cooling</td>
    <td align="right">2217.97775</td>
    <td align="right">2661.57330</td>
    <td align="right">0.27979</td>
    <td align="right">0.33575</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">Heating</td>
    <td align="right">1103.94433</td>
    <td align="right">1324.73319</td>
    <td align="right">3.42799E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:40:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">Cooling</td>
    <td align="right">1884.28186</td>
    <td align="right">2261.13823</td>
    <td align="right">0.23770</td>
    <td align="right">0.28523</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">Heating</td>
    <td align="right">928.35493</td>
    <td align="right">1114.02591</td>
    <td align="right">2.88275E-002</td>
    <td align="right">4.27148E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 23:20:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">105.35952</td>
    <td align="right">4.50000</td>
    <td align="right">4.27148E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">Cooling</td>
    <td align="right">4487.18318</td>
    <td align="right">5384.61982</td>
    <td align="right">0.56610</td>
    <td align="right">0.67932</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">Heating</td>
    <td align="right">1105.65932</td>
    <td align="right">1326.79118</td>
    <td align="right">3.43332E-002</td>
    <td align="right">5.38964E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.44512</td>
    <td align="right">6.00000</td>
    <td align="right">5.38964E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">Cooling</td>
    <td align="right">876.84905</td>
    <td align="right">1052.21886</td>
    <td align="right">0.11061</td>
    <td align="right">0.13273</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">40.26800</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">Heating</td>
    <td align="right">485.99939</td>
    <td align="right">583.19927</td>
    <td align="right">1.50914E-002</td>
    <td align="right">1.81096E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.61128</td>
    <td align="right">1.50000</td>
    <td align="right">1.34741E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">Cooling</td>
    <td align="right">947.97478</td>
    <td align="right">1137.56974</td>
    <td align="right">0.11958</td>
    <td align="right">0.14350</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">40.40100</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">Heating</td>
    <td align="right">457.33879</td>
    <td align="right">548.80655</td>
    <td align="right">1.42014E-002</td>
    <td align="right">1.70417E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">Cooling</td>
    <td align="right">4839.11827</td>
    <td align="right">5806.94193</td>
    <td align="right">0.61050</td>
    <td align="right">0.73260</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">Heating</td>
    <td align="right">1092.57302</td>
    <td align="right">1311.08763</td>
    <td align="right">3.39268E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:50:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">Cooling</td>
    <td align="right">1366.50262</td>
    <td align="right">1639.80315</td>
    <td align="right">0.17240</td>
    <td align="right">0.20688</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">Heating</td>
    <td align="right">317.79229</td>
    <td align="right">381.35075</td>
    <td align="right">9.86816E-003</td>
    <td align="right">1.34731E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:50:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">Cooling</td>
    <td align="right">4713.91093</td>
    <td align="right">5656.69312</td>
    <td align="right">0.59471</td>
    <td align="right">0.71365</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">Heating</td>
    <td align="right">1078.73317</td>
    <td align="right">1294.47980</td>
    <td align="right">3.34971E-002</td>
    <td align="right">5.38926E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:20:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">130.43587</td>
    <td align="right">6.00000</td>
    <td align="right">5.38926E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">Cooling</td>
    <td align="right">1393.22089</td>
    <td align="right">1671.86506</td>
    <td align="right">0.17577</td>
    <td align="right">0.21092</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">40.66700</td>
    <td align="right">5.57864E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">Heating</td>
    <td align="right">430.14314</td>
    <td align="right">516.17177</td>
    <td align="right">1.33569E-002</td>
    <td align="right">1.60283E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">32.60897</td>
    <td align="right">1.50000</td>
    <td align="right">1.34731E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">20.06706</td>
    <td align="right">0.00000</td>
    <td align="right">6.11407E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6674.67</td>
    <td align="right">0.43189</td>
    <td align="right">0.43189</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SAC_FRONTOFFICE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2442.93</td>
    <td align="right">5.63004E-002</td>
    <td align="right">5.63004E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">17081.45</td>
    <td align="right">0.97800</td>
    <td align="right">0.97800</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SAC_FRONTLOUNGE</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10239.49</td>
    <td align="right">0.23598</td>
    <td align="right">0.23598</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8440.94</td>
    <td align="right">0.46693</td>
    <td align="right">0.46693</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SAC_MEETINGROOM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5483.17</td>
    <td align="right">0.12637</td>
    <td align="right">0.12637</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16515.13</td>
    <td align="right">1.13722</td>
    <td align="right">1.13722</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SAC_EXC_EMPLGE_RESTRM</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4126.94</td>
    <td align="right">9.59008E-002</td>
    <td align="right">9.59008E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:30:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">REARSTAIRSFLR1 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">REARSTAIRSFLR1UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">REARSTAIRSFLR1UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.77826</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50797</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50797</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.50797</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.58564E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.58699E-002</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.58564E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.58699E-002</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.58564E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.58699E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1851.63180</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR1 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORRIDORFLR1 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27932.60728</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDORFLR1 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">FRONTLOUNGEFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97800</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">RESTROOMFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.36260E-002</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">MEETINGROOMFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.46693</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">MECHRM UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">MECHRMUNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">MECHRMUNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">101 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1752.38472</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">101 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">101 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">101 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10075</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10075</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10075</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">102 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1843.34374</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">102 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">102 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">102 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20089</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20089</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20089</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">103 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1540.03421</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">103 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">103 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">103 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21800</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21800</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21800</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">104 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1593.94900</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">104 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">104 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">104 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29075</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29075</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29075</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">105 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1571.96754</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">105 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">105 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">105 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">EMPLOYEELOUNGEFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.87862</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">EXERCISECENTERFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17497</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">FRONTOFFICEFLR1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43189</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONTSTAIRSFLR1 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONTSTAIRSFLR1UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">FRONTSTAIRSFLR1UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.70840</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">REARSTAIRSFLR2 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">REARSTAIRSFLR2UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">REARSTAIRSFLR2UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.77826</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32759</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32759</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32759</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2100.45125</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR2 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORRIDORFLR2 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2108.59938</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDORFLR2 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14700</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14700</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14700</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">201 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1734.41807</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">201 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">201 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">201 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.62699</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.62699</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.62699</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">202_205 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6769.88057</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">202_205 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">202_205 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.99113</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">202_205 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51317</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51317</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51317</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.27148E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">206_208 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.27312E-002</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38940</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5054.49176</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7913.24750</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">206_208 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">206_208 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2356.99022</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">206_208 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39000</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59809</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59809</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59809</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38964E-002</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">209_212 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6819.82625</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">209_212 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">209_212 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.99113</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">209_212 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17422</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17422</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17422</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">213 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1576.53562</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">213 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">213 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">213 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20663</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20663</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20663</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">214 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1603.86058</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">214 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">214 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">214 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.01231</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.01231</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.01231</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">215_218 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6058.43325</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">215_218 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">215_218 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.78010</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">215_218 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.12091</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.12091</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.12091</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">219 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1465.63180</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">219 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">219 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">219 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64889</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64889</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64889</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.38926E-002</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">220_223 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.39108E-002</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6754.01598</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10550.99667</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">220_223 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">220_223 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2973.78010</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">220_223 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52000</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19245</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19245</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19245</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34731E-002</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">224 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1644.26992</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">224 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">224 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.44502</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">224 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONTSTAIRSFLR2 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONTSTAIRSFLR2UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11407E-003</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">FRONTSTAIRSFLR2UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.70840</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">REARSTAIRSFLR3 UNITHEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">REARSTAIRSFLR3UNITHEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.11554E-003</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">REARSTAIRSFLR3UNITHEATERHEATINGCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">291.77826</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10674</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10674</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10674</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82133E-002</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.82254E-002</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR3 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR3 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">CORRIDORFLR3 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORRIDORFLR3 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2108.59938</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDORFLR3 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11681</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11681</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11681</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34741E-002</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">301 PTAC</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">1.34777E-002</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">User-Specified Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12980</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1825.80000</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2637.74917</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">301 PTAC COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76648</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">301 PTAC HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">743.49778</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">301 PTAC SUPPLY FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13000</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25102</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25102</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25102</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">302_305 PTAC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51920</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
