    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.36</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">F_GUESTROOM206_208_10005_0_10004</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">25.09</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.05</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_CORRIDORFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">F_GUESTROOM206_208_10035_0_10031</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_RESTROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">F_GUESTROOM206_208_10039_0_10032</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">47.66</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">5.79</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MEETINGROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">C_GUESTROOM206_208_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM306_308_10136_0_10086</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">P_GUESTROOM209_212_10117_0_10077</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_19_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">P_GUESTROOM209_212_10137_0_10087</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM206_208_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">P_GUESTROOM209_212_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM213_10145_0_10089</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">F_GUESTROOM209_212_10040_0_10033</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MEETINGROOMFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">F_GUESTROOM209_212_10044_0_10035</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_MECHANICALROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">F_GUESTROOM209_212_10048_0_10037</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM101_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">F_GUESTROOM209_212_10052_0_10039</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM102_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">C_GUESTROOM209_212_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM309_312_10144_0_10088</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">P_GUESTROOM213_10118_0_10078</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_20_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">P_GUESTROOM213_10123_0_10081</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">P_GUESTROOM213_10145_0_10089</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM209_212_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">F_GUESTROOM213_10056_0_10041</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM103_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">C_GUESTROOM213_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM313_10149_0_10090</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">P_GUESTROOM214_10099_0_10061</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">P_GUESTROOM214_10104_0_10064</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">P_GUESTROOM214_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM215_218_10156_0_10092</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">F_GUESTROOM214_10060_0_10042</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM104_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">C_GUESTROOM214_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM314_10154_0_10091</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">P_GUESTROOM215_218_10105_0_10065</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">P_GUESTROOM215_218_10156_0_10092</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM214_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">P_GUESTROOM215_218_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM219_10163_0_10094</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">F_GUESTROOM215_218_10064_0_10044</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM105_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">F_GUESTROOM215_218_10068_0_10046</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_EMPLOYEELOUNGEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">F_GUESTROOM215_218_10072_0_10048</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">65.22</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">7.92</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">C_GUESTROOM215_218_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM315_318_10161_0_10093</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">P_ELEVATORCOREFLR2_10107_0_10067</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_7_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">P_ELEVATORCOREFLR2_10108_0_10068</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_8_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">P_ELEVATORCOREFLR2_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM219_10167_0_10096</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">F_ELEVATORCOREFLR2_10077_0_10051</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_ELEVATORCOREFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">C_ELEVATORCOREFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_ELEVATORCOREFLR3_10166_0_10095</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">P_GUESTROOM219_10106_0_10066</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_6_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">P_GUESTROOM219_10163_0_10094</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM215_218_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">P_GUESTROOM219_10167_0_10096</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR2_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">F_GUESTROOM219_10073_0_10049</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_LAUNDRYROOMFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">C_GUESTROOM219_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM319_10171_0_10097</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">P_GUESTROOM220_223_10109_0_10069</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_10_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">P_GUESTROOM220_223_10110_0_10070</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_11_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">P_GUESTROOM220_223_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM224_10179_0_10099</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">F_GUESTROOM220_223_10081_0_10052</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_EXERCISECENTERFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">F_GUESTROOM220_223_10085_0_10054</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">97.83</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">11.89</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTOFFICEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">C_GUESTROOM220_223_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM320_323_10177_0_10098</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">P_GUESTROOM224_10111_0_10071</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_12_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">P_GUESTROOM224_10179_0_10099</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM220_223_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">P_GUESTROOM224_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR2_10184_0_10101</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">F_GUESTROOM224_10086_0_10055</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTOFFICEFLR1_1_1_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">C_GUESTROOM224_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM324_10182_0_10100</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">P_FRONTSTORAGEFLR2_10112_0_10072</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_13_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">P_FRONTSTORAGEFLR2_10184_0_10101</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM224_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">P_FRONTSTORAGEFLR2_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR2_10189_0_10103</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">F_FRONTSTORAGEFLR2_10093_0_10059</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTORAGEFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">C_FRONTSTORAGEFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTORAGEFLR3_10187_0_10102</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">P_FRONTSTAIRSFLR2_10113_0_10073</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR2_14_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">P_FRONTSTAIRSFLR2_10189_0_10103</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR2_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">F_FRONTSTAIRSFLR2_10090_0_10057</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTAIRSFLR1_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">C_FRONTSTAIRSFLR2_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTAIRSFLR3_10192_0_10104</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">P_REARSTAIRSFLR3_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM314_10197_0_10106</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">P_REARSTAIRSFLR3_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_10198_0_10107</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">F_REARSTAIRSFLR3_10098_0_10060</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTAIRSFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">C_REARSTAIRSFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTAIRSFLR4_10196_0_10105</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">P_CORRIDORFLR3_10198_0_10107</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR3_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">P_CORRIDORFLR3_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM314_10202_0_10109</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">P_CORRIDORFLR3_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM315_318_10203_0_10110</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">P_CORRIDORFLR3_6_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM319_10204_0_10111</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">P_CORRIDORFLR3_7_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR3_10205_0_10112</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">P_CORRIDORFLR3_8_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR3_10206_0_10113</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">P_CORRIDORFLR3_10_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM320_323_10207_0_10114</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">P_CORRIDORFLR3_11_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM320_323_10208_0_10115</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">P_CORRIDORFLR3_12_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM324_10209_0_10116</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">P_CORRIDORFLR3_13_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR3_10210_0_10117</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">P_CORRIDORFLR3_14_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR3_10211_0_10118</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">P_CORRIDORFLR3_16_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM301_10212_0_10119</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">P_CORRIDORFLR3_17_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM302_305_10213_0_10120</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">P_CORRIDORFLR3_18_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM306_308_10214_0_10121</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">P_CORRIDORFLR3_19_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM309_312_10215_0_10122</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">P_CORRIDORFLR3_20_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM313_10216_0_10123</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">P_CORRIDORFLR3_21_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR3_10217_0_10124</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">F_CORRIDORFLR3_10102_0_10063</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">C_CORRIDORFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">C_CORRIDORFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">F_CORRIDORFLR4_10200_0_10108</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">P_REARSTORAGEFLR3_10217_0_10124</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_21_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">P_REARSTORAGEFLR3_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM313_10221_0_10126</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">F_REARSTORAGEFLR3_10121_0_10080</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTORAGEFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">C_REARSTORAGEFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_REARSTORAGEFLR4_10219_0_10125</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">P_GUESTROOM301_10212_0_10119</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_16_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">P_GUESTROOM301_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM302_305_10224_0_10128</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">F_GUESTROOM301_10125_0_10082</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM201_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">C_GUESTROOM301_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM401_10223_0_10127</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">P_GUESTROOM302_305_10213_0_10120</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_17_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">P_GUESTROOM302_305_10224_0_10128</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM301_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">P_GUESTROOM302_305_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM306_308_10228_0_10130</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">F_GUESTROOM302_305_10129_0_10084</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM202_205_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">C_GUESTROOM302_305_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM402_405_10227_0_10129</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">P_GUESTROOM306_308_10214_0_10121</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_18_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">P_GUESTROOM306_308_10228_0_10130</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM302_305_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">P_GUESTROOM306_308_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM309_312_10233_0_10132</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.42</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.36</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">F_GUESTROOM306_308_10136_0_10086</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM206_208_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">C_GUESTROOM306_308_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM406_408_10232_0_10131</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">P_GUESTROOM309_312_10215_0_10122</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_19_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">P_GUESTROOM309_312_10233_0_10132</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM306_308_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">P_GUESTROOM309_312_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM313_10238_0_10134</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">F_GUESTROOM309_312_10144_0_10088</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM209_212_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">C_GUESTROOM309_312_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM409_412_10237_0_10133</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">P_GUESTROOM313_10216_0_10123</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_20_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">P_GUESTROOM313_10221_0_10126</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR3_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">P_GUESTROOM313_10238_0_10134</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM309_312_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">F_GUESTROOM313_10149_0_10090</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM213_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">C_GUESTROOM313_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM413_10242_0_10135</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">P_GUESTROOM314_10197_0_10106</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR3_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">P_GUESTROOM314_10202_0_10109</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">P_GUESTROOM314_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM315_318_10249_0_10137</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">F_GUESTROOM314_10154_0_10091</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM214_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">C_GUESTROOM314_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM414_10247_0_10136</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">P_GUESTROOM315_318_10203_0_10110</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">P_GUESTROOM315_318_10249_0_10137</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM314_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">P_GUESTROOM315_318_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM319_10254_0_10139</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">F_GUESTROOM315_318_10161_0_10093</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM215_218_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">C_GUESTROOM315_318_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM415_418_10252_0_10138</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">P_ELEVATORCOREFLR3_10205_0_10112</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_7_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">P_ELEVATORCOREFLR3_10206_0_10113</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_8_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">P_ELEVATORCOREFLR3_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM319_10258_0_10141</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">F_ELEVATORCOREFLR3_10166_0_10095</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_ELEVATORCOREFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">C_ELEVATORCOREFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_ELEVATORCOREFLR4_10257_0_10140</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">P_GUESTROOM319_10204_0_10111</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_6_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">P_GUESTROOM319_10254_0_10139</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM315_318_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">P_GUESTROOM319_10258_0_10141</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR3_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">F_GUESTROOM319_10171_0_10097</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM219_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">C_GUESTROOM319_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM419_10262_0_10142</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">P_GUESTROOM320_323_10207_0_10114</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_10_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">P_GUESTROOM320_323_10208_0_10115</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_11_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">P_GUESTROOM320_323_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM324_10269_0_10144</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">F_GUESTROOM320_323_10177_0_10098</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM220_223_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">C_GUESTROOM320_323_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM420_423_10267_0_10143</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">P_GUESTROOM324_10209_0_10116</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_12_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">P_GUESTROOM324_10269_0_10144</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM320_323_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">P_GUESTROOM324_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR3_10274_0_10146</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">F_GUESTROOM324_10182_0_10100</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM224_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">C_GUESTROOM324_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_GUESTROOM424_10272_0_10145</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">P_FRONTSTORAGEFLR3_10210_0_10117</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_13_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">P_FRONTSTORAGEFLR3_10274_0_10146</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM324_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">P_FRONTSTORAGEFLR3_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR3_10279_0_10148</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">F_FRONTSTORAGEFLR3_10187_0_10102</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTORAGEFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">C_FRONTSTORAGEFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTORAGEFLR4_10277_0_10147</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">P_FRONTSTAIRSFLR3_10211_0_10118</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR3_14_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">P_FRONTSTAIRSFLR3_10279_0_10148</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR3_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">F_FRONTSTAIRSFLR3_10192_0_10104</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTAIRSFLR2_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">C_FRONTSTAIRSFLR3_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">F_FRONTSTAIRSFLR4_10282_0_10149</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">P_REARSTAIRSFLR4_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM414_10286_0_10150</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">P_REARSTAIRSFLR4_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_10287_0_10151</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">F_REARSTAIRSFLR4_10196_0_10105</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTAIRSFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">R_REARSTAIRSFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">P_CORRIDORFLR4_10287_0_10151</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR4_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">P_CORRIDORFLR4_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM414_10290_0_10152</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">P_CORRIDORFLR4_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM415_418_10291_0_10153</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">P_CORRIDORFLR4_6_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM419_10292_0_10154</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">P_CORRIDORFLR4_7_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR4_10293_0_10155</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">P_CORRIDORFLR4_8_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR4_10294_0_10156</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">8.36</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">P_CORRIDORFLR4_10_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM420_423_10295_0_10157</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">P_CORRIDORFLR4_11_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM420_423_10296_0_10158</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">P_CORRIDORFLR4_12_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM424_10297_0_10159</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">P_CORRIDORFLR4_13_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR4_10298_0_10160</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">P_CORRIDORFLR4_14_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR4_10299_0_10161</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.71</td>
    <td align="right">5.02</td>
    <td align="right">3.71</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">1.31</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.92</td>
    <td align="right">1.42</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">P_CORRIDORFLR4_16_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM401_10300_0_10162</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">P_CORRIDORFLR4_17_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM402_405_10301_0_10163</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">P_CORRIDORFLR4_18_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM406_408_10302_0_10164</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">P_CORRIDORFLR4_19_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM409_412_10303_0_10165</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">P_CORRIDORFLR4_20_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM413_10304_0_10166</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">P_CORRIDORFLR4_21_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR4_10305_0_10167</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">F_CORRIDORFLR4_10200_0_10108</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">C_CORRIDORFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">R_CORRIDORFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">125.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.20</td>
    <td align="right">11.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">P_REARSTORAGEFLR4_10305_0_10167</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_21_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">P_REARSTORAGEFLR4_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM413_10308_0_10168</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">F_REARSTORAGEFLR4_10219_0_10125</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_REARSTORAGEFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">R_REARSTORAGEFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">P_GUESTROOM401_10300_0_10162</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_16_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">P_GUESTROOM401_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM402_405_10310_0_10169</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">F_GUESTROOM401_10223_0_10127</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM301_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">R_GUESTROOM401_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">P_GUESTROOM402_405_10301_0_10163</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_17_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">P_GUESTROOM402_405_10310_0_10169</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM401_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">P_GUESTROOM402_405_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM406_408_10313_0_10170</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">F_GUESTROOM402_405_10227_0_10129</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM302_305_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">R_GUESTROOM402_405_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">P_GUESTROOM406_408_10302_0_10164</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">35.12</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_18_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">P_GUESTROOM406_408_10313_0_10170</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM402_405_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">P_GUESTROOM406_408_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM409_412_10317_0_10171</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">28.42</td>
    <td align="right">35.12</td>
    <td align="right">28.42</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">12.80</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">3.41</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.36</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">F_GUESTROOM406_408_10232_0_10131</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM306_308_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">R_GUESTROOM406_408_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">105.36</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.80</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">P_GUESTROOM409_412_10303_0_10165</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_19_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">P_GUESTROOM409_412_10317_0_10171</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM406_408_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">P_GUESTROOM409_412_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM413_10321_0_10172</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">F_GUESTROOM409_412_10237_0_10133</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM309_312_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">R_GUESTROOM409_412_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">130.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">P_GUESTROOM413_10304_0_10166</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_20_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">P_GUESTROOM413_10308_0_10168</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTORAGEFLR4_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">P_GUESTROOM413_10321_0_10172</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM409_412_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">F_GUESTROOM413_10242_0_10135</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM313_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">R_GUESTROOM413_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">P_GUESTROOM414_10286_0_10150</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_REARSTAIRSFLR4_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">P_GUESTROOM414_10290_0_10152</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">P_GUESTROOM414_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM415_418_10330_0_10173</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">F_GUESTROOM414_10247_0_10136</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM314_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">R_GUESTROOM414_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">P_GUESTROOM415_418_10291_0_10153</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_5_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">P_GUESTROOM415_418_10330_0_10173</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM414_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">P_GUESTROOM415_418_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM419_10334_0_10174</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">F_GUESTROOM415_418_10252_0_10138</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM315_318_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">R_GUESTROOM415_418_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">P_ELEVATORCOREFLR4_10293_0_10155</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_7_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">P_ELEVATORCOREFLR4_10294_0_10156</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_8_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">P_ELEVATORCOREFLR4_2_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM419_10337_0_10175</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">5.02</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.83</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">F_ELEVATORCOREFLR4_10257_0_10140</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_ELEVATORCOREFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">R_ELEVATORCOREFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">15.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.83</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">P_GUESTROOM419_10292_0_10154</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_6_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">P_GUESTROOM419_10334_0_10174</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM415_418_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">P_GUESTROOM419_10337_0_10175</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_ELEVATORCOREFLR4_2_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">F_GUESTROOM419_10262_0_10142</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM319_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">R_GUESTROOM419_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">P_GUESTROOM420_423_10295_0_10157</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_10_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">P_GUESTROOM420_423_10296_0_10158</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">43.48</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_11_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.90</td>
    <td align="right">43.48</td>
    <td align="right">36.90</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.85</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">P_GUESTROOM420_423_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM424_10346_0_10176</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">F_GUESTROOM420_423_10267_0_10143</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM320_323_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">R_GUESTROOM420_423_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">130.44</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.85</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">P_GUESTROOM424_10297_0_10159</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">10.87</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_12_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">P_GUESTROOM424_10346_0_10176</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM420_423_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.22</td>
    <td align="right">10.87</td>
    <td align="right">9.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.96</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">Window</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.615</td>
    <td align="right">No</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">1.65</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.14</td>
    <td align="right">1.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">P_GUESTROOM424_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR4_10350_0_10177</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">F_GUESTROOM424_10272_0_10145</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_GUESTROOM324_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">R_GUESTROOM424_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">32.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">P_FRONTSTORAGEFLR4_10298_0_10160</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_13_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">P_FRONTSTORAGEFLR4_10350_0_10177</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_GUESTROOM424_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">4.18</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">1.52</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">P_FRONTSTORAGEFLR4_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTAIRSFLR4_10354_0_10178</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">F_FRONTSTORAGEFLR4_10277_0_10147</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTORAGEFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">R_FRONTSTORAGEFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">12.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.52</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">P_FRONTSTAIRSFLR4_10299_0_10161</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_CORRIDORFLR4_14_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">P_FRONTSTAIRSFLR4_10354_0_10178</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">P_FRONTSTORAGEFLR4_4_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">6.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">2.44</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">0.384</td>
    <td align="right">0.363</td>
    <td align="right">&nbsp;</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">22.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">8.23</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">F_FRONTSTAIRSFLR4_10282_0_10149</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">C_FRONTSTAIRSFLR3_1_0_0</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">R_FRONTSTAIRSFLR4_1_0_0</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">RES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.44</td>
    <td align="right">8.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ENTRY CANOPY</td>
    <td align="right">Shading</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">83.60</td>
    <td align="right">83.60</td>
    <td align="right">83.60</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Mir-ENTRY CANOPY</td>
    <td align="right">Shading</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">83.60</td>
    <td align="right">83.60</td>
    <td align="right">83.60</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/02</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/13</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.0674996784E-002</td>
    <td align="right">3.9375352172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4297089954</td>
    <td align="right">1.3750911204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1320530364</td>
    <td align="right">0.3644062557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1740592694</td>
    <td align="right">1.1660601705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2872421673E-002</td>
    <td align="right">3.2741265254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.4113056100E-002</td>
    <td align="right">0.1199682043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5430582088E-002</td>
    <td align="right">6.3059992484E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2006505727E-002</td>
    <td align="right">6.4657173754E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6038521629E-002</td>
    <td align="right">0.1830740532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.9472519135E-002</td>
    <td align="right">0.1267861999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3000853828E-002</td>
    <td align="right">0.1829741767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.3935778405E-002</td>
    <td align="right">9.9272080863E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GUESTROOM101</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2576376456E-002</td>
    <td align="right">1.3165561602E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6505779885E-003</td>
    <td align="right">8.3255314395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GUESTROOM102</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2612787921E-002</td>
    <td align="right">1.1185397544E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8379147848E-003</td>
    <td align="right">8.4319597820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">GUESTROOM103</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.7878573557E-002</td>
    <td align="right">0.2285026797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2009321332E-002</td>
    <td align="right">0.1729210009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">GUESTROOM104</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2706615315E-002</td>
    <td align="right">0.3240751920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0444147052E-002</td>
    <td align="right">0.3506741232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">GUESTROOM105</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2749757925E-002</td>
    <td align="right">0.3524595582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2131266321E-002</td>
    <td align="right">0.3225277630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1321797258</td>
    <td align="right">0.3086150632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4810477454E-002</td>
    <td align="right">5.1866499396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.6534041439</td>
    <td align="right">2.3991512473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.9254141482</td>
    <td align="right">1.7227147154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1259722413E-002</td>
    <td align="right">4.9759070586E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5228514783E-002</td>
    <td align="right">0.1417818683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.6840341547E-002</td>
    <td align="right">8.5781567041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9233447070E-002</td>
    <td align="right">7.9034573359E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.4197572625E-002</td>
    <td align="right">3.2861454825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2943096341</td>
    <td align="right">0.8451131187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1695573943E-002</td>
    <td align="right">1.4382233628E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.9109144717E-002</td>
    <td align="right">3.7072673418E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3782976130</td>
    <td align="right">1.0660373628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8191516005E-002</td>
    <td align="right">1.9446720845E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9271952023E-002</td>
    <td align="right">1.6310925853E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.1814635324E-002</td>
    <td align="right">3.0586191125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">GUESTROOM201</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.8388830182E-002</td>
    <td align="right">1.5749495376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0659623561E-003</td>
    <td align="right">8.4522768611E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.0702435739E-002</td>
    <td align="right">0.2704100838</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4061610229E-002</td>
    <td align="right">0.1948882816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.9539942771E-002</td>
    <td align="right">0.2961170126</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2144600987E-002</td>
    <td align="right">0.2220122047</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.3206364757E-002</td>
    <td align="right">0.3093107515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1102202229E-002</td>
    <td align="right">0.1651594745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">GUESTROOM213</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.8998237551E-002</td>
    <td align="right">0.1779326195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6153550709E-002</td>
    <td align="right">0.2539665235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">GUESTROOM214</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2705008791E-002</td>
    <td align="right">0.3388509926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3386370860E-002</td>
    <td align="right">0.3245445472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1469730246E-006</td>
    <td align="right">3.4768443495E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7799345984E-002</td>
    <td align="right">8.8918944217E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.0764872898E-002</td>
    <td align="right">3.3331073520E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">GUESTROOM219</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.5191522982E-002</td>
    <td align="right">0.2272651304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3071984035E-003</td>
    <td align="right">3.7923409744E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2702619985E-002</td>
    <td align="right">0.3383853542</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7306151165E-002</td>
    <td align="right">0.3422277120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">GUESTROOM224</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2684987199E-002</td>
    <td align="right">0.3336630390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6357097503E-002</td>
    <td align="right">0.3201311365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9630368687E-002</td>
    <td align="right">1.6231257188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.1349561049E-002</td>
    <td align="right">3.2235825060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1862670307</td>
    <td align="right">0.2460659999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.0380597101E-002</td>
    <td align="right">3.7488940167E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0073295923</td>
    <td align="right">7.5199856666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7309162932E-002</td>
    <td align="right">1.6779062929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0678424500E-002</td>
    <td align="right">1.4994774383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.3301194178E-002</td>
    <td align="right">3.0851401760E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">GUESTROOM301</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.9491099047E-002</td>
    <td align="right">1.5184192715E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3916958489E-003</td>
    <td align="right">7.9825905589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1701437161E-002</td>
    <td align="right">8.3835157342E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1389359977E-002</td>
    <td align="right">8.3648057568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.2114074317E-002</td>
    <td align="right">8.5285076865E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0006236506E-002</td>
    <td align="right">9.2471801049E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.7676540248E-002</td>
    <td align="right">0.2608086762</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2687297305E-002</td>
    <td align="right">0.1997960659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">GUESTROOM313</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.1937611333E-002</td>
    <td align="right">7.6007919677E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1349472044E-003</td>
    <td align="right">8.0206653745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">GUESTROOM314</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2840979567E-002</td>
    <td align="right">0.3128052343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8093745661E-002</td>
    <td align="right">0.3301351393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2726694332E-002</td>
    <td align="right">0.3473152044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1375046032</td>
    <td align="right">0.8967651617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7245465346E-002</td>
    <td align="right">1.3714666352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">GUESTROOM319</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.8746496821E-002</td>
    <td align="right">2.5338041944E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6787314687E-003</td>
    <td align="right">8.1222870411E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2671094209E-002</td>
    <td align="right">0.3273465308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3778075680E-002</td>
    <td align="right">0.2846005437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">GUESTROOM324</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.0174777192E-002</td>
    <td align="right">1.9940479764E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7310408051E-003</td>
    <td align="right">8.1765255749E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.1607269461E-002</td>
    <td align="right">1.5467936879E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2464128792E-002</td>
    <td align="right">3.2704850623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1970735006</td>
    <td align="right">0.2731064344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.5812307899E-002</td>
    <td align="right">6.0726868791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6206879173</td>
    <td align="right">2.8111214155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">1.7102693621E-002</td>
    <td align="right">2.8954128172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1492831825</td>
    <td align="right">0.5078520716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.9936420762E-002</td>
    <td align="right">5.0272671158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">GUESTROOM401</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.6802223435E-002</td>
    <td align="right">7.5324545580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2708588589</td>
    <td align="right">2.1694140905</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0284163606E-002</td>
    <td align="right">2.8398257495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0679325629</td>
    <td align="right">12.3942897384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.0948479901E-002</td>
    <td align="right">2.8790890240E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3983902253E-002</td>
    <td align="right">0.1166586904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.7177447339E-002</td>
    <td align="right">0.2245151641</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2865376501</td>
    <td align="right">1.2514736773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">GUESTROOM413</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.7021575973E-002</td>
    <td align="right">2.0762502445E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0054368283E-002</td>
    <td align="right">0.1403042785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">GUESTROOM414</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.8485285025E-002</td>
    <td align="right">4.4098052620E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3093707836E-003</td>
    <td align="right">8.5480262016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2662257704E-002</td>
    <td align="right">0.3237343689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1107912437</td>
    <td align="right">0.3191626394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2565958109E-002</td>
    <td align="right">2.9484130313E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">GUESTROOM419</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2679988340E-002</td>
    <td align="right">0.3248761687</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047971078</td>
    <td align="right">0.3706955834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.2649820685E-002</td>
    <td align="right">0.3182615810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1542795841</td>
    <td align="right">0.3859169448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">GUESTROOM424</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.2445336658E-002</td>
    <td align="right">0.2799731340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1708796998</td>
    <td align="right">0.3591532917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.0943923190E-002</td>
    <td align="right">3.1844466465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.9560208852E-002</td>
    <td align="right">5.1506936939E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6388331233</td>
    <td align="right">3.1648099871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.10</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       40.80</td>
    <td align="right">       13.30</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        8.18</td>
    <td align="right">        6.23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        6.13</td>
    <td align="right">        3.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       10.22</td>
    <td align="right">        8.27</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        6.13</td>
    <td align="right">        1.69</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       10.22</td>
    <td align="right">        7.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        8.18</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       66.43</td>
    <td align="right">       51.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       32.70</td>
    <td align="right">       27.77</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       39.86</td>
    <td align="right">       34.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        6.13</td>
    <td align="right">        6.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       13.29</td>
    <td align="right">       11.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       53.14</td>
    <td align="right">       46.56</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        8.18</td>
    <td align="right">        6.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       27.59</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_REARSTAIRSFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        3.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">R_CORRIDORFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      125.42</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_REARSTORAGEFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM401_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM402_405_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       35.12</td>
    <td align="right">       28.42</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM406_408_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      105.36</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM409_412_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      130.45</td>
    <td align="right">      130.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM413_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM414_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM415_418_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_ELEVATORCOREFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM419_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       43.48</td>
    <td align="right">       36.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM420_423_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       10.87</td>
    <td align="right">        9.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_GUESTROOM424_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">R_FRONTSTORAGEFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">RES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       22.58</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">R_FRONTSTAIRSFLR4_1_0_0</td>
    <td align="right">RES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">S_REARSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.750</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">S_CORRIDORFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.083</td>
    <td align="right">      150.51</td>
    <td align="right">      150.51</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">S_REARSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.750</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.225</td>
    <td align="right">      163.06</td>
    <td align="right">      163.06</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">S_RESTROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">S_MEETINGROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       80.27</td>
    <td align="right">       80.27</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">S_GUESTROOM101_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">S_GUESTROOM102_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">S_GUESTROOM103_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">S_GUESTROOM104_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">S_GUESTROOM105_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       97.83</td>
    <td align="right">       97.83</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       15.05</td>
    <td align="right">       15.05</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       32.61</td>
    <td align="right">       32.61</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">      130.44</td>
    <td align="right">      130.44</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.750</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.157</td>
    <td align="right">       12.54</td>
    <td align="right">       12.54</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        4.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">NONRESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">RESWINDOW_U_0.46_SHGC_0.25</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.20</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       96.82</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       87.38</td>
    <td align="right">       2.615</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    20:15:15</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">        0.00</td>
    <td align="right">   