    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.732576E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233119E+10</td>
    <td align="right">     2926.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.58</td>
    <td align="right">0.519980E+09</td>
    <td align="right">      845.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116768E+11</td>
    <td align="right">    16171.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.44</td>
    <td align="right">0.690755E+09</td>
    <td align="right">      845.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272793E+10</td>
    <td align="right">     6247.16</td>
    <td align="right">27-JAN-11:05</td>
    <td align="right">       22.33</td>
    <td align="right">        7.92</td>
    <td align="right">0.293105E+09</td>
    <td align="right">      548.50</td>
    <td align="right">26-JAN-13:09</td>
    <td align="right">       23.17</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216047E+10</td>
    <td align="right">     6575.69</td>
    <td align="right">23-FEB-09:40</td>
    <td align="right">       13.67</td>
    <td align="right">       10.80</td>
    <td align="right">0.264915E+09</td>
    <td align="right">      548.49</td>
    <td align="right">21-FEB-13:09</td>
    <td align="right">       18.33</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361412E+10</td>
    <td align="right">     9443.93</td>
    <td align="right">23-MAR-10:05</td>
    <td align="right">       21.97</td>
    <td align="right">       10.47</td>
    <td align="right">0.319885E+09</td>
    <td align="right">      548.51</td>
    <td align="right">16-MAR-10:09</td>
    <td align="right">       23.58</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744426E+10</td>
    <td align="right">    19166.94</td>
    <td align="right">23-APR-09:42</td>
    <td align="right">       26.67</td>
    <td align="right">        9.87</td>
    <td align="right">0.291848E+09</td>
    <td align="right">      548.54</td>
    <td align="right">28-APR-10:09</td>
    <td align="right">       25.17</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923585E+10</td>
    <td align="right">    19877.36</td>
    <td align="right">21-MAY-09:01</td>
    <td align="right">       27.33</td>
    <td align="right">       11.52</td>
    <td align="right">0.316797E+09</td>
    <td align="right">      548.53</td>
    <td align="right">22-MAY-10:09</td>
    <td align="right">       25.33</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116197E+11</td>
    <td align="right">    20452.75</td>
    <td align="right">04-JUN-09:11</td>
    <td align="right">       31.37</td>
    <td align="right">       16.03</td>
    <td align="right">0.315644E+09</td>
    <td align="right">      548.51</td>
    <td align="right">29-JUN-10:09</td>
    <td align="right">       34.33</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102604E+11</td>
    <td align="right">    20012.56</td>
    <td align="right">04-JUL-08:51</td>
    <td align="right">       30.00</td>
    <td align="right">       12.84</td>
    <td align="right">0.294644E+09</td>
    <td align="right">      548.51</td>
    <td align="right">03-JUL-14:09</td>
    <td align="right">       38.00</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100684E+11</td>
    <td align="right">    20450.04</td>
    <td align="right">13-AUG-09:31</td>
    <td align="right">       32.67</td>
    <td align="right">       21.06</td>
    <td align="right">0.329016E+09</td>
    <td align="right">      548.49</td>
    <td align="right">25-AUG-10:09</td>
    <td align="right">       34.67</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.774329E+10</td>
    <td align="right">    18357.94</td>
    <td align="right">10-SEP-10:51</td>
    <td align="right">       33.30</td>
    <td align="right">       19.15</td>
    <td align="right">0.292699E+09</td>
    <td align="right">      548.50</td>
    <td align="right">18-SEP-14:09</td>
    <td align="right">       35.60</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547882E+10</td>
    <td align="right">    16323.65</td>
    <td align="right">15-OCT-10:13</td>
    <td align="right">       26.67</td>
    <td align="right">       10.70</td>
    <td align="right">0.300711E+09</td>
    <td align="right">      548.52</td>
    <td align="right">18-OCT-10:09</td>
    <td align="right">       26.33</td>
    <td align="right">       10.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297921E+10</td>
    <td align="right">     7982.55</td>
    <td align="right">01-NOV-10:05</td>
    <td align="right">       23.33</td>
    <td align="right">       16.03</td>
    <td align="right">0.293634E+09</td>
    <td align="right">      548.52</td>
    <td align="right">22-NOV-11:09</td>
    <td align="right">       19.33</td>
    <td align="right">       11.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     4827.23</td>
    <td align="right">01-DEC-11:05</td>
    <td align="right">       20.28</td>
    <td align="right">        9.55</td>
    <td align="right">0.276542E+09</td>
    <td align="right">      548.49</td>
    <td align="right">27-DEC-13:09</td>
    <td align="right">       19.00</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.751681E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.358944E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.183557E+10</td>
    <td align="right">     4827.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.67</td>
    <td align="right">        7.92</td>
    <td align="right">0.264915E+09</td>
    <td align="right">      548.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.33</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116197E+11</td>
    <td align="right">    20452.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       21.06</td>
    <td align="right">0.329016E+09</td>
    <td align="right">      548.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       18.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112019E+11</td>
    <td align="right">    17583.94</td>
    <td align="right">29-JAN-14:02</td>
    <td align="right">       24.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.659095E+09</td>
    <td align="right">     1013.17</td>
    <td align="right">30-JAN-14:39</td>
    <td align="right">       24.67</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626873E+10</td>
    <td align="right">    15603.51</td>
    <td align="right">20-FEB-15:31</td>
    <td align="right">       18.00</td>
    <td align="right">        9.86</td>
    <td align="right">0.567688E+09</td>
    <td align="right">      954.21</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       18.33</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671514E+10</td>
    <td align="right">    12993.53</td>
    <td align="right">23-MAR-14:10</td>
    <td align="right">       25.42</td>
    <td align="right">       11.55</td>
    <td align="right">0.668321E+09</td>
    <td align="right">      851.07</td>
    <td align="right">23-MAR-13:00</td>
    <td align="right">       25.50</td>
    <td align="right">       11.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.865893E+10</td>
    <td align="right">    16521.13</td>
    <td align="right">30-APR-13:52</td>
    <td align="right">       34.00</td>
    <td align="right">       12.35</td>
    <td align="right">0.609165E+09</td>
    <td align="right">      845.67</td>
    <td align="right">27-APR-13:39</td>
    <td align="right">       25.33</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883147E+10</td>
    <td align="right">    13950.17</td>
    <td align="right">29-MAY-17:01</td>
    <td align="right">       31.83</td>
    <td align="right">       13.85</td>
    <td align="right">0.662856E+09</td>
    <td align="right">      845.64</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112079E+11</td>
    <td align="right">    16569.51</td>
    <td align="right">04-JUN-16:31</td>
    <td align="right">       38.00</td>
    <td align="right">       16.02</td>
    <td align="right">0.662529E+09</td>
    <td align="right">      845.65</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107426E+11</td>
    <td align="right">    16884.30</td>
    <td align="right">16-JUL-17:01</td>
    <td align="right">       36.83</td>
    <td align="right">       20.95</td>
    <td align="right">0.616263E+09</td>
    <td align="right">      845.66</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116896E+11</td>
    <td align="right">    17261.04</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">       38.00</td>
    <td align="right">       20.34</td>
    <td align="right">0.691442E+09</td>
    <td align="right">      879.60</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       37.83</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116441E+11</td>
    <td align="right">    17361.48</td>
    <td align="right">24-SEP-12:52</td>
    <td align="right">       32.70</td>
    <td align="right">       18.48</td>
    <td align="right">0.618640E+09</td>
    <td align="right">      994.34</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115623E+11</td>
    <td align="right">    17662.60</td>
    <td align="right">29-OCT-13:32</td>
    <td align="right">       24.67</td>
    <td align="right">       12.34</td>
    <td align="right">0.651110E+09</td>
    <td align="right">     1011.10</td>
    <td align="right">31-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100655E+11</td>
    <td align="right">    17277.53</td>
    <td align="right">19-NOV-12:21</td>
    <td align="right">       25.50</td>
    <td align="right">       10.47</td>
    <td align="right">0.649661E+09</td>
    <td align="right">     1006.07</td>
    <td align="right">09-NOV-14:09</td>
    <td align="right">       28.00</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.926464E+10</td>
    <td align="right">    19362.94</td>
    <td align="right">25-DEC-13:21</td>
    <td align="right">       25.50</td>
    <td align="right">       11.77</td>
    <td align="right">0.622634E+09</td>
    <td align="right">     1015.58</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       19.47</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117853E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.767940E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.626873E+10</td>
    <td align="right">    12993.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.567688E+09</td>
    <td align="right">      845.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.33</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116896E+11</td>
    <td align="right">    19362.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       20.95</td>
    <td align="right">0.691442E+09</td>
    <td align="right">     1015.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353798E+10</td>
    <td align="right">    10979.26</td>
    <td align="right">29-JAN-16:42</td>
    <td align="right">       24.17</td>
    <td align="right">        9.32</td>
    <td align="right">0.387946E+09</td>
    <td align="right">      544.95</td>
    <td align="right">06-JAN-14:39</td>
    <td align="right">       23.33</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.246959E+10</td>
    <td align="right">    14504.01</td>
    <td align="right">20-FEB-16:11</td>
    <td align="right">       17.67</td>
    <td align="right">        9.61</td>
    <td align="right">0.349475E+09</td>
    <td align="right">      544.95</td>
    <td align="right">10-FEB-14:50</td>
    <td align="right">       15.17</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.400949E+10</td>
    <td align="right">    16160.20</td>
    <td align="right">18-MAR-17:05</td>
    <td align="right">       26.92</td>
    <td align="right">       12.82</td>
    <td align="right">0.428068E+09</td>
    <td align="right">      544.95</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       21.60</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.815684E+10</td>
    <td align="right">    22334.38</td>
    <td align="right">02-APR-16:41</td>
    <td align="right">       31.00</td>
    <td align="right">       12.50</td>
    <td align="right">0.394618E+09</td>
    <td align="right">      544.96</td>
    <td align="right">03-APR-09:30</td>
    <td align="right">       25.50</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.945004E+10</td>
    <td align="right">    22458.63</td>
    <td align="right">29-MAY-17:01</td>
    <td align="right">       31.83</td>
    <td align="right">       13.85</td>
    <td align="right">0.428649E+09</td>
    <td align="right">      544.96</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120461E+11</td>
    <td align="right">    23481.53</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.04</td>
    <td align="right">0.427766E+09</td>
    <td align="right">      544.96</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.994944E+10</td>
    <td align="right">    23397.98</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       19.02</td>
    <td align="right">0.397917E+09</td>
    <td align="right">      544.97</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104403E+11</td>
    <td align="right">    23692.08</td>
    <td align="right">13-AUG-16:51</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.446050E+09</td>
    <td align="right">      544.95</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       27.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.780925E+10</td>
    <td align="right">    19895.15</td>
    <td align="right">24-SEP-14:52</td>
    <td align="right">       33.80</td>
    <td align="right">       18.68</td>
    <td align="right">0.396019E+09</td>
    <td align="right">      544.95</td>
    <td align="right">19-SEP-13:20</td>
    <td align="right">       35.50</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.569415E+10</td>
    <td align="right">    19768.19</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">       33.00</td>
    <td align="right">       17.33</td>
    <td align="right">0.404143E+09</td>
    <td align="right">      544.95</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.382907E+10</td>
    <td align="right">    18001.08</td>
    <td align="right">26-NOV-16:21</td>
    <td align="right">       18.50</td>
    <td align="right">        8.83</td>
    <td align="right">0.393424E+09</td>
    <td align="right">      544.97</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260827E+10</td>
    <td align="right">    18690.00</td>
    <td align="right">24-DEC-16:11</td>
    <td align="right">       22.67</td>
    <td align="right">        9.99</td>
    <td align="right">0.363856E+09</td>
    <td align="right">      544.95</td>
    <td align="right">12-DEC-14:20</td>
    <td align="right">       20.00</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800005E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.481793E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246959E+10</td>
    <td align="right">    10979.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.67</td>
    <td align="right">        8.83</td>
    <td align="right">0.349475E+09</td>
    <td align="right">      544.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.17</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120461E+11</td>
    <td align="right">    23692.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.446050E+09</td>
    <td align="right">      544.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246563E+10</td>
    <td align="right">     3770.37</td>
    <td align="right">27-JAN-16:30</td>
    <td align="right">       26.50</td>
    <td align="right">        9.44</td>
    <td align="right">0.544003E+09</td>
    <td align="right">      845.61</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190426E+10</td>
    <td align="right">     3010.78</td>
    <td align="right">22-FEB-16:20</td>
    <td align="right">       20.67</td>
    <td align="right">       11.52</td>
    <td align="right">0.488934E+09</td>
    <td align="right">      845.56</td>
    <td align="right">16-FEB-14:20</td>
    <td align="right">       20.00</td>
    <td align="right">       11.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322017E+10</td>
    <td align="right">     6057.23</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">       28.80</td>
    <td align="right">       13.87</td>
    <td align="right">0.618912E+09</td>
    <td align="right">      845.62</td>
    <td align="right">21-MAR-13:20</td>
    <td align="right">       25.17</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.649341E+10</td>
    <td align="right">    13348.62</td>
    <td align="right">30-APR-16:01</td>
    <td align="right">       32.83</td>
    <td align="right">       11.88</td>
    <td align="right">0.600163E+09</td>
    <td align="right">      845.62</td>
    <td align="right">12-APR-09:00</td>
    <td align="right">       29.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.886596E+10</td>
    <td align="right">    17121.60</td>
    <td align="right">28-MAY-16:11</td>
    <td align="right">       33.00</td>
    <td align="right">       13.09</td>
    <td align="right">0.661644E+09</td>
    <td align="right">      845.63</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128059E+11</td>
    <td align="right">    19065.03</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.73</td>
    <td align="right">0.662858E+09</td>
    <td align="right">      845.64</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117811E+11</td>
    <td align="right">    19033.21</td>
    <td align="right">16-JUL-17:31</td>
    <td align="right">       36.33</td>
    <td align="right">       21.33</td>
    <td align="right">0.616438E+09</td>
    <td align="right">      845.64</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111759E+11</td>
    <td align="right">    19242.79</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">       38.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.690706E+09</td>
    <td align="right">      845.63</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       27.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.884507E+10</td>
    <td align="right">    17399.17</td>
    <td align="right">17-SEP-13:32</td>
    <td align="right">       34.60</td>
    <td align="right">       17.81</td>
    <td align="right">0.612536E+09</td>
    <td align="right">      845.62</td>
    <td align="right">19-SEP-13:20</td>
    <td align="right">       35.50</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.496760E+10</td>
    <td align="right">    17493.33</td>
    <td align="right">01-OCT-14:32</td>
    <td align="right">       34.73</td>
    <td align="right">       19.12</td>
    <td align="right">0.599961E+09</td>
    <td align="right">      845.62</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270891E+10</td>
    <td align="right">     5766.58</td>
    <td align="right">01-NOV-15:30</td>
    <td align="right">       28.50</td>
    <td align="right">       15.94</td>
    <td align="right">0.562465E+09</td>
    <td align="right">      845.61</td>
    <td align="right">10-NOV-14:20</td>
    <td align="right">       26.67</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175170E+10</td>
    <td align="right">     2728.38</td>
    <td align="right">22-DEC-16:50</td>
    <td align="right">       24.17</td>
    <td align="right">        9.58</td>
    <td align="right">0.492992E+09</td>
    <td align="right">      836.65</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769856E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.715161E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175170E+10</td>
    <td align="right">     2728.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">        9.44</td>
    <td align="right">0.488934E+09</td>
    <td align="right">      836.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.00</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128059E+11</td>
    <td align="right">    19242.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.33</td>
    <td align="right">0.690706E+09</td>
    <td align="right">      845.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234590E+10</td>
    <td align="right">     4469.98</td>
    <td align="right">27-JAN-10:10</td>
    <td align="right">       20.33</td>
    <td align="right">        7.77</td>
    <td align="right">0.391071E+09</td>
    <td align="right">      544.95</td>
    <td align="right">24-JAN-14:39</td>
    <td align="right">       25.67</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181110E+10</td>
    <td align="right">     5353.64</td>
    <td align="right">23-FEB-10:00</td>
    <td align="right">       14.00</td>
    <td align="right">       11.10</td>
    <td align="right">0.352159E+09</td>
    <td align="right">      544.95</td>
    <td align="right">23-FEB-10:09</td>
    <td align="right">       14.33</td>
    <td align="right">       11.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.337157E+10</td>
    <td align="right">     6965.69</td>
    <td align="right">23-MAR-10:00</td>
    <td align="right">       21.60</td>
    <td align="right">       10.34</td>
    <td align="right">0.429527E+09</td>
    <td align="right">      544.97</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       26.08</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.770197E+10</td>
    <td align="right">    17995.90</td>
    <td align="right">30-APR-09:22</td>
    <td align="right">       26.50</td>
    <td align="right">        9.79</td>
    <td align="right">0.394527E+09</td>
    <td align="right">      544.99</td>
    <td align="right">11-APR-09:09</td>
    <td align="right">       25.50</td>
    <td align="right">       10.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.975527E+10</td>
    <td align="right">    19344.89</td>
    <td align="right">28-MAY-09:32</td>
    <td align="right">       28.33</td>
    <td align="right">       11.99</td>
    <td align="right">0.428680E+09</td>
    <td align="right">      544.99</td>
    <td align="right">12-MAY-09:09</td>
    <td align="right">       25.33</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126000E+11</td>
    <td align="right">    20376.32</td>
    <td align="right">25-JUN-08:11</td>
    <td align="right">       29.00</td>
    <td align="right">       13.64</td>
    <td align="right">0.427713E+09</td>
    <td align="right">      544.96</td>
    <td align="right">20-JUN-09:09</td>
    <td align="right">       29.33</td>
    <td align="right">       13.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112344E+11</td>
    <td align="right">    19286.64</td>
    <td align="right">30-JUL-16:51</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">0.397944E+09</td>
    <td align="right">      544.98</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109103E+11</td>
    <td align="right">    19650.23</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">       38.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.445953E+09</td>
    <td align="right">      544.95</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       27.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.830825E+10</td>
    <td align="right">    18763.03</td>
    <td align="right">10-SEP-10:51</td>
    <td align="right">       33.30</td>
    <td align="right">       19.15</td>
    <td align="right">0.395839E+09</td>
    <td align="right">      544.96</td>
    <td align="right">15-SEP-09:09</td>
    <td align="right">       25.45</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.538615E+10</td>
    <td align="right">    17459.07</td>
    <td align="right">01-OCT-11:51</td>
    <td align="right">       35.00</td>
    <td align="right">       19.21</td>
    <td align="right">0.404870E+09</td>
    <td align="right">      544.98</td>
    <td align="right">17-OCT-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264987E+10</td>
    <td align="right">     5911.03</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">       22.67</td>
    <td align="right">       15.81</td>
    <td align="right">0.392259E+09</td>
    <td align="right">      544.97</td>
    <td align="right">22-NOV-10:00</td>
    <td align="right">       20.00</td>
    <td align="right">       11.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157808E+10</td>
    <td align="right">     2725.48</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">       25.50</td>
    <td align="right">       10.22</td>
    <td align="right">0.355699E+09</td>
    <td align="right">      544.95</td>
    <td align="right">13-DEC-10:20</td>
    <td align="right">       11.67</td>
    <td align="right">       10.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.776528E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.481624E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157808E+10</td>
    <td align="right">     2725.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        7.77</td>
    <td align="right">0.352159E+09</td>
    <td align="right">      544.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">        9.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126000E+11</td>
    <td align="right">    20376.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.445953E+09</td>
    <td align="right">      544.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.33</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101769E+11</td>
    <td align="right">    20616.89</td>
    <td align="right">29-JAN-14:12</td>
    <td align="right">       24.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.628073E+09</td>
    <td align="right">      946.10</td>
    <td align="right">24-JAN-14:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.538853E+10</td>
    <td align="right">    14604.80</td>
    <td align="right">21-FEB-14:40</td>
    <td align="right">       20.67</td>
    <td align="right">       11.63</td>
    <td align="right">0.545268E+09</td>
    <td align="right">      896.01</td>
    <td align="right">28-FEB-14:20</td>
    <td align="right">       18.33</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.600979E+10</td>
    <td align="right">    13288.38</td>
    <td align="right">16-MAR-13:30</td>
    <td align="right">       27.45</td>
    <td align="right">       12.97</td>
    <td align="right">0.650364E+09</td>
    <td align="right">      845.67</td>
    <td align="right">14-MAR-13:50</td>
    <td align="right">       26.08</td>
    <td align="right">       14.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.885994E+10</td>
    <td align="right">    18666.65</td>
    <td align="right">30-APR-13:23</td>
    <td align="right">       34.00</td>
    <td align="right">       12.36</td>
    <td align="right">0.604091E+09</td>
    <td align="right">      845.64</td>
    <td align="right">21-APR-13:20</td>
    <td align="right">       27.33</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.932831E+10</td>
    <td align="right">    18035.18</td>
    <td align="right">28-MAY-16:11</td>
    <td align="right">       33.00</td>
    <td align="right">       13.09</td>
    <td align="right">0.661506E+09</td>
    <td align="right">      845.64</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123230E+11</td>
    <td align="right">    19369.80</td>
    <td align="right">25-JUN-18:11</td>
    <td align="right">       37.33</td>
    <td align="right">       14.73</td>
    <td align="right">0.662581E+09</td>
    <td align="right">      845.65</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118498E+11</td>
    <td align="right">    19768.34</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       19.02</td>
    <td align="right">0.616376E+09</td>
    <td align="right">      845.66</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125689E+11</td>
    <td align="right">    20238.25</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">       38.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.691187E+09</td>
    <td align="right">      863.01</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       37.83</td>
    <td align="right">       18.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121921E+11</td>
    <td align="right">    19702.99</td>
    <td align="right">24-SEP-13:42</td>
    <td align="right">       33.20</td>
    <td align="right">       19.03</td>
    <td align="right">0.616061E+09</td>
    <td align="right">      963.74</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112298E+11</td>
    <td align="right">    21067.11</td>
    <td align="right">15-OCT-13:21</td>
    <td align="right">       30.50</td>
    <td align="right">       12.30</td>
    <td align="right">0.634174E+09</td>
    <td align="right">      955.55</td>
    <td align="right">31-OCT-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       12.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.912845E+10</td>
    <td align="right">    20156.48</td>
    <td align="right">19-NOV-14:42</td>
    <td align="right">       26.83</td>
    <td align="right">       11.38</td>
    <td align="right">0.624367E+09</td>
    <td align="right">      955.43</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.780693E+10</td>
    <td align="right">    19800.23</td>
    <td align="right">25-DEC-13:41</td>
    <td align="right">       25.83</td>
    <td align="right">       11.91</td>
    <td align="right">0.589532E+09</td>
    <td align="right">      942.30</td>
    <td align="right">28-DEC-14:09</td>
    <td align="right">       19.47</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116862E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.752358E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.538853E+10</td>
    <td align="right">    13288.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">        9.30</td>
    <td align="right">0.545268E+09</td>
    <td align="right">      845.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.33</td>
    <td align="right">        7.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125689E+11</td>
    <td align="right">    21067.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       20.23</td>
    <td align="right">0.691187E+09</td>
    <td align="right">      963.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       18.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314531E+10</td>
    <td align="right">    10526.18</td>
    <td align="right">29-JAN-16:52</td>
    <td align="right">       24.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.371011E+09</td>
    <td align="right">      544.94</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214991E+10</td>
    <td align="right">    10628.72</td>
    <td align="right">22-FEB-16:30</td>
    <td align="right">       20.50</td>
    <td align="right">       11.45</td>
    <td align="right">0.333342E+09</td>
    <td align="right">      544.95</td>
    <td align="right">15-FEB-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371188E+10</td>
    <td align="right">    16777.15</td>
    <td align="right">18-MAR-17:05</td>
    <td align="right">       26.92</td>
    <td align="right">       12.82</td>
    <td align="right">0.414088E+09</td>
    <td align="right">      544.95</td>
    <td align="right">17-MAR-09:00</td>
    <td align="right">       21.60</td>
    <td align="right">       14.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.830058E+10</td>
    <td align="right">    22183.33</td>
    <td align="right">23-APR-16:31</td>
    <td align="right">       33.10</td>
    <td align="right">       12.65</td>
    <td align="right">0.392506E+09</td>
    <td align="right">      544.96</td>
    <td align="right">03-APR-09:30</td>
    <td align="right">       25.50</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.978959E+10</td>
    <td align="right">    23988.63</td>
    <td align="right">28-MAY-16:11</td>
    <td align="right">       33.00</td>
    <td align="right">       13.09</td>
    <td align="right">0.428215E+09</td>
    <td align="right">      544.95</td>
    <td align="right">30-MAY-09:20</td>
    <td align="right">       27.33</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127960E+11</td>
    <td align="right">    25858.99</td>
    <td align="right">25-JUN-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       15.04</td>
    <td align="right">0.427783E+09</td>
    <td align="right">      544.96</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       38.17</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107106E+11</td>
    <td align="right">    25782.83</td>
    <td align="right">30-JUL-17:31</td>
    <td align="right">       38.00</td>
    <td align="right">       19.02</td>
    <td align="right">0.397929E+09</td>
    <td align="right">      544.97</td>
    <td align="right">05-JUL-09:09</td>
    <td align="right">       31.33</td>
    <td align="right">       16.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110209E+11</td>
    <td align="right">    26079.60</td>
    <td align="right">13-AUG-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.90</td>
    <td align="right">0.446046E+09</td>
    <td align="right">      544.95</td>
    <td align="right">29-AUG-13:50</td>
    <td align="right">       27.33</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.813932E+10</td>
    <td align="right">    21367.88</td>
    <td align="right">04-SEP-15:42</td>
    <td align="right">       31.60</td>
    <td align="right">       21.43</td>
    <td align="right">0.395825E+09</td>
    <td align="right">      544.95</td>
    <td align="right">19-SEP-13:20</td>
    <td align="right">       35.50</td>
    <td align="right">       16.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553323E+10</td>
    <td align="right">    21728.80</td>
    <td align="right">15-OCT-16:01</td>
    <td align="right">       30.83</td>
    <td align="right">       12.46</td>
    <td align="right">0.395889E+09</td>
    <td align="right">      544.95</td>
    <td align="right">10-OCT-09:20</td>
    <td align="right">       27.00</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.342415E+10</td>
    <td align="right">    18960.31</td>
    <td align="right">19-NOV-16:01</td>
    <td align="right">       26.67</td>
    <td align="right">       11.67</td>
    <td align="right">0.380243E+09</td>
    <td align="right">      544.96</td>
    <td align="right">16-NOV-14:09</td>
    <td align="right">       18.00</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214042E+10</td>
    <td align="right">    19184.95</td>
    <td align="right">25-DEC-16:21</td>
    <td align="right">       25.00</td>
    <td align="right">       11.57</td>
    <td align="right">0.344872E+09</td>
    <td align="right">      544.94</td>
    <td align="right">21-DEC-14:20</td>
    <td align="right">       25.33</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.808619E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.472775E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214042E+10</td>
    <td align="right">    10526.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.50</td>
    <td align="right">        9.30</td>
    <td align="right">0.333342E+09</td>
    <td align="right">      544.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127960E+11</td>
    <td align="right">    26079.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
    <td align="right">       21.43</td>
    <td align="right">0.446046E+09</td>
    <td align="right">      544.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.17</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_GROUNDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.387151E+10</td>
    <td align="right">     5381.98</td>
    <td align="right">09-JAN-06:15</td>
    <td align="right">        9.67</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315669E+10</td>
    <td align="right">     5364.25</td>
    <td align="right">21-FEB-06:15</td>
    <td align="right">        9.67</td>
    <td align="right">        8.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460547E+10</td>
    <td align="right">     6269.04</td>
    <td align="right">20-MAR-05:15</td>
    <td align="right">       11.27</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749190E+10</td>
    <td align="right">     8304.48</td>
    <td align="right">25-APR-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761421E+10</td>
    <td align="right">     9231.98</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">       21.67</td>
    <td align="right">        9.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.962416E+10</td>
    <td align="right">    11965.28</td>
    <td align="right">05-JUN-05:01</td>
    <td align="right">       23.33</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.954709E+10</td>
    <td align="right">    10495.24</td>
    <td align="right">17-JUL-05:03</td>
    <td align="right">       26.85</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107147E+11</td>
    <td align="right">    14359.82</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">       28.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.792580E+10</td>
    <td align="right">    10045.26</td>
    <td align="right">06-SEP-05:03</td>
    <td align="right">       23.20</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653608E+10</td>
    <td align="right">    11627.37</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">       17.67</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.506286E+10</td>
    <td align="right">     8673.05</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">       16.83</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.408154E+10</td>
    <td align="right">     8180.26</td>
    <td align="right">26-DEC-06:15</td>
    <td align="right">        8.67</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.802320E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.315669E+10</td>
    <td align="right">     5364.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.67</td>
    <td align="right">        3.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107147E+11</td>
    <td align="right">    14359.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.67</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169421E+10</td>
    <td align="right">     3084.69</td>
    <td align="right">28-JAN-06:10</td>
    <td align="right">        8.00</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128327E+10</td>
    <td align="right">     3113.37</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219148E+10</td>
    <td align="right">     4270.34</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493972E+10</td>
    <td align="right">     6758.15</td>
    <td align="right">25-APR-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.624021E+10</td>
    <td align="right">     6037.11</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816693E+10</td>
    <td align="right">    10243.34</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">       22.17</td>
    <td align="right">       10.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.754767E+10</td>
    <td align="right">     8125.65</td>
    <td align="right">14-JUL-05:02</td>
    <td align="right">       24.00</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767089E+10</td>
    <td align="right">     7665.50</td>
    <td align="right">02-AUG-05:02</td>
    <td align="right">       25.88</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.650794E+10</td>
    <td align="right">     8956.84</td>
    <td align="right">11-SEP-05:03</td>
    <td align="right">       22.52</td>
    <td align="right">       18.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.431293E+10</td>
    <td align="right">     6403.65</td>
    <td align="right">02-OCT-15:50</td>
    <td align="right">       34.17</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227064E+10</td>
    <td align="right">     3816.87</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115471E+10</td>
    <td align="right">     6593.04</td>
    <td align="right">06-DEC-06:01</td>
    <td align="right">        0.67</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.539806E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115471E+10</td>
    <td align="right">     3084.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.67</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.816693E+10</td>
    <td align="right">    10243.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       21.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236210E+10</td>
    <td align="right">     7826.75</td>
    <td align="right">31-JAN-15:50</td>
    <td align="right">       28.83</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143714E+10</td>
    <td align="right">     7014.65</td>
    <td align="right">23-FEB-14:55</td>
    <td align="right">       18.00</td>
    <td align="right">       10.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336552E+10</td>
    <td align="right">    10536.92</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       28.80</td>
    <td align="right">       13.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.948605E+10</td>
    <td align="right">    16830.27</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">       34.50</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121522E+11</td>
    <td align="right">    17209.73</td>
    <td align="right">19-MAY-14:20</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169735E+11</td>
    <td align="right">    20956.50</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">       42.00</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149468E+11</td>
    <td align="right">    19598.20</td>
    <td align="right">20-JUL-14:30</td>
    <td align="right">       39.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146762E+11</td>
    <td align="right">    19404.10</td>
    <td align="right">09-AUG-13:50</td>
    <td align="right">       38.17</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110539E+11</td>
    <td align="right">    18253.68</td>
    <td align="right">07-SEP-14:20</td>
    <td align="right">       36.80</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.629541E+10</td>
    <td align="right">    15802.42</td>
    <td align="right">02-OCT-13:50</td>
    <td align="right">       34.83</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271228E+10</td>
    <td align="right">    10378.87</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">       28.67</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117660E+10</td>
    <td align="right">     5943.48</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">       25.17</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.966377E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117660E+10</td>
    <td align="right">     5943.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169735E+11</td>
    <td align="right">    20956.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.402674E+10</td>
    <td align="right">     2220.77</td>
    <td align="right">29-JAN-17:30</td>
    <td align="right">       22.50</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.815905E+10</td>
    <td align="right">     4009.24</td>
    <td align="right">27-FEB-17:40</td>
    <td align="right">       15.67</td>
    <td align="right">        8.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142874E+11</td>
    <td align="right">     6008.93</td>
    <td align="right">26-MAR-18:05</td>
    <td align="right">       16.83</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185155E+11</td>
    <td align="right">     7648.18</td>
    <td align="right">24-APR-00:31</td>
    <td align="right">       18.67</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454051E+10</td>
    <td align="right">     2420.09</td>
    <td align="right">29-MAY-18:33</td>
    <td align="right">       30.33</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.935244E+10</td>
    <td align="right">     4352.22</td>
    <td align="right">25-JUN-18:46</td>
    <td align="right">       36.33</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146966E+11</td>
    <td align="right">     6253.96</td>
    <td align="right">16-JUL-18:47</td>
    <td align="right">       30.17</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184132E+11</td>
    <td align="right">     7473.06</td>
    <td align="right">24-AUG-02:23</td>
    <td align="right">       20.50</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443099E+10</td>
    <td align="right">     2855.43</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949029E+10</td>
    <td align="right">     4275.06</td>
    <td align="right">15-OCT-17:23</td>
    <td align="right">       29.50</td>
    <td align="right">       11.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.139570E+11</td>
    <td align="right">     6233.41</td>
    <td align="right">26-NOV-17:00</td>
    <td align="right">       18.00</td>
    <td align="right">        8.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192802E+11</td>
    <td align="right">     7798.24</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139150E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402674E+10</td>
    <td align="right">     2220.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192802E+11</td>
    <td align="right">     7798.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.33</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288386E+10</td>
    <td align="right">     1953.02</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">       23.00</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.688855E+10</td>
    <td align="right">     3753.69</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">       15.33</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129649E+11</td>
    <td align="right">     5551.96</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174845E+11</td>
    <td align="right">     7248.74</td>
    <td align="right">26-APR-18:50</td>
    <td align="right">       19.33</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413245E+10</td>
    <td align="right">     2253.85</td>
    <td align="right">21-MAY-18:40</td>
    <td align="right">       29.67</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.888866E+10</td>
    <td align="right">     4153.47</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">       36.67</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139579E+11</td>
    <td align="right">     5927.98</td>
    <td align="right">30-JUL-18:53</td>
    <td align="right">       36.00</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174406E+11</td>
    <td align="right">     7096.52</td>
    <td align="right">25-AUG-02:65</td>
    <td align="right">       21.00</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401599E+10</td>
    <td align="right">     2451.12</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.858510E+10</td>
    <td align="right">     3915.17</td>
    <td align="right">15-OCT-17:18</td>
    <td align="right">       29.67</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125884E+11</td>
    <td align="right">     5700.09</td>
    <td align="right">14-NOV-17:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.172819E+11</td>
    <td align="right">     7339.86</td>
    <td align="right">28-DEC-17:10</td>
    <td align="right">       17.95</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127113E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.288386E+10</td>
    <td align="right">     1953.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174845E+11</td>
    <td align="right">     7339.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.67</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195141E+10</td>
    <td align="right">     1968.13</td>
    <td align="right">24-JAN-17:20</td>
    <td align="right">       23.00</td>
    <td align="right">       10.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.587704E+10</td>
    <td align="right">     3723.12</td>
    <td align="right">27-FEB-17:50</td>
    <td align="right">       15.33</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122973E+11</td>
    <td align="right">     5590.69</td>
    <td align="right">09-MAR-18:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174304E+11</td>
    <td align="right">     7318.38</td>
    <td align="right">26-APR-18:50</td>
    <td align="right">       19.33</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415454E+10</td>
    <td align="right">     2474.67</td>
    <td align="right">29-MAY-18:50</td>
    <td align="right">       30.17</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.903761E+10</td>
    <td align="right">     4561.51</td>
    <td align="right">25-JUN-18:40</td>
    <td align="right">       36.67</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141285E+11</td>
    <td align="right">     6268.41</td>
    <td align="right">16-JUL-18:35</td>
    <td align="right">       31.33</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176275E+11</td>
    <td align="right">     7113.18</td>
    <td align="right">05-AUG-17:25</td>
    <td align="right">       19.50</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408296E+10</td>
    <td align="right">     2444.21</td>
    <td align="right">04-SEP-18:00</td>
    <td align="right">       31.60</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.818031E+10</td>
    <td align="right">     4002.28</td>
    <td align="right">15-OCT-17:13</td>
    <td align="right">       29.67</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117001E+11</td>
    <td align="right">     5728.61</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158677E+11</td>
    <td align="right">     7314.74</td>
    <td align="right">28-DEC-17:00</td>
    <td align="right">       18.60</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122335E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.195141E+10</td>
    <td align="right">     1968.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.33</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176275E+11</td>
    <td align="right">     7318.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.67</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238806E+12</td>
    <td align="right">    90681.74</td>
    <td align="right">17-JAN-17:00</td>
    <td align="right">       24.00</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434172E+12</td>
    <td align="right">   181426.20</td>
    <td align="right">21-FEB-17:00</td>
    <td align="right">       19.00</td>
    <td align="right">       10.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.725497E+12</td>
    <td align="right">   272513.15</td>
    <td align="right">17-MAR-16:00</td>
    <td align="right">       26.60</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.935081E+12</td>
    <td align="right">   379562.11</td>
    <td align="right">30-APR-21:41</td>
    <td align="right">       23.42</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238664E+12</td>
    <td align="right">   111215.27</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.467247E+12</td>
    <td align="right">   181575.25</td>
    <td align="right">05-JUN-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.730405E+12</td>
    <td align="right">   279545.64</td>
    <td align="right">14-JUL-10:15</td>
    <td align="right">       29.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.968537E+12</td>
    <td align="right">   376491.35</td>
    <td align="right">26-AUG-02:23</td>
    <td align="right">       24.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236595E+12</td>
    <td align="right">   109906.71</td>
    <td align="right">01-SEP-00:07</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487641E+12</td>
    <td align="right">   183790.78</td>
    <td align="right">19-OCT-15:50</td>
    <td align="right">       26.67</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.708925E+12</td>
    <td align="right">   275561.15</td>
    <td align="right">20-NOV-16:00</td>
    <td align="right">       27.00</td>
    <td align="right">       12.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.976984E+12</td>
    <td align="right">   370719.69</td>
    <td align="right">25-DEC-16:32</td>
    <td align="right">       24.67</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.714855E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.236595E+12</td>
    <td align="right">    90681.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.976984E+12</td>
    <td align="right">   379562.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.987182E+09</td>
    <td align="right">   115601.82</td>
    <td align="right">16-JAN-12:15</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.498591E+09</td>
    <td align="right">   111586.82</td>
    <td align="right">20-FEB-13:50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249425E+09</td>
    <td align="right">   119794.74</td>
    <td align="right">17-MAR-03:08</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.869910E+09</td>
    <td align="right">   118590.23</td>
    <td align="right">25-APR-03:47</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.817102E+09</td>
    <td align="right">   121606.93</td>
    <td align="right">25-MAY-03:08</td>
    <td align="right">       21.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.834859E+09</td>
    <td align="right">   117352.26</td>
    <td align="right">25-JUN-18:06</td>
    <td align="right">       37.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.841556E+09</td>
    <td align="right">   120734.03</td>
    <td align="right">16-JUL-13:10</td>
    <td align="right">       37.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607191E+09</td>
    <td align="right">   119415.27</td>
    <td align="right">13-AUG-09:29</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120391E+10</td>
    <td align="right">   120307.03</td>
    <td align="right">17-SEP-15:27</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134524E+10</td>
    <td align="right">   116306.88</td>
    <td align="right">15-OCT-12:49</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122025E+10</td>
    <td align="right">   115987.67</td>
    <td align="right">05-NOV-13:53</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115519E+10</td>
    <td align="right">   116231.18</td>
    <td align="right">31-DEC-14:28</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106304E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249425E+09</td>
    <td align="right">   111586.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134524E+10</td>
    <td align="right">   121606.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226152E+09</td>
    <td align="right">    64264.76</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13016691.90</td>
    <td align="right">    57646.34</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4867579.73</td>
    <td align="right">    32450.53</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3633313.41</td>
    <td align="right">    57036.39</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 82567300.78</td>
    <td align="right">    58374.94</td>
    <td align="right">18-DEC-06:03</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330236E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226152E+09</td>
    <td align="right">    64264.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    59062.27</td>
    <td align="right">      984.37</td>
    <td align="right">07-DEC-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    59062.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    59062.27</td>
    <td align="right">      984.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50431867.46</td>
    <td align="right">    11690.68</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4187016.04</td>
    <td align="right">     6537.67</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 23918472.63</td>
    <td align="right">    10478.75</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12144271.02</td>
    <td align="right">    10815.32</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141581E+09</td>
    <td align="right">    11179.75</td>
    <td align="right">07-DEC-05:01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232262E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141581E+09</td>
    <td align="right">    11690.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 21760839.52</td>
    <td align="right">    10760.15</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1529498.07</td>
    <td align="right">     5130.98</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7107327.04</td>
    <td align="right">     7955.43</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3733065.01</td>
    <td align="right">    10181.49</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61049335.90</td>
    <td align="right">    10325.35</td>
    <td align="right">07-DEC-05:01</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 95180065.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 61049335.90</td>
    <td align="right">    10760.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6803260.38</td>
    <td align="right">    11016.76</td>
    <td align="right">02-JAN-06:03</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1565524.71</td>
    <td align="right">     6267.34</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4629157.53</td>
    <td align="right">    10948.68</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19771844.93</td>
    <td align="right">    11224.68</td>
    <td align="right">07-DEC-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 32769787.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19771844.93</td>
    <td align="right">    11224.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9335045.59</td>
    <td align="right">     8302.76</td>
    <td align="right">02-JAN-06:03</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   198177.81</td>
    <td align="right">     1527.90</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   661516.61</td>
    <td align="right">     4363.80</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   384029.36</td>
    <td align="right">     4697.02</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32445793.05</td>
    <td align="right">     9332.84</td>
    <td align="right">07-DEC-06:01</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 43024562.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32445793.05</td>
    <td align="right">     9332.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449772E+09</td>
    <td align="right">    15258.72</td>
    <td align="right">02-JAN-04:01</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325273E+09</td>
    <td align="right">    13529.66</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235559E+09</td>
    <td align="right">    13880.03</td>
    <td align="right">27-MAR-04:11</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34534323.18</td>
    <td align="right">    12061.61</td>
    <td align="right">26-OCT-05:03</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272855E+09</td>
    <td align="right">    14075.28</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103519E+10</td>
    <td align="right">    14642.34</td>
    <td align="right">18-DEC-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235318E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103519E+10</td>
    <td align="right">    15258.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190079E+09</td>
    <td align="right">    14361.40</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137917E+09</td>
    <td align="right">    12850.73</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102515E+09</td>
    <td align="right">    12876.31</td>
    <td align="right">27-MAR-04:11</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12180021.66</td>
    <td align="right">     7466.24</td>
    <td align="right">26-OCT-05:03</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106231E+09</td>
    <td align="right">    13279.44</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.464753E+09</td>
    <td align="right">    13877.81</td>
    <td align="right">18-DEC-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101368E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464753E+09</td>
    <td align="right">    14361.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101636E+09</td>
    <td align="right">    14448.56</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129363E+09</td>
    <td align="right">    14014.24</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133334E+09</td>
    <td align="right">    13621.07</td>
    <td align="right">27-MAR-04:11</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4489453.51</td>
    <td align="right">     5752.52</td>
    <td align="right">26-OCT-05:03</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66258543.36</td>
    <td align="right">    13486.79</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.399552E+09</td>
    <td align="right">    14221.33</td>
    <td align="right">18-DEC-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.834633E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.399552E+09</td>
    <td align="right">    14448.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87996286.83</td>
    <td align="right">    13762.74</td>
    <td align="right">02-JAN-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72063389.44</td>
    <td align="right">    12436.09</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 42984080.37</td>
    <td align="right">    12181.56</td>
    <td align="right">27-MAR-04:11</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1374331.49</td>
    <td align="right">     3036.36</td>
    <td align="right">26-OCT-05:03</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 49248248.30</td>
    <td align="right">    12683.00</td>
    <td align="right">24-NOV-05:11</td>
    <td align="right">        3.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320340E+09</td>
    <td align="right">    13492.87</td>
    <td align="right">18-DEC-05:11</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.574006E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.320340E+09</td>
    <td align="right">    13762.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::GROUNDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> GROUNDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_GROUNDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 72629425.42</td>
    <td align="right">     7437.62</td>
    <td align="right">02-JAN-04:01</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59730737.90</td>
    <td align="right">     8871.79</td>
    <td align="right">13-FEB-05:11</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71502187.92</td>
    <td align="right">     9606.32</td>
    <td align="right">06-MAR-04:01</td>
    <td align="right">       13.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77083237.48</td>
    <td align="right">     7916.41</td>
    <td align="right">30-APR-16:21</td>
    <td align="right">       32.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 45871934.45</td>
    <td align="right">     6971.49</td>
    <td align="right">07-MAY-16:21</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 35426160.15</td>
    <td align="right">     8084.33</td>
    <td align="right">25-JUN-17:01</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 55927010.02</td>
    <td align="right">     8831.89</td>
    <td align="right">30-JUL-17:01</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 59096220.17</td>
    <td align="right">     8735.30</td>
    <td align="right">27-AUG-16:22</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 41826318.37</td>
    <td align="right">     5841.43</td>
    <td align="right">21-SEP-03:01</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 67359813.55</td>
    <td align="right">     7604.72</td>
    <td align="right">23-OCT-03:02</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100455E+09</td>
    <td align="right">     9199.26</td>
    <td align="right">12-NOV-08:48</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121963E+09</td>
    <td align="right">     9713.13</td>
    <td align="right">18-DEC-04:02</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.808871E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35426160.15</td>
    <td align="right">     5841.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121963E+09</td>
    <td align="right">     9713.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273595E+09</td>
    <td align="right">     6853.07</td>
    <td align="right">01-JAN-13:31</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78544641.25</td>
    <td align="right">     6910.66</td>
    <td align="right">20-FEB-16:11</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 40992084.77</td>
    <td align="right">     5631.23</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 36798668.84</td>
    <td align="right">     7438.72</td>
    <td align="right">23-APR-15:41</td>
    <td align="right">       33.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 31684685.03</td>
    <td align="right">     6127.84</td>
    <td align="right">29-MAY-17:01</td>
    <td align="right">       31.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 42673793.45</td>
    <td align="right">     7621.34</td>
    <td align="right">25-JUN-16:51</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 44444627.62</td>
    <td align="right">     8139.16</td>
    <td align="right">30-JUL-15:31</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 36046079.12</td>
    <td align="right">     7908.37</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">       38.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 32178373.61</td>
    <td align="right">     5946.49</td>
    <td align="right">24-SEP-14:52</td>
    <td align="right">       33.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39100908.05</td>
    <td align="right">     6022.81</td>
    <td align="right">15-OCT-15:32</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52865083.40</td>
    <td align="right">     7971.53</td>
    <td align="right">26-NOV-16:21</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192017E+09</td>
    <td align="right">     7178.24</td>
    <td align="right">24-DEC-16:11</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.900941E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31684685.03</td>
    <td align="right">     5631.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273595E+09</td>
    <td align="right">     8139.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153946E+10</td>
    <td align="right">    17274.14</td>
    <td align="right">02-JAN-05:22</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126057E+10</td>
    <td align="right">     7490.97</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116632E+10</td>
    <td align="right">    12194.06</td>
    <td align="right">18-MAR-05:03</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.353055E+09</td>
    <td align="right">    13480.37</td>
    <td align="right">27-APR-05:03</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141990E+09</td>
    <td align="right">    14630.93</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 42593147.01</td>
    <td align="right">     8991.54</td>
    <td align="right">26-JUN-04:12</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24188704.41</td>
    <td align="right">     9775.76</td>
    <td align="right">05-JUL-04:11</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24954569.70</td>
    <td align="right">    10368.85</td>
    <td align="right">24-AUG-04:11</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 40180909.03</td>
    <td align="right">    10269.72</td>
    <td align="right">22-SEP-05:03</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.634584E+09</td>
    <td align="right">    12857.58</td>
    <td align="right">10-OCT-05:01</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104465E+10</td>
    <td align="right">    11511.52</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228150E+10</td>
    <td align="right">    13678.28</td>
    <td align="right">18-DEC-06:03</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855404E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24188704.41</td>
    <td align="right">     7490.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.228150E+10</td>
    <td align="right">    17274.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5932464.24</td>
    <td align="right">      373.10</td>
    <td align="right">02-JAN-03:25</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5932464.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5932464.24</td>
    <td align="right">      373.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 87164414.72</td>
    <td align="right">      566.52</td>
    <td align="right">01-JAN-01:35</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 87164414.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 87164414.72</td>
    <td align="right">      566.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:05</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:03</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:03</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::BASEMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146017E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132465E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.325565E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157676E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140562E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.348820E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151846E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151213E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.348820E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141196E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157673E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140562E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.348820E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146020E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144381E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.348820E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141198E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.424397E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132465E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325565E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157676E+11</td>
    <td align="right">    15605.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.360447E+11</td>
    <td align="right">    13457.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131134E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.243681E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.253549E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.235253E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136369E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.248615E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135800E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.244214E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126804E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.239654E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141602E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.253549E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.235253E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131136E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.243681E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129664E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.238373E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126806E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.239654E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157235E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289609E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253549E+11</td>
    <td align="right">    17206.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131134E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.243680E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.235252E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136369E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.248614E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135800E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.244213E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126804E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.239653E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141602E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.235252E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131136E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.243680E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129664E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.238372E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126806E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.239653E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157235E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289607E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131134E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.243680E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.235252E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136369E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.248614E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135800E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.244213E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126804E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.239653E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141602E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126235E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.235252E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131136E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.243680E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129664E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.238372E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126806E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.239653E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157235E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289607E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118963E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220609E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141604E+11</td>
    <td align="right">    14015.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253548E+11</td>
    <td align="right">    17206.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101279E+10</td>
    <td align="right">     1570.06</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.897261E+09</td>
    <td align="right">     1463.73</td>
    <td align="right">03-FEB-08:09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.997725E+09</td>
    <td align="right">     1365.81</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.859710E+09</td>
    <td align="right">      940.08</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908720E+09</td>
    <td align="right">      901.37</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312174E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.886002E+09</td>
    <td align="right">      837.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.306647E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.838986E+09</td>
    <td align="right">      925.43</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.961826E+09</td>
    <td align="right">     1380.91</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.878581E+09</td>
    <td align="right">     1202.79</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.963298E+09</td>
    <td align="right">     1507.15</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.989167E+09</td>
    <td align="right">     1759.73</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299314E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100013E+10</td>
    <td align="right">     1759.73</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111942E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.838986E+09</td>
    <td align="right">      837.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101279E+10</td>
    <td align="right">     1759.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629676E+09</td>
    <td align="right">     1002.18</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.564677E+09</td>
    <td align="right">      906.56</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.637103E+09</td>
    <td align="right">      623.37</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.550796E+09</td>
    <td align="right">      539.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.587720E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.201177E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.574032E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.197615E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544342E+09</td>
    <td align="right">      604.99</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.618523E+09</td>
    <td align="right">      863.10</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562966E+09</td>
    <td align="right">      601.51</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.603659E+09</td>
    <td align="right">      723.56</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.622087E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192889E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.624569E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712015E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544342E+09</td>
    <td align="right">      539.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637103E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.960973E+09</td>
    <td align="right">     1531.49</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866908E+09</td>
    <td align="right">     1433.93</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985117E+09</td>
    <td align="right">     1308.59</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.863029E+09</td>
    <td align="right">      948.02</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.918267E+09</td>
    <td align="right">      901.37</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312179E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.897777E+09</td>
    <td align="right">      886.96</td>
    <td align="right">27-JUN-07:10</td>
    <td align="right">0.306652E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.850557E+09</td>
    <td align="right">      930.84</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.967396E+09</td>
    <td align="right">     1388.57</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.875472E+09</td>
    <td align="right">      958.79</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.926974E+09</td>
    <td align="right">     1307.99</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950938E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299318E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.950558E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.850557E+09</td>
    <td align="right">      886.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985117E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639580E+09</td>
    <td align="right">     1024.75</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.570662E+09</td>
    <td align="right">      949.58</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640453E+09</td>
    <td align="right">      957.51</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554563E+09</td>
    <td align="right">      741.59</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589871E+09</td>
    <td align="right">      602.11</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.201175E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575513E+09</td>
    <td align="right">      574.14</td>
    <td align="right">27-JUN-07:10</td>
    <td align="right">0.197614E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545690E+09</td>
    <td align="right">      603.15</td>
    <td align="right">24-JUL-08:20</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.621956E+09</td>
    <td align="right">      906.28</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.566278E+09</td>
    <td align="right">      852.03</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611810E+09</td>
    <td align="right">      986.07</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.625847E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192888E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.630675E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.717290E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545690E+09</td>
    <td align="right">      574.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.640453E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100858E+10</td>
    <td align="right">     1566.87</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893888E+09</td>
    <td align="right">     1459.15</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995086E+09</td>
    <td align="right">     1360.07</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.858796E+09</td>
    <td align="right">      930.28</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908467E+09</td>
    <td align="right">      890.91</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312174E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.885768E+09</td>
    <td align="right">      837.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.306647E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.838420E+09</td>
    <td align="right">      916.33</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.960494E+09</td>
    <td align="right">     1376.49</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.877313E+09</td>
    <td align="right">     1194.61</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.959466E+09</td>
    <td align="right">     1502.97</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985340E+09</td>
    <td align="right">     1759.73</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299314E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.995612E+09</td>
    <td align="right">     1759.73</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111672E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.838420E+09</td>
    <td align="right">      837.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100858E+10</td>
    <td align="right">     1759.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.628931E+09</td>
    <td align="right">      998.73</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563548E+09</td>
    <td align="right">      901.03</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.636529E+09</td>
    <td align="right">      619.19</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.550640E+09</td>
    <td align="right">      539.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.587480E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.201177E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573633E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.197615E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543600E+09</td>
    <td align="right">      599.79</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.617726E+09</td>
    <td align="right">      856.95</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562598E+09</td>
    <td align="right">      596.08</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.602616E+09</td>
    <td align="right">      708.41</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621112E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192889E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.623390E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.711180E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.543600E+09</td>
    <td align="right">      539.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636529E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.960714E+09</td>
    <td align="right">     1529.05</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866172E+09</td>
    <td align="right">     1430.18</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.984109E+09</td>
    <td align="right">     1302.41</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.862144E+09</td>
    <td align="right">      938.96</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.917452E+09</td>
    <td align="right">      890.91</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312179E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.896874E+09</td>
    <td align="right">      837.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.306652E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.849262E+09</td>
    <td align="right">      920.40</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.965890E+09</td>
    <td align="right">     1384.21</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.874609E+09</td>
    <td align="right">      951.72</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925024E+09</td>
    <td align="right">     1250.57</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950062E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299318E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.950272E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110026E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.849262E+09</td>
    <td align="right">      837.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.984109E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637750E+09</td>
    <td align="right">     1022.22</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569109E+09</td>
    <td align="right">      944.74</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.639298E+09</td>
    <td align="right">      952.60</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554040E+09</td>
    <td align="right">      732.86</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589399E+09</td>
    <td align="right">      596.76</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.201175E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575149E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.197614E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544912E+09</td>
    <td align="right">      597.63</td>
    <td align="right">24-JUL-08:20</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620964E+09</td>
    <td align="right">      900.28</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.565458E+09</td>
    <td align="right">      844.37</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610375E+09</td>
    <td align="right">      983.00</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.624647E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192888E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.629248E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.716035E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544912E+09</td>
    <td align="right">      539.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.639298E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100853E+10</td>
    <td align="right">     1566.61</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893829E+09</td>
    <td align="right">     1458.54</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.995017E+09</td>
    <td align="right">     1359.41</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.858785E+09</td>
    <td align="right">      930.09</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.908461E+09</td>
    <td align="right">      890.50</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312174E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.885766E+09</td>
    <td align="right">      837.28</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.306647E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.838407E+09</td>
    <td align="right">      915.98</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.960438E+09</td>
    <td align="right">     1375.70</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.877279E+09</td>
    <td align="right">     1193.63</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.295395E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.959370E+09</td>
    <td align="right">     1502.84</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.305979E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985298E+09</td>
    <td align="right">     1759.73</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299314E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.995540E+09</td>
    <td align="right">     1759.73</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300922E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111667E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.838407E+09</td>
    <td align="right">      837.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277008E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100853E+10</td>
    <td align="right">     1759.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318369E+10</td>
    <td align="right">     2160.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.628882E+09</td>
    <td align="right">      998.45</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.563527E+09</td>
    <td align="right">      900.59</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.636497E+09</td>
    <td align="right">      619.04</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.550638E+09</td>
    <td align="right">      539.58</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.587476E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.201177E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573629E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.197615E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543569E+09</td>
    <td align="right">      599.59</td>
    <td align="right">13-JUL-15:00</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.617691E+09</td>
    <td align="right">      856.41</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.562578E+09</td>
    <td align="right">      595.90</td>
    <td align="right">29-SEP-14:30</td>
    <td align="right">0.190364E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.602608E+09</td>
    <td align="right">      708.33</td>
    <td align="right">31-OCT-15:00</td>
    <td align="right">0.197184E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621098E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192889E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.623339E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193926E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.711153E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.543569E+09</td>
    <td align="right">      539.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178515E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636497E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205169E+10</td>
    <td align="right">     1392.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.960707E+09</td>
    <td align="right">     1528.58</td>
    <td align="right">20-JAN-16:00</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.866142E+09</td>
    <td align="right">     1429.52</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.984077E+09</td>
    <td align="right">     1301.69</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.862132E+09</td>
    <td align="right">      938.79</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.917427E+09</td>
    <td align="right">      890.50</td>
    <td align="right">26-MAY-08:30</td>
    <td align="right">0.312179E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.896862E+09</td>
    <td align="right">      837.30</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.306652E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.849237E+09</td>
    <td align="right">      920.24</td>
    <td align="right">27-JUL-07:10</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.965861E+09</td>
    <td align="right">     1383.43</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.874587E+09</td>
    <td align="right">      951.49</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.295400E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925017E+09</td>
    <td align="right">     1250.12</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.305983E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.950050E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.299318E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.950265E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.300927E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110024E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.363653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.849237E+09</td>
    <td align="right">      837.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277013E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.984077E+09</td>
    <td align="right">     1759.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.318374E+10</td>
    <td align="right">     2160.58</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637734E+09</td>
    <td align="right">     1022.08</td>
    <td align="right">20-JAN-08:09</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569087E+09</td>
    <td align="right">      944.36</td>
    <td align="right">10-FEB-08:09</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.639263E+09</td>
    <td align="right">      952.29</td>
    <td align="right">21-MAR-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554034E+09</td>
    <td align="right">      732.77</td>
    <td align="right">04-APR-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589387E+09</td>
    <td align="right">      596.56</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.201175E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575151E+09</td>
    <td align="right">      539.58</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.197614E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544929E+09</td>
    <td align="right">      597.46</td>
    <td align="right">24-JUL-08:20</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.620902E+09</td>
    <td align="right">      899.80</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.565425E+09</td>
    <td align="right">      843.85</td>
    <td align="right">29-SEP-07:10</td>
    <td align="right">0.190363E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610357E+09</td>
    <td align="right">      982.85</td>
    <td align="right">27-OCT-07:10</td>
    <td align="right">0.197183E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.624633E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">28-NOV-16:30</td>
    <td align="right">0.192888E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.629214E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.193924E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.716012E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.544929E+09</td>
    <td align="right">      539.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.178514E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.639263E+09</td>
    <td align="right">     1134.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205168E+10</td>
    <td align="right">     1392.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DATACENTER_BASEMENT_ZN_6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BASEMENT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DATACENTER_BASEMENT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422891E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.254202E+12</td>
    <td align="right">    94908.13</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.383579E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.459203E+12</td>
    <td align="right">   189816.26</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455537E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.762606E+12</td>
    <td align="right">   284724.39</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407153E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.984007E+12</td>
    <td align="right">   379632.52</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439214E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.254202E+12</td>
    <td align="right">    94908.13</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436992E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.492004E+12</td>
    <td align="right">   189816.26</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409376E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.762606E+12</td>
    <td align="right">   284724.39</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455537E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.101681E+13</td>
    <td align="right">   379632.52</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.407153E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.246002E+12</td>
    <td align="right">    94908.13</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.422891E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.508404E+12</td>
    <td align="right">   189816.26</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.417862E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.738006E+12</td>
    <td align="right">   284724.39</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.409376E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.101681E+13</td>
    <td align="right">   379632.52</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506756E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.749486E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383579E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.246002E+12</td>
    <td align="right">    94908.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455537E+10</td>
    <td align="right">     4400.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101681E+13</td>
    <td align="right">   379632.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DATACENTER_BOT_ZN_6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DATACENTER_BOT_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DATACENTER_BOT_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.942813E+10</td>
    <td align="right">     3897.21</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.202031E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202899E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201872E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.104383E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193035E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.151524E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234100E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153881E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DATACENTER_MID_ZN_6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DATACENTER_MID_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DATACENTER_MID_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.942813E+10</td>
    <td align="right">     3897.21</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.202031E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202899E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201872E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.104383E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193035E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.151524E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234100E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153881E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DATACENTER_TOP_ZN_6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DATACENTER_TOP_ZN_6</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DATACENTER_TOP_ZN_6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.942813E+10</td>
    <td align="right">     3897.21</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.202031E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202899E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.521915E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.201872E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.101016E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.156574E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188088E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.195358E+09</td>
    <td align="right">      203.27</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.104383E+11</td>
    <td align="right">     3897.21</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193035E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.151524E+11</td>
    <td align="right">     5845.82</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189115E+09</td>
    <td align="right">      203.27</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234100E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153881E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177198E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.505079E+10</td>
    <td align="right">     1948.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210439E+09</td>
    <td align="right">      203.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.208766E+11</td>
    <td align="right">     7794.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::BASEMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_BASEMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133902E+11</td>
    <td align="right">0.146017E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121482E+11</td>
    <td align="right">0.132465E+11</td>
    <td align="right">0.325565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145160E+11</td>
    <td align="right">0.157676E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128805E+11</td>
    <td align="right">0.140562E+11</td>
    <td align="right">0.348820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139531E+11</td>
    <td align="right">0.151846E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139143E+11</td>
    <td align="right">0.151213E+11</td>
    <td align="right">0.348820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129193E+11</td>
    <td align="right">0.141196E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145160E+11</td>
    <td align="right">0.157673E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128805E+11</td>
    <td align="right">0.140562E+11</td>
    <td align="right">0.348820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133902E+11</td>
    <td align="right">0.146020E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132595E+11</td>
    <td align="right">0.144381E+11</td>
    <td align="right">0.348820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129193E+11</td>
    <td align="right">0.141198E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160687E+12</td>
    <td align="right">0.175081E+12</td>
    <td align="right">0.424397E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121482E+11</td>
    <td align="right">0.132465E+11</td>
    <td align="right">0.325565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145160E+11</td>
    <td align="right">0.157676E+11</td>
    <td align="right">0.360447E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131134E+11</td>
    <td align="right">0.243681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125309E+11</td>
    <td align="right">0.136369E+11</td>
    <td align="right">0.248615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124961E+11</td>
    <td align="right">0.135800E+11</td>
    <td align="right">0.244214E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126804E+11</td>
    <td align="right">0.239654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141602E+11</td>
    <td align="right">0.253549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131136E+11</td>
    <td align="right">0.243681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119080E+11</td>
    <td align="right">0.129664E+11</td>
    <td align="right">0.238373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126806E+11</td>
    <td align="right">0.239654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144308E+12</td>
    <td align="right">0.157235E+12</td>
    <td align="right">0.289609E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253549E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131134E+11</td>
    <td align="right">0.243680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125309E+11</td>
    <td align="right">0.136369E+11</td>
    <td align="right">0.248614E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124961E+11</td>
    <td align="right">0.135800E+11</td>
    <td align="right">0.244213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126804E+11</td>
    <td align="right">0.239653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141602E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131136E+11</td>
    <td align="right">0.243680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119080E+11</td>
    <td align="right">0.129664E+11</td>
    <td align="right">0.238372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126806E+11</td>
    <td align="right">0.239653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144308E+12</td>
    <td align="right">0.157235E+12</td>
    <td align="right">0.289607E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131134E+11</td>
    <td align="right">0.243680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125309E+11</td>
    <td align="right">0.136369E+11</td>
    <td align="right">0.248614E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124961E+11</td>
    <td align="right">0.135800E+11</td>
    <td align="right">0.244213E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126804E+11</td>
    <td align="right">0.239653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141602E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115676E+11</td>
    <td align="right">0.126235E+11</td>
    <td align="right">0.235252E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120254E+11</td>
    <td align="right">0.131136E+11</td>
    <td align="right">0.243680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119080E+11</td>
    <td align="right">0.129664E+11</td>
    <td align="right">0.238372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116025E+11</td>
    <td align="right">0.126806E+11</td>
    <td align="right">0.239653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144308E+12</td>
    <td align="right">0.157235E+12</td>
    <td align="right">0.289607E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109099E+11</td>
    <td align="right">0.118963E+11</td>
    <td align="right">0.220609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130364E+11</td>
    <td align="right">0.141604E+11</td>
    <td align="right">0.253548E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.101279E+10</td>
    <td align="right">0.305979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1149909.07</td>
    <td align="right">0.349459E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136985E+10</td>
    <td align="right">0.897261E+09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.280466E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163685E+10</td>
    <td align="right">0.997725E+09</td>
    <td align="right">0.318369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3115028.80</td>
    <td align="right">0.355460E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145243E+10</td>
    <td align="right">0.859710E+09</td>
    <td align="right">0.295395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 55973041.74</td>
    <td align="right">0.105409E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157338E+10</td>
    <td align="right">0.908720E+09</td>
    <td align="right">0.312174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108562E+09</td>
    <td align="right"> 68688247.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156900E+10</td>
    <td align="right">0.886002E+09</td>
    <td align="right">0.306647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199240E+09</td>
    <td align="right"> 14420898.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145680E+10</td>
    <td align="right">0.838986E+09</td>
    <td align="right">0.300922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199333E+09</td>
    <td align="right"> 11224565.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163685E+10</td>
    <td align="right">0.961826E+09</td>
    <td align="right">0.318369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138611E+09</td>
    <td align="right"> 17129048.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145243E+10</td>
    <td align="right">0.878581E+09</td>
    <td align="right">0.295395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103980E+09</td>
    <td align="right"> 44148587.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.963298E+09</td>
    <td align="right">0.305979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37289379.21</td>
    <td align="right">0.178181E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149516E+10</td>
    <td align="right">0.989167E+09</td>
    <td align="right">0.299314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2958832.91</td>
    <td align="right">0.317822E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145680E+10</td>
    <td align="right">0.100013E+10</td>
    <td align="right">0.300922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229726.56</td>
    <td align="right">0.343896E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181194E+11</td>
    <td align="right">0.111942E+11</td>
    <td align="right">0.363647E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.850442E+09</td>
    <td align="right">0.208630E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136985E+10</td>
    <td align="right">0.838986E+09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11224565.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163685E+10</td>
    <td align="right">0.101279E+10</td>
    <td align="right">0.318369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199333E+09</td>
    <td align="right">0.355460E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.973041E+09</td>
    <td align="right">0.629676E+09</td>
    <td align="right">0.197184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   668753.51</td>
    <td align="right">0.235363E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.882782E+09</td>
    <td align="right">0.564677E+09</td>
    <td align="right">0.178515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184892E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.637103E+09</td>
    <td align="right">0.205169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1983929.39</td>
    <td align="right">0.233544E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.936002E+09</td>
    <td align="right">0.550796E+09</td>
    <td align="right">0.190364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36074353.44</td>
    <td align="right"> 69707425.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101394E+10</td>
    <td align="right">0.587720E+09</td>
    <td align="right">0.201177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68221800.58</td>
    <td align="right"> 47181328.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101113E+10</td>
    <td align="right">0.574032E+09</td>
    <td align="right">0.197615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130551E+09</td>
    <td align="right">  9616824.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.938820E+09</td>
    <td align="right">0.544342E+09</td>
    <td align="right">0.193926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132012E+09</td>
    <td align="right">  7186410.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.618523E+09</td>
    <td align="right">0.205169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93027663.94</td>
    <td align="right"> 10194262.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.936002E+09</td>
    <td align="right">0.562966E+09</td>
    <td align="right">0.190364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 67166552.36</td>
    <td align="right"> 29426303.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.973041E+09</td>
    <td align="right">0.603659E+09</td>
    <td align="right">0.197184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23380792.33</td>
    <td align="right">0.118610E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.963541E+09</td>
    <td align="right">0.622087E+09</td>
    <td align="right">0.192889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1641258.10</td>
    <td align="right">0.208825E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938820E+09</td>
    <td align="right">0.624569E+09</td>
    <td align="right">0.193926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123329.39</td>
    <td align="right">0.224282E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116768E+11</td>
    <td align="right">0.712015E+10</td>
    <td align="right">0.234348E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.554852E+09</td>
    <td align="right">0.137883E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.882782E+09</td>
    <td align="right">0.544342E+09</td>
    <td align="right">0.178515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7186410.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.637103E+09</td>
    <td align="right">0.205169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132012E+09</td>
    <td align="right">0.235363E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150994E+10</td>
    <td align="right">0.960973E+09</td>
    <td align="right">0.305983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   658571.33</td>
    <td align="right">0.375636E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136988E+10</td>
    <td align="right">0.866908E+09</td>
    <td align="right">0.277013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285280E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163688E+10</td>
    <td align="right">0.985117E+09</td>
    <td align="right">0.318374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2824755.37</td>
    <td align="right">0.359487E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145246E+10</td>
    <td align="right">0.863029E+09</td>
    <td align="right">0.295400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52699198.24</td>
    <td align="right">0.108189E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157341E+10</td>
    <td align="right">0.918267E+09</td>
    <td align="right">0.312179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107691E+09</td>
    <td align="right"> 68545318.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156904E+10</td>
    <td align="right">0.897777E+09</td>
    <td align="right">0.306652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200024E+09</td>
    <td align="right"> 14279367.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145684E+10</td>
    <td align="right">0.850557E+09</td>
    <td align="right">0.300927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198700E+09</td>
    <td align="right"> 11203637.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163688E+10</td>
    <td align="right">0.967396E+09</td>
    <td align="right">0.318374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136498E+09</td>
    <td align="right"> 17651214.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145246E+10</td>
    <td align="right">0.875472E+09</td>
    <td align="right">0.295400E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98588728.73</td>
    <td align="right"> 47601562.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150994E+10</td>
    <td align="right">0.926974E+09</td>
    <td align="right">0.305983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32353228.11</td>
    <td align="right">0.189177E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149520E+10</td>
    <td align="right">0.950938E+09</td>
    <td align="right">0.299318E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1393869.14</td>
    <td align="right">0.334695E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145684E+10</td>
    <td align="right">0.950558E+09</td>
    <td align="right">0.300927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45716.34</td>
    <td align="right">0.358000E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181198E+11</td>
    <td align="right">0.110140E+11</td>
    <td align="right">0.363653E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.831476E+09</td>
    <td align="right">0.216974E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136988E+10</td>
    <td align="right">0.850557E+09</td>
    <td align="right">0.277013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11203637.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163688E+10</td>
    <td align="right">0.985117E+09</td>
    <td align="right">0.318374E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200024E+09</td>
    <td align="right">0.375636E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.973041E+09</td>
    <td align="right">0.639580E+09</td>
    <td align="right">0.197183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   662281.89</td>
    <td align="right">0.255466E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.882782E+09</td>
    <td align="right">0.570662E+09</td>
    <td align="right">0.178514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206005E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.640453E+09</td>
    <td align="right">0.205168E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1778034.68</td>
    <td align="right">0.269420E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.936002E+09</td>
    <td align="right">0.554563E+09</td>
    <td align="right">0.190363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30813656.48</td>
    <td align="right"> 94783111.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101394E+10</td>
    <td align="right">0.589871E+09</td>
    <td align="right">0.201175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63523421.49</td>
    <td align="right"> 56991421.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101113E+10</td>
    <td align="right">0.575513E+09</td>
    <td align="right">0.197614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120108E+09</td>
    <td align="right"> 15092916.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.938820E+09</td>
    <td align="right">0.545690E+09</td>
    <td align="right">0.193924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116683E+09</td>
    <td align="right"> 14403664.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.621956E+09</td>
    <td align="right">0.205168E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 79588869.97</td>
    <td align="right"> 23495490.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.936002E+09</td>
    <td align="right">0.566278E+09</td>
    <td align="right">0.190363E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60614223.89</td>
    <td align="right"> 39224791.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.973041E+09</td>
    <td align="right">0.611810E+09</td>
    <td align="right">0.197183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20930155.39</td>
    <td align="right">0.139291E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.963541E+09</td>
    <td align="right">0.625847E+09</td>
    <td align="right">0.192888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1182703.21</td>
    <td align="right">0.243542E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.938820E+09</td>
    <td align="right">0.630675E+09</td>
    <td align="right">0.193924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60310.68</td>
    <td align="right">0.260359E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116768E+11</td>
    <td align="right">0.717290E+10</td>
    <td align="right">0.234347E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.495945E+09</td>
    <td align="right">0.161808E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.882782E+09</td>
    <td align="right">0.545690E+09</td>
    <td align="right">0.178514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14403664.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105485E+10</td>
    <td align="right">0.640453E+09</td>
    <td align="right">0.205168E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120108E+09</td>
    <td align="right">0.269420E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    20:08:15</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.100858E+10</td>
    <td align="right">0.305979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6369010.13</td>
    <td align="right">0.670665E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136985E+10</td>
    <td align="right">0.893888E+09</td>
    <td align="right">0.277008E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.548576E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163685E+10</td>
    <td align="right">0.995086E+09</td>
    <td align="right">0.318369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7164191.31</td>
    <td align="right">0.708306E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.145243E+10</td>
    <td align="right">0.858796E+09</td>
    <td align="right">0.295395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133003E+09</td>
    <td align="right">0.235121E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157338E+10</td>
    <td align="right">0.908467E+09</td>
    <td align="right">0.312174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.243166E+09</td>
    <td align="right">0.149489E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156900E+10</td>
    <td align="right">0.885768E+09</td>
    <td align="right">0.306647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.431059E+09</td>
    <td align="right"> 39918573.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145680E+10</td>
    <td align="right">0.838420E+09</td>
    <td align="right">0.300922E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.428350E+09</td>
    <td align="right"> 35072462.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163685E+10</td>
    <td align="right">0.960494E+09</td>
    <td align="right">0.318369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304405E+09</td>
    <td align="right"> 49923823.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145243E+10</td>
    <td align="right">0.877313E+09</td>
    <td align="right">0.295395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222483E+09</td>
    <td align="right"> 98123319.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.959466E+09</td>
    <td align="right">0.305979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87281174.36</td>
    <td align="right">0.358302E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149516E+10</td>
    <td align="right">0.985340E+09</td>
    <td align="right">0.299314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11170663.86</td>
    <td align="right">0.616537E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145680E+10</td>
    <td align="right">0.995612E+09</td>
    <td align="right">0.300922E+10</td>
