<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> OutPatientHealthCare RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-04
  00:27:49
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.04 00:27</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>OutPatientHealthCare</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-04
  00:27:49</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4483.80</td>
    <td align="right">     1178.70</td>
    <td align="right">     1178.70</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4483.80</td>
    <td align="right">     1178.70</td>
    <td align="right">     1178.70</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    12877.98</td>
    <td align="right">     3385.37</td>
    <td align="right">     3385.37</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    12877.98</td>
    <td align="right">     3385.37</td>
    <td align="right">     3385.37</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3804.01</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3804.01</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      123.33</td>
    <td align="right">      238.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      942.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      382.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1829.40</td>
    <td align="right">      188.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      347.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      167.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.20</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      207.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3849.04</td>
    <td align="right">      634.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      541.05</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      238.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">      123.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      942.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      382.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       54.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     1190.14</td>
    <td align="right">      188.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">      636.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      347.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">      167.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.20</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      207.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      416.12</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      480.92</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1011.84</td>
    <td align="right">      166.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      416.12</td>
    <td align="right">      117.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      480.92</td>
    <td align="right">       49.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1011.84</td>
    <td align="right">      166.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3849.039</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3849.039</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3849.039</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3849.039</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      541.05</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      541.05</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      541.05</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1023.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7830.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OUTPATIENTHEALTHCARE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOUTPATIENTHEALTHCARE::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#ZoneCoolingSummaryMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#ZoneHeatingSummaryMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#ZoneElectricSummaryMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#ZoneElectricSummaryMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#ZoneElectricSummaryMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#ZoneElectricSummaryMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#ZoneElectricSummaryMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#SpaceGainsMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#SpaceGainsMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#SpaceGainsMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#SpaceGainsMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#SpaceGainsMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#SpaceGainsMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#PeakSpaceGainsMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#PeakSpaceGainsMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#PeakSpaceGainsMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#PeakSpaceGainsMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#PeakSpaceGainsMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#ComfortReportSimple55Monthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#ComfortReportSimple55Monthly::NESTAIR">NE STAIR</a>    |   
<a href="#ComfortReportSimple55Monthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#ComfortReportSimple55Monthly::NWSTAIR">NW STAIR</a>    |   
<a href="#ComfortReportSimple55Monthly::SWSTAIR">SW STAIR</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1ANESTHESIAPEOPLE">FLOOR 1 ANESTHESIA PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1CAFEPEOPLE">FLOOR 1 CAFE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1CLEANPEOPLE">FLOOR 1 CLEAN PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1CLEANWORKPEOPLE">FLOOR 1 CLEAN WORK PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1DICTATIONPEOPLE">FLOOR 1 DICTATION PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1DRESSINGROOMPEOPLE">FLOOR 1 DRESSING ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1HUMIDPEOPLE">FLOOR 1 HUMID PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1ITROOMPEOPLE">FLOOR 1 IT ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1LOBBYPEOPLE">FLOOR 1 LOBBY PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1LOCKERROOMPEOPLE">FLOOR 1 LOCKER ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1LOUNGEPEOPLE">FLOOR 1 LOUNGE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1MRICONTROLROOMPEOPLE">FLOOR 1 MRI CONTROL ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1MRIROOMPEOPLE">FLOOR 1 MRI ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1NOURISHMENTPEOPLE">FLOOR 1 NOURISHMENT PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1NURSESTATIONPEOPLE">FLOOR 1 NURSE STATION PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1OFFICEPEOPLE">FLOOR 1 OFFICE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1OPERATINGROOM1PEOPLE">FLOOR 1 OPERATING ROOM 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1OPERATINGROOM2PEOPLE">FLOOR 1 OPERATING ROOM 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1OPERATINGROOM3PEOPLE">FLOOR 1 OPERATING ROOM 3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1PACUPEOPLE">FLOOR 1 PACU PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1PRE-OPROOM1PEOPLE">FLOOR 1 PRE-OP ROOM 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1PRE-OPROOM2PEOPLE">FLOOR 1 PRE-OP ROOM 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1PROCEDUREROOMPEOPLE">FLOOR 1 PROCEDURE ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1RECEPTIONPEOPLE">FLOOR 1 RECEPTION PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1RECOVERYROOMPEOPLE">FLOOR 1 RECOVERY ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1SCHEDULINGPEOPLE">FLOOR 1 SCHEDULING PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1SOILPEOPLE">FLOOR 1 SOIL PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1SOILHOLDPEOPLE">FLOOR 1 SOIL HOLD PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1SOILWORKPEOPLE">FLOOR 1 SOIL WORK PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR1STEPDOWNPEOPLE">FLOOR 1 STEP DOWN PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2CONFERENCEPEOPLE">FLOOR 2 CONFERENCE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2DICTATIONPEOPLE">FLOOR 2 DICTATION PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM1PEOPLE">FLOOR 2 EXAM 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM2PEOPLE">FLOOR 2 EXAM 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM3PEOPLE">FLOOR 2 EXAM 3 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM4PEOPLE">FLOOR 2 EXAM 4 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM5PEOPLE">FLOOR 2 EXAM 5 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM6PEOPLE">FLOOR 2 EXAM 6 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM7PEOPLE">FLOOR 2 EXAM 7 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM8PEOPLE">FLOOR 2 EXAM 8 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2EXAM9PEOPLE">FLOOR 2 EXAM 9 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2LOUNGEPEOPLE">FLOOR 2 LOUNGE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2NURSESTATION1PEOPLE">FLOOR 2 NURSE STATION 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2NURSESTATION2PEOPLE">FLOOR 2 NURSE STATION 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2OFFICEPEOPLE">FLOOR 2 OFFICE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2RECEPTIONPEOPLE">FLOOR 2 RECEPTION PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2SCHEDULING1PEOPLE">FLOOR 2 SCHEDULING 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2SCHEDULING2PEOPLE">FLOOR 2 SCHEDULING 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2WORKPEOPLE">FLOOR 2 WORK PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR2X-RAYPEOPLE">FLOOR 2 X-RAY PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3DRESSINGROOMPEOPLE">FLOOR 3 DRESSING ROOM PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3HUMIDPEOPLE">FLOOR 3 HUMID PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3LOCKERPEOPLE">FLOOR 3 LOCKER PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3LOUNGEPEOPLE">FLOOR 3 LOUNGE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3OFFICEPEOPLE">FLOOR 3 OFFICE PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3PHYSICALTHERAPY1PEOPLE">FLOOR 3 PHYSICAL THERAPY 1 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3PHYSICALTHERAPY2PEOPLE">FLOOR 3 PHYSICAL THERAPY 2 PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3TREATMENTPEOPLE">FLOOR 3 TREATMENT PEOPLE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FLOOR3WORKPEOPLE">FLOOR 3 WORK PEOPLE</a>    |   
<p><b>BoilerReportMonthly</b></p> |
<a href="#BoilerReportMonthly::HEATSYS1BOILER">HEATSYS1 BOILER</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::AHU-1_COOLCDXCOIL">AHU-1_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::AHU-2_COOLCDXCOIL">AHU-2_COOLC DXCOIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::78F987">78F987</a>    |   
<a href="#WindowReportMonthly::D8037E">D8037E</a>    |   
<a href="#WindowReportMonthly::4A8120">4A8120</a>    |   
<a href="#WindowReportMonthly::AAE778">AAE778</a>    |   
<a href="#WindowReportMonthly::3AAD8B">3AAD8B</a>    |   
<a href="#WindowReportMonthly::8128A9">8128A9</a>    |   
<a href="#WindowReportMonthly::9B1541">9B1541</a>    |   
<a href="#WindowReportMonthly::CF850A">CF850A</a>    |   
<a href="#WindowReportMonthly::A6BA23">A6BA23</a>    |   
<a href="#WindowReportMonthly::D10D28">D10D28</a>    |   
<a href="#WindowReportMonthly::591336">591336</a>    |   
<a href="#WindowReportMonthly::38B811">38B811</a>    |   
<a href="#WindowReportMonthly::C044D6">C044D6</a>    |   
<a href="#WindowReportMonthly::1D94BE">1D94BE</a>    |   
<a href="#WindowReportMonthly::18748E">18748E</a>    |   
<a href="#WindowReportMonthly::137A56">137A56</a>    |   
<a href="#WindowReportMonthly::8D508E">8D508E</a>    |   
<a href="#WindowReportMonthly::B2D381">B2D381</a>    |   
<a href="#WindowReportMonthly::1DA13A">1DA13A</a>    |   
<a href="#WindowReportMonthly::44E54A">44E54A</a>    |   
<a href="#WindowReportMonthly::757D10">757D10</a>    |   
<a href="#WindowReportMonthly::E33BAE">E33BAE</a>    |   
<a href="#WindowReportMonthly::24167A">24167A</a>    |   
<a href="#WindowReportMonthly::2C0938">2C0938</a>    |   
<a href="#WindowReportMonthly::8600DD">8600DD</a>    |   
<a href="#WindowReportMonthly::A1ED60">A1ED60</a>    |   
<a href="#WindowReportMonthly::E8D997">E8D997</a>    |   
<a href="#WindowReportMonthly::88E1FC">88E1FC</a>    |   
<a href="#WindowReportMonthly::F83F33">F83F33</a>    |   
<a href="#WindowReportMonthly::B1F5EE">B1F5EE</a>    |   
<a href="#WindowReportMonthly::F52F3D">F52F3D</a>    |   
<a href="#WindowReportMonthly::80885D">80885D</a>    |   
<a href="#WindowReportMonthly::FEEF06">FEEF06</a>    |   
<a href="#WindowReportMonthly::2BE8DE">2BE8DE</a>    |   
<a href="#WindowReportMonthly::513E2A">513E2A</a>    |   
<a href="#WindowReportMonthly::BA5CD9">BA5CD9</a>    |   
<a href="#WindowReportMonthly::1AD478">1AD478</a>    |   
<a href="#WindowReportMonthly::27F0AC">27F0AC</a>    |   
<a href="#WindowReportMonthly::724114">724114</a>    |   
<a href="#WindowReportMonthly::D538C4">D538C4</a>    |   
<a href="#WindowReportMonthly::5635BC">5635BC</a>    |   
<a href="#WindowReportMonthly::831C1D">831C1D</a>    |   
<a href="#WindowReportMonthly::9BB95F">9BB95F</a>    |   
<a href="#WindowReportMonthly::C0778D">C0778D</a>    |   
<a href="#WindowReportMonthly::7D2D69">7D2D69</a>    |   
<a href="#WindowReportMonthly::2EF63B">2EF63B</a>    |   
<a href="#WindowReportMonthly::C417C0">C417C0</a>    |   
<a href="#WindowReportMonthly::EB042B">EB042B</a>    |   
<a href="#WindowReportMonthly::4C1F71">4C1F71</a>    |   
<a href="#WindowReportMonthly::D23C8B">D23C8B</a>    |   
<a href="#WindowReportMonthly::B4E4BE">B4E4BE</a>    |   
<a href="#WindowReportMonthly::EEF55D">EEF55D</a>    |   
<a href="#WindowReportMonthly::E55A57">E55A57</a>    |   
<a href="#WindowReportMonthly::93D018">93D018</a>    |   
<a href="#WindowReportMonthly::DD9F5D">DD9F5D</a>    |   
<a href="#WindowReportMonthly::15B02B">15B02B</a>    |   
<a href="#WindowReportMonthly::820282">820282</a>    |   
<a href="#WindowReportMonthly::9BA05A">9BA05A</a>    |   
<a href="#WindowReportMonthly::C639E8">C639E8</a>    |   
<a href="#WindowReportMonthly::A2790A">A2790A</a>    |   
<a href="#WindowReportMonthly::79FCEE">79FCEE</a>    |   
<a href="#WindowReportMonthly::EDE617">EDE617</a>    |   
<a href="#WindowReportMonthly::C61F0D">C61F0D</a>    |   
<a href="#WindowReportMonthly::7248C5">7248C5</a>    |   
<a href="#WindowReportMonthly::29FA28">29FA28</a>    |   
<a href="#WindowReportMonthly::F0B23F">F0B23F</a>    |   
<a href="#WindowReportMonthly::EEC10E">EEC10E</a>    |   
<a href="#WindowReportMonthly::944FCE">944FCE</a>    |   
<a href="#WindowReportMonthly::C41399">C41399</a>    |   
<a href="#WindowReportMonthly::95BA33">95BA33</a>    |   
<a href="#WindowReportMonthly::F27282">F27282</a>    |   
<a href="#WindowReportMonthly::3DB407">3DB407</a>    |   
<a href="#WindowReportMonthly::3DADE2">3DADE2</a>    |   
<a href="#WindowReportMonthly::DF3E2C">DF3E2C</a>    |   
<a href="#WindowReportMonthly::5031C8">5031C8</a>    |   
<a href="#WindowReportMonthly::C087D0">C087D0</a>    |   
<a href="#WindowReportMonthly::D2CA75">D2CA75</a>    |   
<a href="#WindowReportMonthly::B0FB49">B0FB49</a>    |   
<a href="#WindowReportMonthly::FE9BC9">FE9BC9</a>    |   
<a href="#WindowReportMonthly::9DF7DE">9DF7DE</a>    |   
<a href="#WindowReportMonthly::D0BE44">D0BE44</a>    |   
<a href="#WindowReportMonthly::6B5226">6B5226</a>    |   
<a href="#WindowReportMonthly::8F59F7">8F59F7</a>    |   
<a href="#WindowReportMonthly::44F571">44F571</a>    |   
<a href="#WindowReportMonthly::6BD844">6BD844</a>    |   
<a href="#WindowReportMonthly::86D536">86D536</a>    |   
<a href="#WindowReportMonthly::BAF71D">BAF71D</a>    |   
<a href="#WindowReportMonthly::3833A2">3833A2</a>    |   
<a href="#WindowReportMonthly::2111A1">2111A1</a>    |   
<a href="#WindowReportMonthly::9BC521">9BC521</a>    |   
<a href="#WindowReportMonthly::142781">142781</a>    |   
<a href="#WindowReportMonthly::E74902">E74902</a>    |   
<a href="#WindowReportMonthly::93BBC3">93BBC3</a>    |   
<a href="#WindowReportMonthly::C635A6">C635A6</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::78F987">78F987</a>    |   
<a href="#WindowEnergyReportMonthly::D8037E">D8037E</a>    |   
<a href="#WindowEnergyReportMonthly::4A8120">4A8120</a>    |   
<a href="#WindowEnergyReportMonthly::AAE778">AAE778</a>    |   
<a href="#WindowEnergyReportMonthly::3AAD8B">3AAD8B</a>    |   
<a href="#WindowEnergyReportMonthly::8128A9">8128A9</a>    |   
<a href="#WindowEnergyReportMonthly::9B1541">9B1541</a>    |   
<a href="#WindowEnergyReportMonthly::CF850A">CF850A</a>    |   
<a href="#WindowEnergyReportMonthly::A6BA23">A6BA23</a>    |   
<a href="#WindowEnergyReportMonthly::D10D28">D10D28</a>    |   
<a href="#WindowEnergyReportMonthly::591336">591336</a>    |   
<a href="#WindowEnergyReportMonthly::38B811">38B811</a>    |   
<a href="#WindowEnergyReportMonthly::C044D6">C044D6</a>    |   
<a href="#WindowEnergyReportMonthly::1D94BE">1D94BE</a>    |   
<a href="#WindowEnergyReportMonthly::18748E">18748E</a>    |   
<a href="#WindowEnergyReportMonthly::137A56">137A56</a>    |   
<a href="#WindowEnergyReportMonthly::8D508E">8D508E</a>    |   
<a href="#WindowEnergyReportMonthly::B2D381">B2D381</a>    |   
<a href="#WindowEnergyReportMonthly::1DA13A">1DA13A</a>    |   
<a href="#WindowEnergyReportMonthly::44E54A">44E54A</a>    |   
<a href="#WindowEnergyReportMonthly::757D10">757D10</a>    |   
<a href="#WindowEnergyReportMonthly::E33BAE">E33BAE</a>    |   
<a href="#WindowEnergyReportMonthly::24167A">24167A</a>    |   
<a href="#WindowEnergyReportMonthly::2C0938">2C0938</a>    |   
<a href="#WindowEnergyReportMonthly::8600DD">8600DD</a>    |   
<a href="#WindowEnergyReportMonthly::A1ED60">A1ED60</a>    |   
<a href="#WindowEnergyReportMonthly::E8D997">E8D997</a>    |   
<a href="#WindowEnergyReportMonthly::88E1FC">88E1FC</a>    |   
<a href="#WindowEnergyReportMonthly::F83F33">F83F33</a>    |   
<a href="#WindowEnergyReportMonthly::B1F5EE">B1F5EE</a>    |   
<a href="#WindowEnergyReportMonthly::F52F3D">F52F3D</a>    |   
<a href="#WindowEnergyReportMonthly::80885D">80885D</a>    |   
<a href="#WindowEnergyReportMonthly::FEEF06">FEEF06</a>    |   
<a href="#WindowEnergyReportMonthly::2BE8DE">2BE8DE</a>    |   
<a href="#WindowEnergyReportMonthly::513E2A">513E2A</a>    |   
<a href="#WindowEnergyReportMonthly::BA5CD9">BA5CD9</a>    |   
<a href="#WindowEnergyReportMonthly::1AD478">1AD478</a>    |   
<a href="#WindowEnergyReportMonthly::27F0AC">27F0AC</a>    |   
<a href="#WindowEnergyReportMonthly::724114">724114</a>    |   
<a href="#WindowEnergyReportMonthly::D538C4">D538C4</a>    |   
<a href="#WindowEnergyReportMonthly::5635BC">5635BC</a>    |   
<a href="#WindowEnergyReportMonthly::831C1D">831C1D</a>    |   
<a href="#WindowEnergyReportMonthly::9BB95F">9BB95F</a>    |   
<a href="#WindowEnergyReportMonthly::C0778D">C0778D</a>    |   
<a href="#WindowEnergyReportMonthly::7D2D69">7D2D69</a>    |   
<a href="#WindowEnergyReportMonthly::2EF63B">2EF63B</a>    |   
<a href="#WindowEnergyReportMonthly::C417C0">C417C0</a>    |   
<a href="#WindowEnergyReportMonthly::EB042B">EB042B</a>    |   
<a href="#WindowEnergyReportMonthly::4C1F71">4C1F71</a>    |   
<a href="#WindowEnergyReportMonthly::D23C8B">D23C8B</a>    |   
<a href="#WindowEnergyReportMonthly::B4E4BE">B4E4BE</a>    |   
<a href="#WindowEnergyReportMonthly::EEF55D">EEF55D</a>    |   
<a href="#WindowEnergyReportMonthly::E55A57">E55A57</a>    |   
<a href="#WindowEnergyReportMonthly::93D018">93D018</a>    |   
<a href="#WindowEnergyReportMonthly::DD9F5D">DD9F5D</a>    |   
<a href="#WindowEnergyReportMonthly::15B02B">15B02B</a>    |   
<a href="#WindowEnergyReportMonthly::820282">820282</a>    |   
<a href="#WindowEnergyReportMonthly::9BA05A">9BA05A</a>    |   
<a href="#WindowEnergyReportMonthly::C639E8">C639E8</a>    |   
<a href="#WindowEnergyReportMonthly::A2790A">A2790A</a>    |   
<a href="#WindowEnergyReportMonthly::79FCEE">79FCEE</a>    |   
<a href="#WindowEnergyReportMonthly::EDE617">EDE617</a>    |   
<a href="#WindowEnergyReportMonthly::C61F0D">C61F0D</a>    |   
<a href="#WindowEnergyReportMonthly::7248C5">7248C5</a>    |   
<a href="#WindowEnergyReportMonthly::29FA28">29FA28</a>    |   
<a href="#WindowEnergyReportMonthly::F0B23F">F0B23F</a>    |   
<a href="#WindowEnergyReportMonthly::EEC10E">EEC10E</a>    |   
<a href="#WindowEnergyReportMonthly::944FCE">944FCE</a>    |   
<a href="#WindowEnergyReportMonthly::C41399">C41399</a>    |   
<a href="#WindowEnergyReportMonthly::95BA33">95BA33</a>    |   
<a href="#WindowEnergyReportMonthly::F27282">F27282</a>    |   
<a href="#WindowEnergyReportMonthly::3DB407">3DB407</a>    |   
<a href="#WindowEnergyReportMonthly::3DADE2">3DADE2</a>    |   
<a href="#WindowEnergyReportMonthly::DF3E2C">DF3E2C</a>    |   
<a href="#WindowEnergyReportMonthly::5031C8">5031C8</a>    |   
<a href="#WindowEnergyReportMonthly::C087D0">C087D0</a>    |   
<a href="#WindowEnergyReportMonthly::D2CA75">D2CA75</a>    |   
<a href="#WindowEnergyReportMonthly::B0FB49">B0FB49</a>    |   
<a href="#WindowEnergyReportMonthly::FE9BC9">FE9BC9</a>    |   
<a href="#WindowEnergyReportMonthly::9DF7DE">9DF7DE</a>    |   
<a href="#WindowEnergyReportMonthly::D0BE44">D0BE44</a>    |   
<a href="#WindowEnergyReportMonthly::6B5226">6B5226</a>    |   
<a href="#WindowEnergyReportMonthly::8F59F7">8F59F7</a>    |   
<a href="#WindowEnergyReportMonthly::44F571">44F571</a>    |   
<a href="#WindowEnergyReportMonthly::6BD844">6BD844</a>    |   
<a href="#WindowEnergyReportMonthly::86D536">86D536</a>    |   
<a href="#WindowEnergyReportMonthly::BAF71D">BAF71D</a>    |   
<a href="#WindowEnergyReportMonthly::3833A2">3833A2</a>    |   
<a href="#WindowEnergyReportMonthly::2111A1">2111A1</a>    |   
<a href="#WindowEnergyReportMonthly::9BC521">9BC521</a>    |   
<a href="#WindowEnergyReportMonthly::142781">142781</a>    |   
<a href="#WindowEnergyReportMonthly::E74902">E74902</a>    |   
<a href="#WindowEnergyReportMonthly::93BBC3">93BBC3</a>    |   
<a href="#WindowEnergyReportMonthly::C635A6">C635A6</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#WindowZoneSummaryMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#WindowZoneSummaryMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#WindowZoneSummaryMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#WindowZoneSummaryMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#WindowZoneSummaryMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SWHSYS1WATERHEATER">SWHSYS1 WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::FLOOR2RECEPTION_DAYLCTRL">FLOOR 2 RECEPTION_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::FLOOR3OFFICE_DAYLCTRL">FLOOR 3 OFFICE_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::FLOOR3LOUNGE_DAYLCTRL">FLOOR 3 LOUNGE_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::FLOOR2OFFICE_DAYLCTRL">FLOOR 2 OFFICE_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::FLOOR2CONFERENCE_DAYLCTRL">FLOOR 2 CONFERENCE_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::FLOOR1ANESTHESIAVAVBOXREHEATCOIL">FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1BIOHAZVAVBOXREHEATCOIL">FLOOR 1 BIO HAZ VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1CAFEVAVBOXREHEATCOIL">FLOOR 1 CAFE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1CLEANVAVBOXREHEATCOIL">FLOOR 1 CLEAN VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1CLEANWORKVAVBOXREHEATCOIL">FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1DICTATIONVAVBOXREHEATCOIL">FLOOR 1 DICTATION VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1DRESSINGROOMVAVBOXREHEATCOIL">FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1ELECTRICALROOMVAVBOXREHEATCOIL">FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1ELEVATORPUMPROOMVAVBOXREHEATCOIL">FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1HUMIDVAVBOXREHEATCOIL">FLOOR 1 HUMID VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1ITHALLVAVBOXREHEATCOIL">FLOOR 1 IT HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1ITROOMVAVBOXREHEATCOIL">FLOOR 1 IT ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOBBYVAVBOXREHEATCOIL">FLOOR 1 LOBBY VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOBBYHALLVAVBOXREHEATCOIL">FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOBBYTOILETVAVBOXREHEATCOIL">FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOCKERROOMVAVBOXREHEATCOIL">FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOCKERROOMHALLVAVBOXREHEATCOIL">FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1LOUNGEVAVBOXREHEATCOIL">FLOOR 1 LOUNGE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1MEDGASVAVBOXREHEATCOIL">FLOOR 1 MED GAS VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1MRICONTROLROOMVAVBOXREHEATCOIL">FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1MRIHALLVAVBOXREHEATCOIL">FLOOR 1 MRI HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1MRIROOMVAVBOXREHEATCOIL">FLOOR 1 MRI ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1MRITOILETVAVBOXREHEATCOIL">FLOOR 1 MRI TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1NOURISHMENTVAVBOXREHEATCOIL">FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1NURSEHALLVAVBOXREHEATCOIL">FLOOR 1 NURSE HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1NURSEJANITORVAVBOXREHEATCOIL">FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1NURSESTATIONVAVBOXREHEATCOIL">FLOOR 1 NURSE STATION VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1NURSETOILETVAVBOXREHEATCOIL">FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1OFFICEVAVBOXREHEATCOIL">FLOOR 1 OFFICE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1OPERATINGROOM1VAVBOXREHEATCOIL">FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1OPERATINGROOM2VAVBOXREHEATCOIL">FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1OPERATINGROOM3VAVBOXREHEATCOIL">FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PACUVAVBOXREHEATCOIL">FLOOR 1 PACU VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PRE-OPHALLVAVBOXREHEATCOIL">FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PRE-OPROOM1VAVBOXREHEATCOIL">FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PRE-OPROOM2VAVBOXREHEATCOIL">FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PRE-OPTOILETVAVBOXREHEATCOIL">FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1PROCEDUREROOMVAVBOXREHEATCOIL">FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1RECEPTIONVAVBOXREHEATCOIL">FLOOR 1 RECEPTION VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1RECEPTIONHALLVAVBOXREHEATCOIL">FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1RECOVERYROOMVAVBOXREHEATCOIL">FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SCHEDULINGVAVBOXREHEATCOIL">FLOOR 1 SCHEDULING VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SCRUBVAVBOXREHEATCOIL">FLOOR 1 SCRUB VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SOILVAVBOXREHEATCOIL">FLOOR 1 SOIL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SOILHOLDVAVBOXREHEATCOIL">FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SOILWORKVAVBOXREHEATCOIL">FLOOR 1 SOIL WORK VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1STEPDOWNVAVBOXREHEATCOIL">FLOOR 1 STEP DOWN VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1STERILEHALLVAVBOXREHEATCOIL">FLOOR 1 STERILE HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1STERILESTORAGEVAVBOXREHEATCOIL">FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1STORAGEVAVBOXREHEATCOIL">FLOOR 1 STORAGE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1SUB-STERILEVAVBOXREHEATCOIL">FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1UTILITYHALLVAVBOXREHEATCOIL">FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1UTILITYJANITORVAVBOXREHEATCOIL">FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1UTILITYROOMVAVBOXREHEATCOIL">FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR1VESTIBULEVAVBOXREHEATCOIL">FLOOR 1 VESTIBULE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::AHU-1_HEATC">AHU-1_HEATC</a>    |   
<a href="#CoilReportMonthly::AHU-2_HEATC">AHU-2_HEATC</a>    |   
<a href="#CoilReportMonthly::AHU-1_EXTRAWATERHEATC">AHU-1_EXTRAWATERHEATC</a>    |   
<a href="#CoilReportMonthly::FLOOR2CONFERENCEVAVBOXREHEATCOIL">FLOOR 2 CONFERENCE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2CONFERENCETOILETVAVBOXREHEATCOIL">FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2DICTATIONVAVBOXREHEATCOIL">FLOOR 2 DICTATION VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM1VAVBOXREHEATCOIL">FLOOR 2 EXAM 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM2VAVBOXREHEATCOIL">FLOOR 2 EXAM 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM3VAVBOXREHEATCOIL">FLOOR 2 EXAM 3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM4VAVBOXREHEATCOIL">FLOOR 2 EXAM 4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM5VAVBOXREHEATCOIL">FLOOR 2 EXAM 5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM6VAVBOXREHEATCOIL">FLOOR 2 EXAM 6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM7VAVBOXREHEATCOIL">FLOOR 2 EXAM 7 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM8VAVBOXREHEATCOIL">FLOOR 2 EXAM 8 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAM9VAVBOXREHEATCOIL">FLOOR 2 EXAM 9 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL1VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL2VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL3VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL4VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL5VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2EXAMHALL6VAVBOXREHEATCOIL">FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2JANITORVAVBOXREHEATCOIL">FLOOR 2 JANITOR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2LOUNGEVAVBOXREHEATCOIL">FLOOR 2 LOUNGE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2NURSESTATION1VAVBOXREHEATCOIL">FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2NURSESTATION2VAVBOXREHEATCOIL">FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2OFFICEVAVBOXREHEATCOIL">FLOOR 2 OFFICE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2OFFICEHALLVAVBOXREHEATCOIL">FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2RECEPTIONVAVBOXREHEATCOIL">FLOOR 2 RECEPTION VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2RECEPTIONHALLVAVBOXREHEATCOIL">FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2RECEPTIONTOILETVAVBOXREHEATCOIL">FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2SCHEDULING1VAVBOXREHEATCOIL">FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2SCHEDULING2VAVBOXREHEATCOIL">FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2STORAGE1VAVBOXREHEATCOIL">FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2STORAGE2VAVBOXREHEATCOIL">FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2STORAGE3VAVBOXREHEATCOIL">FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2UTILITYVAVBOXREHEATCOIL">FLOOR 2 UTILITY VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2WORKVAVBOXREHEATCOIL">FLOOR 2 WORK VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2WORKHALLVAVBOXREHEATCOIL">FLOOR 2 WORK HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2WORKTOILETVAVBOXREHEATCOIL">FLOOR 2 WORK TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR2X-RAYVAVBOXREHEATCOIL">FLOOR 2 X-RAY VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3DRESSINGROOMVAVBOXREHEATCOIL">FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3ELEVATORHALLVAVBOXREHEATCOIL">FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3HUMIDVAVBOXREHEATCOIL">FLOOR 3 HUMID VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3JANITORVAVBOXREHEATCOIL">FLOOR 3 JANITOR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3LOCKERVAVBOXREHEATCOIL">FLOOR 3 LOCKER VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3LOUNGEVAVBOXREHEATCOIL">FLOOR 3 LOUNGE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3LOUNGETOILETVAVBOXREHEATCOIL">FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3MECHANICALVAVBOXREHEATCOIL">FLOOR 3 MECHANICAL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3MECHANICALHALLVAVBOXREHEATCOIL">FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3OFFICEVAVBOXREHEATCOIL">FLOOR 3 OFFICE VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3OFFICEHALLVAVBOXREHEATCOIL">FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3OFFICETOILETVAVBOXREHEATCOIL">FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3PHYSICALTHERAPY1VAVBOXREHEATCOIL">FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3PHYSICALTHERAPY2VAVBOXREHEATCOIL">FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3PHYSICALTHERAPYTOILETVAVBOXREHEATCOIL">FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3STORAGE1VAVBOXREHEATCOIL">FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3STORAGE2VAVBOXREHEATCOIL">FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3TREATMENTVAVBOXREHEATCOIL">FLOOR 3 TREATMENT VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3UNDEVELOPED1VAVBOXREHEATCOIL">FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3UNDEVELOPED2VAVBOXREHEATCOIL">FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3UTILITYVAVBOXREHEATCOIL">FLOOR 3 UTILITY VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::FLOOR3WORKVAVBOXREHEATCOIL">FLOOR 3 WORK VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NESTAIRVAVBOXREHEATCOIL">NE STAIR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NWELEVATORVAVBOXREHEATCOIL">NW ELEVATOR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::NWSTAIRVAVBOXREHEATCOIL">NW STAIR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::SWSTAIRVAVBOXREHEATCOIL">SW STAIR VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::AHU-1_EXTRAELECHEATC">AHU-1_EXTRAELECHEATC</a>    |   
<a href="#CoilReportMonthly::AHU-1_COOLCDXCOIL">AHU-1_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::AHU-2_COOLCDXCOIL">AHU-2_COOLC DXCOIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<a href="#PlantLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::AHU-1_FAN">AHU-1_FAN</a>    |   
<a href="#FanReportMonthly::AHU-2_FAN">AHU-2_FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1ANESTHESIAEXHAUSTFAN">FLOOR 1 ANESTHESIA EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1LOBBYTOILETEXHAUSTFAN">FLOOR 1 LOBBY TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1MRICONTROLROOMEXHAUSTFAN">FLOOR 1 MRI CONTROL ROOM EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1MRIROOMEXHAUSTFAN">FLOOR 1 MRI ROOM EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1MRITOILETEXHAUSTFAN">FLOOR 1 MRI TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1NURSETOILETEXHAUSTFAN">FLOOR 1 NURSE TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1PRE-OPTOILETEXHAUSTFAN">FLOOR 1 PRE-OP TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1SOILEXHAUSTFAN">FLOOR 1 SOIL EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1SOILHOLDEXHAUSTFAN">FLOOR 1 SOIL HOLD EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR1SOILWORKEXHAUSTFAN">FLOOR 1 SOIL WORK EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR2CONFERENCETOILETEXHAUSTFAN">FLOOR 2 CONFERENCE TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR2RECEPTIONTOILETEXHAUSTFAN">FLOOR 2 RECEPTION TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR2WORKTOILETEXHAUSTFAN">FLOOR 2 WORK TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR2X-RAYEXHAUSTFAN">FLOOR 2 X-RAY EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR3LOUNGETOILETEXHAUSTFAN">FLOOR 3 LOUNGE TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR3OFFICETOILETEXHAUSTFAN">FLOOR 3 OFFICE TOILET EXHAUST FAN</a>    |   
<a href="#FanReportMonthly::FLOOR3PHYSICALTHERAPYTOILETEXHAUSTFAN">FLOOR 3 PHYSICAL THERAPY TOILET EXHAUST FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::HEATSYS1PUMP">HEATSYS1 PUMP</a>    |   
<a href="#PumpReportMonthly::SWHSYS1PUMP">SWHSYS1 PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SWHSYS1">SWHSYS1</a>    |   
<a href="#CondLoopDemandReportMonthly::HEATSYS1">HEATSYS1</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::SWSTAIR">SW STAIR</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::AHU-1">AHU-1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::AHU-2">AHU-2</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::AHU-1">AHU-1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::AHU-2">AHU-2</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::AHU-1">AHU-1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::AHU-2">AHU-2</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1ANESTHESIA">FLOOR 1 ANESTHESIA</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1BIOHAZ">FLOOR 1 BIO HAZ</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1CAFE">FLOOR 1 CAFE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1CLEAN">FLOOR 1 CLEAN</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1CLEANWORK">FLOOR 1 CLEAN WORK</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1DICTATION">FLOOR 1 DICTATION</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1DRESSINGROOM">FLOOR 1 DRESSING ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1ELECTRICALROOM">FLOOR 1 ELECTRICAL ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1ELEVATORPUMPROOM">FLOOR 1 ELEVATOR PUMP ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1HUMID">FLOOR 1 HUMID</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1ITHALL">FLOOR 1 IT HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1ITROOM">FLOOR 1 IT ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOBBY">FLOOR 1 LOBBY</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOBBYHALL">FLOOR 1 LOBBY HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOBBYTOILET">FLOOR 1 LOBBY TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOCKERROOM">FLOOR 1 LOCKER ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOCKERROOMHALL">FLOOR 1 LOCKER ROOM HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1LOUNGE">FLOOR 1 LOUNGE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1MEDGAS">FLOOR 1 MED GAS</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1MRICONTROLROOM">FLOOR 1 MRI CONTROL ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1MRIHALL">FLOOR 1 MRI HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1MRIROOM">FLOOR 1 MRI ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1MRITOILET">FLOOR 1 MRI TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1NOURISHMENT">FLOOR 1 NOURISHMENT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1NURSEHALL">FLOOR 1 NURSE HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1NURSEJANITOR">FLOOR 1 NURSE JANITOR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1NURSESTATION">FLOOR 1 NURSE STATION</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1NURSETOILET">FLOOR 1 NURSE TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1OFFICE">FLOOR 1 OFFICE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1OPERATINGROOM1">FLOOR 1 OPERATING ROOM 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1OPERATINGROOM2">FLOOR 1 OPERATING ROOM 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1OPERATINGROOM3">FLOOR 1 OPERATING ROOM 3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PACU">FLOOR 1 PACU</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PRE-OPHALL">FLOOR 1 PRE-OP HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PRE-OPROOM1">FLOOR 1 PRE-OP ROOM 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PRE-OPROOM2">FLOOR 1 PRE-OP ROOM 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PRE-OPTOILET">FLOOR 1 PRE-OP TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1PROCEDUREROOM">FLOOR 1 PROCEDURE ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1RECEPTION">FLOOR 1 RECEPTION</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1RECEPTIONHALL">FLOOR 1 RECEPTION HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1RECOVERYROOM">FLOOR 1 RECOVERY ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SCHEDULING">FLOOR 1 SCHEDULING</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SCRUB">FLOOR 1 SCRUB</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SOIL">FLOOR 1 SOIL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SOILHOLD">FLOOR 1 SOIL HOLD</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SOILWORK">FLOOR 1 SOIL WORK</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1STEPDOWN">FLOOR 1 STEP DOWN</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1STERILEHALL">FLOOR 1 STERILE HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1STERILESTORAGE">FLOOR 1 STERILE STORAGE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1STORAGE">FLOOR 1 STORAGE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1SUB-STERILE">FLOOR 1 SUB-STERILE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1UTILITYHALL">FLOOR 1 UTILITY HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1UTILITYJANITOR">FLOOR 1 UTILITY JANITOR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1UTILITYROOM">FLOOR 1 UTILITY ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR1VESTIBULE">FLOOR 1 VESTIBULE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2CONFERENCE">FLOOR 2 CONFERENCE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2CONFERENCETOILET">FLOOR 2 CONFERENCE TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2DICTATION">FLOOR 2 DICTATION</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM1">FLOOR 2 EXAM 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM2">FLOOR 2 EXAM 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM3">FLOOR 2 EXAM 3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM4">FLOOR 2 EXAM 4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM5">FLOOR 2 EXAM 5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM6">FLOOR 2 EXAM 6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM7">FLOOR 2 EXAM 7</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM8">FLOOR 2 EXAM 8</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAM9">FLOOR 2 EXAM 9</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL1">FLOOR 2 EXAM HALL 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL2">FLOOR 2 EXAM HALL 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL3">FLOOR 2 EXAM HALL 3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL4">FLOOR 2 EXAM HALL 4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL5">FLOOR 2 EXAM HALL 5</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2EXAMHALL6">FLOOR 2 EXAM HALL 6</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2JANITOR">FLOOR 2 JANITOR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2LOUNGE">FLOOR 2 LOUNGE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2NURSESTATION1">FLOOR 2 NURSE STATION 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2NURSESTATION2">FLOOR 2 NURSE STATION 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2OFFICE">FLOOR 2 OFFICE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2OFFICEHALL">FLOOR 2 OFFICE HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2RECEPTION">FLOOR 2 RECEPTION</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2RECEPTIONHALL">FLOOR 2 RECEPTION HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2RECEPTIONTOILET">FLOOR 2 RECEPTION TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2SCHEDULING1">FLOOR 2 SCHEDULING 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2SCHEDULING2">FLOOR 2 SCHEDULING 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2STORAGE1">FLOOR 2 STORAGE 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2STORAGE2">FLOOR 2 STORAGE 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2STORAGE3">FLOOR 2 STORAGE 3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2UTILITY">FLOOR 2 UTILITY</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2WORK">FLOOR 2 WORK</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2WORKHALL">FLOOR 2 WORK HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2WORKTOILET">FLOOR 2 WORK TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR2X-RAY">FLOOR 2 X-RAY</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3DRESSINGROOM">FLOOR 3 DRESSING ROOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3ELEVATORHALL">FLOOR 3 ELEVATOR HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3HUMID">FLOOR 3 HUMID</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3JANITOR">FLOOR 3 JANITOR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3LOCKER">FLOOR 3 LOCKER</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3LOUNGE">FLOOR 3 LOUNGE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3LOUNGETOILET">FLOOR 3 LOUNGE TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3MECHANICAL">FLOOR 3 MECHANICAL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3MECHANICALHALL">FLOOR 3 MECHANICAL HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3OFFICE">FLOOR 3 OFFICE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3OFFICEHALL">FLOOR 3 OFFICE HALL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3OFFICETOILET">FLOOR 3 OFFICE TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3PHYSICALTHERAPY1">FLOOR 3 PHYSICAL THERAPY 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3PHYSICALTHERAPY2">FLOOR 3 PHYSICAL THERAPY 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3PHYSICALTHERAPYTOILET">FLOOR 3 PHYSICAL THERAPY TOILET</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3STORAGE1">FLOOR 3 STORAGE 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3STORAGE2">FLOOR 3 STORAGE 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3TREATMENT">FLOOR 3 TREATMENT</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3UNDEVELOPED1">FLOOR 3 UNDEVELOPED 1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3UNDEVELOPED2">FLOOR 3 UNDEVELOPED 2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3UTILITY">FLOOR 3 UTILITY</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FLOOR3WORK">FLOOR 3 WORK</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NESTAIR">NE STAIR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NWELEVATOR">NW ELEVATOR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::NWSTAIR">NW STAIR</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::SWSTAIR">SW STAIR</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.04 00:27</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      308.29</td>
    <td align="right">       97.22</td>
    <td align="right">       57.97</td>
    <td align="right">      114.08</td>
    <td align="right">       39.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      308.29</td>
    <td align="right">       97.22</td>
    <td align="right">       57.97</td>
    <td align="right">      114.08</td>
    <td align="right">       39.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1373.29</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ANESTHESIA</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 BIO HAZ</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CAFE</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      4.3056</td>
    <td align="right">        0.93</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN WORK</td>
    <td align="right">       15.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       46.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DICTATION</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DRESSING ROOM</td>
    <td align="right">        4.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       12.74</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.32</td>
    <td align="right">        2.32</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELECTRICAL ROOM</td>
    <td align="right">        9.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       27.75</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">&nbsp;</td>
    <td align="right">     53.8200</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELEVATOR PUMP ROOM</td>
    <td align="right">        8.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.77</td>
    <td align="right">        1.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">&nbsp;</td>
    <td align="right">   5719.4020</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 HUMID</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT HALL</td>
    <td align="right">       13.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       39.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT ROOM</td>
    <td align="right">       10.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       31.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY</td>
    <td align="right">       57.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.13</td>
    <td align="right">        1.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      9.0417</td>
    <td align="right">        9.29</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY HALL</td>
    <td align="right">       22.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM</td>
    <td align="right">       61.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      186.89</td>
    <td align="right">        1.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      6.3507</td>
    <td align="right">        6.19</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM HALL</td>
    <td align="right">       46.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOUNGE</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.3507</td>
    <td align="right">        6.19</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI CONTROL ROOM</td>
    <td align="right">       15.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       47.57</td>
    <td align="right">        1.00</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1181</td>
    <td align="right">        4.64</td>
    <td align="right">    107.6400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI HALL</td>
    <td align="right">       13.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       41.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI ROOM</td>
    <td align="right">       40.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      124.59</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1181</td>
    <td align="right">        4.64</td>
    <td align="right">    107.6400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NOURISHMENT</td>
    <td align="right">       16.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       51.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE HALL</td>
    <td align="right">       46.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE JANITOR</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE STATION</td>
    <td align="right">       24.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OFFICE</td>
    <td align="right">       44.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      136.77</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 1</td>
    <td align="right">       42.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      130.26</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     24.3264</td>
    <td align="right">        4.64</td>
    <td align="right">    118.3600</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 2</td>
    <td align="right">       44.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">     24.3264</td>
    <td align="right">        4.64</td>
    <td align="right">    118.3600</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 3</td>
    <td align="right">       44.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     24.3264</td>
    <td align="right">        4.64</td>
    <td align="right">    118.3600</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PACU</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.4549</td>
    <td align="right">        4.64</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP HALL</td>
    <td align="right">       49.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 1</td>
    <td align="right">       17.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       53.52</td>
    <td align="right">        1.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">        9.29</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 2</td>
    <td align="right">       31.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">        9.29</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PROCEDURE ROOM</td>
    <td align="right">       26.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       80.70</td>
    <td align="right">        1.00</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION</td>
    <td align="right">       47.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.13</td>
    <td align="right">        1.00</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">      9.0417</td>
    <td align="right">        3.10</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION HALL</td>
    <td align="right">       11.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECOVERY ROOM</td>
    <td align="right">       50.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     13.4549</td>
    <td align="right">        4.64</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCHEDULING</td>
    <td align="right">       11.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.70</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCRUB</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL HOLD</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL WORK</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STEP DOWN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.95</td>
    <td align="right">        1.00</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">     13.4549</td>
    <td align="right">        4.64</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE HALL</td>
    <td align="right">       57.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.43</td>
    <td align="right">        1.00</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE STORAGE</td>
    <td align="right">       36.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      112.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORAGE</td>
    <td align="right">       85.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      260.51</td>
    <td align="right">        1.00</td>
    <td align="right">       58.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SUB-STERILE</td>
    <td align="right">       18.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.50</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL</td>
    <td align="right">       23.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.49</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY JANITOR</td>
    <td align="right">        3.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       11.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY ROOM</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 VESTIBULE</td>
    <td align="right">        6.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.39</td>
    <td align="right">        1.00</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE</td>
    <td align="right">       31.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.14</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     10.4410</td>
    <td align="right">        1.86</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE TOILET</td>
    <td align="right">        5.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       18.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 DICTATION</td>
    <td align="right">        6.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 1</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 2</td>
    <td align="right">       50.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 3</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      203.88</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 4</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 5</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.11</td>
    <td align="right">        1.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 6</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 7</td>
    <td align="right">       73.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.27</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 8</td>
    <td align="right">       25.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       76.46</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 9</td>
    <td align="right">       36.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      112.13</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 1</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 2</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 3</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 4</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 5</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 6</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 JANITOR</td>
    <td align="right">        5.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 LOUNGE</td>
    <td align="right">        7.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       22.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.3507</td>
    <td align="right">        6.19</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       42.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 2</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.5938</td>
    <td align="right">        4.64</td>
    <td align="right">     21.5300</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE</td>
    <td align="right">       52.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      158.57</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE HALL</td>
    <td align="right">       41.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      125.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION</td>
    <td align="right">       91.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      278.64</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       16.72</td>
    <td align="right">       16.72</td>
    <td align="right">      9.0417</td>
    <td align="right">        3.10</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION HALL</td>
    <td align="right">       52.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      159.71</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION TOILET</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 1</td>
    <td align="right">       30.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 2</td>
    <td align="right">       31.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 1</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 2</td>
    <td align="right">       11.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 3</td>
    <td align="right">       13.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       40.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 UTILITY</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK</td>
    <td align="right">      157.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      478.55</td>
    <td align="right">        1.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">      9.7803</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK HALL</td>
    <td align="right">       77.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.16</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 X-RAY</td>
    <td align="right">       83.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      254.85</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1181</td>
    <td align="right">        4.64</td>
    <td align="right">    107.6400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 DRESSING ROOM</td>
    <td align="right">        3.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       11.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 ELEVATOR HALL</td>
    <td align="right">       34.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.77</td>
    <td align="right">        1.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 HUMID</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 JANITOR</td>
    <td align="right">        5.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOCKER</td>
    <td align="right">       11.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.3507</td>
    <td align="right">        6.19</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE</td>
    <td align="right">       70.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.92</td>
    <td align="right">        1.00</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      6.3507</td>
    <td align="right">        6.19</td>
    <td align="right">     32.2900</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE TOILET</td>
    <td align="right">       17.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       54.37</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.11</td>
    <td align="right">        1.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     15.0695</td>
    <td align="right">&nbsp;</td>
    <td align="right">     53.8200</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL HALL</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE</td>
    <td align="right">      282.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      859.70</td>
    <td align="right">        1.00</td>
    <td align="right">       68.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE HALL</td>
    <td align="right">       77.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.16</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE TOILET</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 1</td>
    <td align="right">      120.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      368.12</td>
    <td align="right">        1.00</td>
    <td align="right">       78.97</td>
    <td align="right">        0.00</td>
    <td align="right">       28.99</td>
    <td align="right">       28.99</td>
    <td align="right">      9.7952</td>
    <td align="right">        4.64</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 2</td>
    <td align="right">       55.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      167.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7952</td>
    <td align="right">        4.64</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY TOILET</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 1</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 2</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 TREATMENT</td>
    <td align="right">       44.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.0695</td>
    <td align="right">        4.64</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 1</td>
    <td align="right">      210.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      642.23</td>
    <td align="right">        1.00</td>
    <td align="right">       66.89</td>
    <td align="right">        0.00</td>
    <td align="right">       25.64</td>
    <td align="right">       25.64</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 2</td>
    <td align="right">      107.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      326.21</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       13.38</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UTILITY</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       61.16</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.0903</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 WORK</td>
    <td align="right">       53.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.54</td>
    <td align="right">        1.00</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      7.9653</td>
    <td align="right">       18.58</td>
    <td align="right">     11.8400</td>
  </tr>
  <tr>
    <td align="right">NE STAIR</td>
    <td align="right">       15.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      142.72</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">NW ELEVATOR</td>
    <td align="right">       13.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       75.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">NW STAIR</td>
    <td align="right">       17.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      163.10</td>
    <td align="right">        1.00</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">SW STAIR</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       81.55</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      5.2958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4.3100</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3804.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11932.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1553.34</td>
    <td align="right">        0.00</td>
    <td align="right">      308.29</td>
    <td align="right">      308.29</td>
    <td align="right">      8.6973</td>
    <td align="right">        9.08</td>
    <td align="right">     31.9256</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3804.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11932.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1553.34</td>
    <td align="right">        0.00</td>
    <td align="right">      308.29</td>
    <td align="right">      308.29</td>
    <td align="right">      8.6973</td>
    <td align="right">        9.08</td>
    <td align="right">     31.9256</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">05-DEC-06:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">06-DEC-13:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4087.79</td>
    <td align="right">    42706.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   112171.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    24626.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   110936.74</td>
    <td align="right">     9905.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    30750.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       45.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     8390.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     6496.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   291009.42</td>
    <td align="right">    59108.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    42706.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   112171.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    24626.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    62583.90</td>
    <td align="right">     9905.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLift</td>
    <td align="right">    48164.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">      188.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    30750.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       45.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     8390.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     6496.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      390.57</td>
    <td align="right">      259.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2985.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1210.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      172.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     5793.73</td>
    <td align="right">      204.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1100.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      529.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      224.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    12189.91</td>
    <td align="right">      688.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      102.67</td>
    <td align="right">       68.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      784.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      318.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1523.06</td>
    <td align="right">       53.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      289.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      139.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       59.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3204.49</td>
    <td align="right">      180.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      102.67</td>
    <td align="right">       68.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      784.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      318.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1523.06</td>
    <td align="right">       53.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      289.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      139.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       59.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3204.49</td>
    <td align="right">      180.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">User-Specified Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ANESTHESIA VAV BOX COMPONENT</td>
    <td align="right">    0.055492</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.055492</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002765</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.055492</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 BIO HAZ VAV BOX COMPONENT</td>
    <td align="right">    0.011884</td>
    <td align="right">    0.333582</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.002377</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001142</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.002377</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CAFE VAV BOX COMPONENT</td>
    <td align="right">    0.314992</td>
    <td align="right">    0.094392</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.062998</td>
    <td align="right">    0.449460</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004036</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.062998</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN VAV BOX COMPONENT</td>
    <td align="right">    0.050561</td>
    <td align="right">    0.784031</td>
    <td align="right">        1.00</td>
    <td align="right">    0.050561</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002160</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.050561</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN WORK VAV BOX COMPONENT</td>
    <td align="right">    0.062208</td>
    <td align="right">    0.834471</td>
    <td align="right">        1.00</td>
    <td align="right">    0.062208</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002029</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.062208</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DICTATION VAV BOX COMPONENT</td>
    <td align="right">    0.032386</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001383</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003239</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DRESSING ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.020202</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002416</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.004906</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELECTRICAL ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.053877</td>
    <td align="right">    0.128768</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.010775</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002959</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.010775</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELEVATOR PUMP ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.320935</td>
    <td align="right">    0.020073</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.064187</td>
    <td align="right">    0.441137</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.018981</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.064187</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 HUMID VAV BOX COMPONENT</td>
    <td align="right">    0.016077</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001602</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001608</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT HALL VAV BOX COMPONENT</td>
    <td align="right">    0.026848</td>
    <td align="right">    0.369143</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.005370</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001032</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.005370</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.027470</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001320</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002747</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY VAV BOX COMPONENT</td>
    <td align="right">    0.284943</td>
    <td align="right">    0.154532</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.056989</td>
    <td align="right">    0.496858</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002466</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.056989</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY HALL VAV BOX COMPONENT</td>
    <td align="right">    0.054966</td>
    <td align="right">    0.309101</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.010993</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001233</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.010993</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.042556</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.042556</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004241</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.042556</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.269644</td>
    <td align="right">    0.173276</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.053929</td>
    <td align="right">    0.525048</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002199</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.053929</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM HALL VAV BOX COMPONENT</td>
    <td align="right">    0.081564</td>
    <td align="right">    0.430495</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.016313</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000885</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.016313</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOUNGE VAV BOX COMPONENT</td>
    <td align="right">    0.135942</td>
    <td align="right">    0.187471</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.027188</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.027188</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS VAV BOX COMPONENT</td>
    <td align="right">    0.023776</td>
    <td align="right">    0.166740</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.004755</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002285</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.015156</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI CONTROL ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.158912</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.031782</td>
    <td align="right">    0.890908</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005091</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.031782</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI HALL VAV BOX COMPONENT</td>
    <td align="right">    0.035636</td>
    <td align="right">    0.292021</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.007127</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001305</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.007127</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.386227</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.077245</td>
    <td align="right">    0.366563</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004724</td>
    <td align="right">    0.000010</td>
    <td align="right">    0.077245</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.015620</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.015620</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001557</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.015620</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NOURISHMENT VAV BOX COMPONENT</td>
    <td align="right">    0.071872</td>
    <td align="right">    0.179266</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.014374</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002125</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.014374</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE HALL VAV BOX COMPONENT</td>
    <td align="right">    0.102600</td>
    <td align="right">    0.342231</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.020520</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001113</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.020520</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE JANITOR VAV BOX COMPONENT</td>
    <td align="right">    0.012139</td>
    <td align="right">    0.314912</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.002428</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001210</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002428</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE STATION VAV BOX COMPONENT</td>
    <td align="right">    0.097319</td>
    <td align="right">    0.189858</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.019464</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002007</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.019464</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.014663</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.014663</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001461</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.014663</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OFFICE VAV BOX COMPONENT</td>
    <td align="right">    0.104450</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001164</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.010445</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 1 VAV BOX COMPONENT</td>
    <td align="right">    0.789238</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009234</td>
    <td align="right">    0.000024</td>
    <td align="right">    0.473543</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 2 VAV BOX COMPONENT</td>
    <td align="right">    0.803056</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.600000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.009004</td>
    <td align="right">    0.000025</td>
    <td align="right">    0.481834</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 3 VAV BOX COMPONENT</td>
    <td align="right">    0.748776</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.748776</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.008466</td>
    <td align="right">    0.000038</td>
    <td align="right">    0.748776</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PACU VAV BOX COMPONENT</td>
    <td align="right">    0.050967</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.050967</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.050967</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP HALL VAV BOX COMPONENT</td>
    <td align="right">    0.099020</td>
    <td align="right">    0.377483</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.019804</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001009</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.019804</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 1 VAV BOX COMPONENT</td>
    <td align="right">    0.089192</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.089192</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.089192</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 2 VAV BOX COMPONENT</td>
    <td align="right">    0.159508</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.159508</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">    0.000020</td>
    <td align="right">    0.159508</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.018413</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.018413</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001835</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.018413</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PROCEDURE ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.336241</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.336241</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006350</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.336241</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION VAV BOX COMPONENT</td>
    <td align="right">    0.197932</td>
    <td align="right">    0.182048</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.039586</td>
    <td align="right">    0.715276</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002093</td>
    <td align="right">    0.000005</td>
    <td align="right">    0.039586</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION HALL VAV BOX COMPONENT</td>
    <td align="right">    0.025211</td>
    <td align="right">    0.359424</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.005042</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001060</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.005042</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECOVERY ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.304924</td>
    <td align="right">    0.835735</td>
    <td align="right">    0.870000</td>
    <td align="right">    0.265284</td>
    <td align="right">    0.870000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003039</td>
    <td align="right">    0.000033</td>
    <td align="right">    0.265284</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCHEDULING VAV BOX COMPONENT</td>
    <td align="right">    0.034134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001544</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003413</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCRUB VAV BOX COMPONENT</td>
    <td align="right">    0.015634</td>
    <td align="right">    0.380356</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.003127</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001002</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003127</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL VAV BOX COMPONENT</td>
    <td align="right">    0.049548</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.049548</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002116</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.049548</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL HOLD VAV BOX COMPONENT</td>
    <td align="right">    0.021345</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.021345</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002051</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.021345</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL WORK VAV BOX COMPONENT</td>
    <td align="right">    0.066676</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.066676</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001994</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.066676</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STEP DOWN VAV BOX COMPONENT</td>
    <td align="right">    0.193567</td>
    <td align="right">    0.731401</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.133561</td>
    <td align="right">    0.731405</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003473</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.133561</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE HALL VAV BOX COMPONENT</td>
    <td align="right">    0.099871</td>
    <td align="right">    0.436644</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.019974</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000873</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.019974</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE STORAGE VAV BOX COMPONENT</td>
    <td align="right">    0.058940</td>
    <td align="right">    0.475627</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.011788</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.000801</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.011788</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORAGE VAV BOX COMPONENT</td>
    <td align="right">    0.193763</td>
    <td align="right">    0.336126</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.038753</td>
    <td align="right">    0.896335</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001134</td>
    <td align="right">    0.000069</td>
    <td align="right">    0.116527</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SUB-STERILE VAV BOX COMPONENT</td>
    <td align="right">    0.054805</td>
    <td align="right">    0.253177</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.010961</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001505</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.013033</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL VAV BOX COMPONENT</td>
    <td align="right">    0.067444</td>
    <td align="right">    0.268707</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.013489</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001418</td>
    <td align="right">    0.000016</td>
    <td align="right">    0.027591</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY JANITOR VAV BOX COMPONENT</td>
    <td align="right">    0.009413</td>
    <td align="right">    0.315869</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.001883</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001206</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001883</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.077134</td>
    <td align="right">    0.330403</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.015427</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001153</td>
    <td align="right">    0.000015</td>
    <td align="right">    0.025831</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 VESTIBULE VAV BOX COMPONENT</td>
    <td align="right">    0.025152</td>
    <td align="right">    0.202648</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.005030</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001880</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.005030</td>
    <td align="right">       16.00</td>
    <td align="right">    0.007000</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE VAV BOX COMPONENT</td>
    <td align="right">    0.235461</td>
    <td align="right">    0.101019</td>
    <td align="right">    0.313000</td>
    <td align="right">    0.073699</td>
    <td align="right">    0.601271</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003772</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.019359</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.019359</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001628</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 DICTATION VAV BOX COMPONENT</td>
    <td align="right">    0.023407</td>
    <td align="right">    0.211705</td>
    <td align="right">    0.180000</td>
    <td align="right">    0.004213</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001800</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 1 VAV BOX COMPONENT</td>
    <td align="right">    0.255546</td>
    <td align="right">    0.664812</td>
    <td align="right">    0.510000</td>
    <td align="right">    0.130329</td>
    <td align="right">    0.554014</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003820</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 2 VAV BOX COMPONENT</td>
    <td align="right">    0.254836</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.254836</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 3 VAV BOX COMPONENT</td>
    <td align="right">    0.339781</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.339781</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 4 VAV BOX COMPONENT</td>
    <td align="right">    0.049492</td>
    <td align="right">    0.800964</td>
    <td align="right">    0.640000</td>
    <td align="right">    0.031675</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003171</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 5 VAV BOX COMPONENT</td>
    <td align="right">    0.210367</td>
    <td align="right">    0.785156</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.145154</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003235</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 6 VAV BOX COMPONENT</td>
    <td align="right">    0.106381</td>
    <td align="right">    0.998123</td>
    <td align="right">    0.940000</td>
    <td align="right">    0.099998</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002545</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 7 VAV BOX COMPONENT</td>
    <td align="right">    0.373759</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.373759</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 8 VAV BOX COMPONENT</td>
    <td align="right">    0.130734</td>
    <td align="right">    0.974638</td>
    <td align="right">    0.930000</td>
    <td align="right">    0.121582</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002606</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 9 VAV BOX COMPONENT</td>
    <td align="right">    0.186879</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.186879</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 1 VAV BOX COMPONENT</td>
    <td align="right">    0.057054</td>
    <td align="right">    0.223344</td>
    <td align="right">    0.134000</td>
    <td align="right">    0.007645</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001706</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 2 VAV BOX COMPONENT</td>
    <td align="right">    0.056205</td>
    <td align="right">    0.226715</td>
    <td align="right">    0.136000</td>
    <td align="right">    0.007644</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001681</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 3 VAV BOX COMPONENT</td>
    <td align="right">    0.054239</td>
    <td align="right">    0.234933</td>
    <td align="right">    0.141000</td>
    <td align="right">    0.007648</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001622</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 4 VAV BOX COMPONENT</td>
    <td align="right">    0.054656</td>
    <td align="right">    0.256454</td>
    <td align="right">    0.154000</td>
    <td align="right">    0.008417</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001486</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 5 VAV BOX COMPONENT</td>
    <td align="right">    0.058103</td>
    <td align="right">    0.241240</td>
    <td align="right">    0.145000</td>
    <td align="right">    0.008425</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001579</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 6 VAV BOX COMPONENT</td>
    <td align="right">    0.057717</td>
    <td align="right">    0.242853</td>
    <td align="right">    0.146000</td>
    <td align="right">    0.008427</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001569</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 JANITOR VAV BOX COMPONENT</td>
    <td align="right">    0.044759</td>
    <td align="right">    0.099642</td>
    <td align="right">    0.120000</td>
    <td align="right">    0.005371</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003824</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 LOUNGE VAV BOX COMPONENT</td>
    <td align="right">    0.036768</td>
    <td align="right">    0.154029</td>
    <td align="right">    0.208000</td>
    <td align="right">    0.007648</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002474</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 1 VAV BOX COMPONENT</td>
    <td align="right">    0.063339</td>
    <td align="right">    0.167649</td>
    <td align="right">    0.268000</td>
    <td align="right">    0.016975</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002273</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 2 VAV BOX COMPONENT</td>
    <td align="right">    0.077639</td>
    <td align="right">    0.164125</td>
    <td align="right">    0.268000</td>
    <td align="right">    0.020807</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002321</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE VAV BOX COMPONENT</td>
    <td align="right">    0.238340</td>
    <td align="right">    0.166332</td>
    <td align="right">    0.141000</td>
    <td align="right">    0.033606</td>
    <td align="right">    0.594010</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002291</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE HALL VAV BOX COMPONENT</td>
    <td align="right">    0.115585</td>
    <td align="right">    0.271937</td>
    <td align="right">    0.163000</td>
    <td align="right">    0.018840</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION VAV BOX COMPONENT</td>
    <td align="right">    0.495942</td>
    <td align="right">    0.140459</td>
    <td align="right">    0.295000</td>
    <td align="right">    0.146303</td>
    <td align="right">    0.374557</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002713</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION HALL VAV BOX COMPONENT</td>
    <td align="right">    0.168097</td>
    <td align="right">    0.237521</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.024038</td>
    <td align="right">    0.842227</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001604</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.035392</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.035392</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001512</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 1 VAV BOX COMPONENT</td>
    <td align="right">    0.085437</td>
    <td align="right">    0.268462</td>
    <td align="right">    0.228000</td>
    <td align="right">    0.019480</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001419</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 2 VAV BOX COMPONENT</td>
    <td align="right">    0.090873</td>
    <td align="right">    0.266426</td>
    <td align="right">    0.226000</td>
    <td align="right">    0.020537</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001430</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 1 VAV BOX COMPONENT</td>
    <td align="right">    0.016739</td>
    <td align="right">    0.236839</td>
    <td align="right">    0.284000</td>
    <td align="right">    0.004754</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001609</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 2 VAV BOX COMPONENT</td>
    <td align="right">    0.029647</td>
    <td align="right">    0.286538</td>
    <td align="right">    0.344000</td>
    <td align="right">    0.010199</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 3 VAV BOX COMPONENT</td>
    <td align="right">    0.038425</td>
    <td align="right">    0.265301</td>
    <td align="right">    0.318000</td>
    <td align="right">    0.012219</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001436</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 UTILITY VAV BOX COMPONENT</td>
    <td align="right">    0.051013</td>
    <td align="right">    0.174854</td>
    <td align="right">    0.210000</td>
    <td align="right">    0.010713</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002179</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK VAV BOX COMPONENT</td>
    <td align="right">    0.426421</td>
    <td align="right">    0.280565</td>
    <td align="right">    0.238000</td>
    <td align="right">    0.101488</td>
    <td align="right">    0.748173</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001358</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK HALL VAV BOX COMPONENT</td>
    <td align="right">    0.229164</td>
    <td align="right">    0.257635</td>
    <td align="right">    0.155000</td>
    <td align="right">    0.035520</td>
    <td align="right">    0.687027</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001479</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.023670</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.023670</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002359</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 X-RAY VAV BOX COMPONENT</td>
    <td align="right">    0.878726</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.218000</td>
    <td align="right">    0.191562</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005255</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 DRESSING ROOM VAV BOX COMPONENT</td>
    <td align="right">    0.018301</td>
    <td align="right">    0.162461</td>
    <td align="right">    0.138000</td>
    <td align="right">    0.002526</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002345</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 ELEVATOR HALL VAV BOX COMPONENT</td>
    <td align="right">    0.088628</td>
    <td align="right">    0.295541</td>
    <td align="right">    0.177000</td>
    <td align="right">    0.015687</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001289</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 HUMID VAV BOX COMPONENT</td>
    <td align="right">    0.042045</td>
    <td align="right">    0.181842</td>
    <td align="right">    0.155000</td>
    <td align="right">    0.006517</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002095</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 JANITOR VAV BOX COMPONENT</td>
    <td align="right">    0.026070</td>
    <td align="right">    0.171075</td>
    <td align="right">    0.205000</td>
    <td align="right">    0.005344</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002227</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOCKER VAV BOX COMPONENT</td>
    <td align="right">    0.067162</td>
    <td align="right">    0.126486</td>
    <td align="right">    0.171000</td>
    <td align="right">    0.011485</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003012</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE VAV BOX COMPONENT</td>
    <td align="right">    0.382590</td>
    <td align="right">    0.140441</td>
    <td align="right">    0.190000</td>
    <td align="right">    0.072692</td>
    <td align="right">    0.374508</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002713</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.066009</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.066009</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001850</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL VAV BOX COMPONENT</td>
    <td align="right">    0.323738</td>
    <td align="right">    0.076535</td>
    <td align="right">    0.010000</td>
    <td align="right">    0.003237</td>
    <td align="right">    0.437317</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.004978</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL HALL VAV BOX COMPONENT</td>
    <td align="right">    0.091285</td>
    <td align="right">    0.232652</td>
    <td align="right">    0.140000</td>
    <td align="right">    0.012780</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001638</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE VAV BOX COMPONENT</td>
    <td align="right">    0.902869</td>
    <td align="right">    0.238047</td>
    <td align="right">    0.202000</td>
    <td align="right">    0.182380</td>
    <td align="right">    0.634791</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001601</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE HALL VAV BOX COMPONENT</td>
    <td align="right">    0.223991</td>
    <td align="right">    0.263584</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.035391</td>
    <td align="right">    0.702892</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001445</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.019163</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.019163</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001910</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 1 VAV BOX COMPONENT</td>
    <td align="right">    0.738746</td>
    <td align="right">    0.830453</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.509734</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.003058</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 2 VAV BOX COMPONENT</td>
    <td align="right">    0.279375</td>
    <td align="right">        1.00</td>
    <td align="right">    0.830000</td>
    <td align="right">    0.231882</td>
    <td align="right">    0.830000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002540</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX COMPONENT</td>
    <td align="right">    0.028104</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.028104</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001801</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 1 VAV BOX COMPONENT</td>
    <td align="right">    0.030522</td>
    <td align="right">    0.250491</td>
    <td align="right">        1.00</td>
    <td align="right">    0.030522</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001521</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 2 VAV BOX COMPONENT</td>
    <td align="right">    0.026540</td>
    <td align="right">    0.224063</td>
    <td align="right">    0.269000</td>
    <td align="right">    0.007139</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001700</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 TREATMENT VAV BOX COMPONENT</td>
    <td align="right">    0.229426</td>
    <td align="right">    0.979110</td>
    <td align="right">    0.810000</td>
    <td align="right">    0.185835</td>
    <td align="right">    0.810000</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002594</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 1 VAV BOX COMPONENT</td>
    <td align="right">    0.736786</td>
    <td align="right">    0.217915</td>
    <td align="right">    0.261000</td>
    <td align="right">    0.192301</td>
    <td align="right">    0.581106</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001748</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 2 VAV BOX COMPONENT</td>
    <td align="right">    0.386112</td>
    <td align="right">    0.211215</td>
    <td align="right">    0.253000</td>
    <td align="right">    0.097686</td>
    <td align="right">    0.563239</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001804</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UTILITY VAV BOX COMPONENT</td>
    <td align="right">    0.048346</td>
    <td align="right">    0.316282</td>
    <td align="right">    0.380000</td>
    <td align="right">    0.018372</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.001205</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 WORK VAV BOX COMPONENT</td>
    <td align="right">    0.285076</td>
    <td align="right">    0.142540</td>
    <td align="right">    0.121000</td>
    <td align="right">    0.034494</td>
    <td align="right">    0.496626</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.002673</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NE STAIR VAV BOX COMPONENT</td>
    <td align="right">    0.186734</td>
    <td align="right">    0.063690</td>
    <td align="right">    0.038000</td>
    <td align="right">    0.007096</td>
    <td align="right">    0.758169</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005982</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW ELEVATOR VAV BOX COMPONENT</td>
    <td align="right">    0.148502</td>
    <td align="right">    0.066739</td>
    <td align="right">    0.040000</td>
    <td align="right">    0.005940</td>
    <td align="right">    0.953362</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005709</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW STAIR VAV BOX COMPONENT</td>
    <td align="right">    0.207509</td>
    <td align="right">    0.065501</td>
    <td align="right">    0.039000</td>
    <td align="right">    0.008093</td>
    <td align="right">    0.682266</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.005817</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SW STAIR VAV BOX COMPONENT</td>
    <td align="right">    0.109729</td>
    <td align="right">    0.061935</td>
    <td align="right">    0.037000</td>
    <td align="right">    0.004060</td>
    <td align="right">        1.00</td>
    <td align="right">    0.500000</td>
    <td align="right">    0.006152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ANESTHESIA VAV BOX REHEAT COIL</td>
    <td align="right">      315.48</td>
    <td align="right">    0.000007</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 BIO HAZ VAV BOX REHEAT COIL</td>
    <td align="right">       46.81</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.943232</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CAFE VAV BOX REHEAT COIL</td>
    <td align="right">      358.16</td>
    <td align="right">    0.000008</td>
    <td align="right">        6.31</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN VAV BOX REHEAT COIL</td>
    <td align="right">      287.45</td>
    <td align="right">    0.000006</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN WORK VAV BOX REHEAT COIL</td>
    <td align="right">      353.67</td>
    <td align="right">    0.000008</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DICTATION VAV BOX REHEAT COIL</td>
    <td align="right">       18.41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.324376</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DRESSING ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      132.46</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELECTRICAL ROOM VAV BOX REHEAT COIL</td>
    <td align="right">       61.26</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELEVATOR PUMP ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      406.01</td>
    <td align="right">    0.000009</td>
    <td align="right">        7.21</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 HUMID VAV BOX REHEAT COIL</td>
    <td align="right">        9.14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.161021</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT HALL VAV BOX REHEAT COIL</td>
    <td align="right">       30.53</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.537824</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT ROOM VAV BOX REHEAT COIL</td>
    <td align="right">       15.62</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.275139</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY VAV BOX REHEAT COIL</td>
    <td align="right">      323.99</td>
    <td align="right">    0.000007</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY HALL VAV BOX REHEAT COIL</td>
    <td align="right">       62.50</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY TOILET VAV BOX REHEAT COIL</td>
    <td align="right">      324.27</td>
    <td align="right">    0.000007</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      306.60</td>
    <td align="right">    0.000007</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM HALL VAV BOX REHEAT COIL</td>
    <td align="right">       92.74</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.63</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOUNGE VAV BOX REHEAT COIL</td>
    <td align="right">      154.57</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS VAV BOX REHEAT COIL</td>
    <td align="right">      409.27</td>
    <td align="right">    0.000009</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI CONTROL ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      180.69</td>
    <td align="right">    0.000004</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI HALL VAV BOX REHEAT COIL</td>
    <td align="right">       40.52</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.713853</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      439.15</td>
    <td align="right">    0.000010</td>
    <td align="right">        7.74</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI TOILET VAV BOX REHEAT COIL</td>
    <td align="right">       88.80</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NOURISHMENT VAV BOX REHEAT COIL</td>
    <td align="right">       81.72</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE HALL VAV BOX REHEAT COIL</td>
    <td align="right">      116.66</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.06</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE JANITOR VAV BOX REHEAT COIL</td>
    <td align="right">       13.80</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.243171</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE STATION VAV BOX REHEAT COIL</td>
    <td align="right">      110.66</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE TOILET VAV BOX REHEAT COIL</td>
    <td align="right">       83.36</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OFFICE VAV BOX REHEAT COIL</td>
    <td align="right">       59.38</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 1 VAV BOX REHEAT COIL</td>
    <td align="right">     1108.54</td>
    <td align="right">    0.000024</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 2 VAV BOX REHEAT COIL</td>
    <td align="right">     1127.95</td>
    <td align="right">    0.000025</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 3 VAV BOX REHEAT COIL</td>
    <td align="right">     1752.86</td>
    <td align="right">    0.000038</td>
    <td align="right">       29.73</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PACU VAV BOX REHEAT COIL</td>
    <td align="right">      289.76</td>
    <td align="right">    0.000006</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP HALL VAV BOX REHEAT COIL</td>
    <td align="right">      112.59</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 1 VAV BOX REHEAT COIL</td>
    <td align="right">      507.08</td>
    <td align="right">    0.000011</td>
    <td align="right">        8.93</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 2 VAV BOX REHEAT COIL</td>
    <td align="right">      906.83</td>
    <td align="right">    0.000020</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP TOILET VAV BOX REHEAT COIL</td>
    <td align="right">      138.52</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PROCEDURE ROOM VAV BOX REHEAT COIL</td>
    <td align="right">     1911.60</td>
    <td align="right">    0.000042</td>
    <td align="right">       33.68</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION VAV BOX REHEAT COIL</td>
    <td align="right">      225.06</td>
    <td align="right">    0.000005</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION HALL VAV BOX REHEAT COIL</td>
    <td align="right">       28.67</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.505020</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECOVERY ROOM VAV BOX REHEAT COIL</td>
    <td align="right">     1508.19</td>
    <td align="right">    0.000033</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCHEDULING VAV BOX REHEAT COIL</td>
    <td align="right">       19.41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.341888</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCRUB VAV BOX REHEAT COIL</td>
    <td align="right">       17.78</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.313181</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL VAV BOX REHEAT COIL</td>
    <td align="right">      281.69</td>
    <td align="right">    0.000006</td>
    <td align="right">        4.96</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL HOLD VAV BOX REHEAT COIL</td>
    <td align="right">      121.35</td>
    <td align="right">    0.000003</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL WORK VAV BOX REHEAT COIL</td>
    <td align="right">      379.07</td>
    <td align="right">    0.000008</td>
    <td align="right">        6.68</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STEP DOWN VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE HALL VAV BOX REHEAT COIL</td>
    <td align="right">      113.56</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE STORAGE VAV BOX REHEAT COIL</td>
    <td align="right">       67.02</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORAGE VAV BOX REHEAT COIL</td>
    <td align="right">     3171.47</td>
    <td align="right">    0.000069</td>
    <td align="right">       68.39</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SUB-STERILE VAV BOX REHEAT COIL</td>
    <td align="right">      352.55</td>
    <td align="right">    0.000008</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL VAV BOX REHEAT COIL</td>
    <td align="right">      749.68</td>
    <td align="right">    0.000016</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY JANITOR VAV BOX REHEAT COIL</td>
    <td align="right">       10.70</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.188560</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY ROOM VAV BOX REHEAT COIL</td>
    <td align="right">      700.80</td>
    <td align="right">    0.000015</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 VESTIBULE VAV BOX REHEAT COIL</td>
    <td align="right">       75.00</td>
    <td align="right">    0.000002</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">AHU-1_HEATC</td>
    <td align="right">    11156.14</td>
    <td align="right">    0.000244</td>
    <td align="right">      183.25</td>
  </tr>
  <tr>
    <td align="right">AHU-1_EXTRAWATERHEATC</td>
    <td align="right">    11156.14</td>
    <td align="right">    0.000244</td>
    <td align="right">      183.25</td>
  </tr>
  <tr>
    <td align="right">AHU-2_HEATC</td>
    <td align="right">    63737.99</td>
    <td align="right">    0.001396</td>
    <td align="right">     1028.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE VAV BOX REHEAT COIL</td>
    <td align="right">     1971.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 CONFERENCE TOILET VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 DICTATION VAV BOX REHEAT COIL</td>
    <td align="right">      112.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 1 VAV BOX REHEAT COIL</td>
    <td align="right">     3486.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 2 VAV BOX REHEAT COIL</td>
    <td align="right">     6817.83</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 3 VAV BOX REHEAT COIL</td>
    <td align="right">     9090.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 4 VAV BOX REHEAT COIL</td>
    <td align="right">      847.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 5 VAV BOX REHEAT COIL</td>
    <td align="right">     3883.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 6 VAV BOX REHEAT COIL</td>
    <td align="right">     2675.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 7 VAV BOX REHEAT COIL</td>
    <td align="right">     9999.48</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 8 VAV BOX REHEAT COIL</td>
    <td align="right">     3252.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM 9 VAV BOX REHEAT COIL</td>
    <td align="right">     4999.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL</td>
    <td align="right">      204.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL</td>
    <td align="right">      204.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL</td>
    <td align="right">      204.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL</td>
    <td align="right">      225.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL</td>
    <td align="right">      225.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL</td>
    <td align="right">      225.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 JANITOR VAV BOX REHEAT COIL</td>
    <td align="right">      354.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 LOUNGE VAV BOX REHEAT COIL</td>
    <td align="right">      204.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL</td>
    <td align="right">      454.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL</td>
    <td align="right">      556.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE VAV BOX REHEAT COIL</td>
    <td align="right">     1205.61</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL</td>
    <td align="right">      504.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION VAV BOX REHEAT COIL</td>
    <td align="right">     3914.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL</td>
    <td align="right">      643.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 RECEPTION TOILET VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL</td>
    <td align="right">      521.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL</td>
    <td align="right">      549.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 1 VAV BOX REHEAT COIL</td>
    <td align="right">      127.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 2 VAV BOX REHEAT COIL</td>
    <td align="right">      272.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 STORAGE 3 VAV BOX REHEAT COIL</td>
    <td align="right">      326.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 UTILITY VAV BOX REHEAT COIL</td>
    <td align="right">      409.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK VAV BOX REHEAT COIL</td>
    <td align="right">     2715.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK HALL VAV BOX REHEAT COIL</td>
    <td align="right">      950.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 WORK TOILET VAV BOX REHEAT COIL</td>
    <td align="right">      633.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 2 X-RAY VAV BOX REHEAT COIL</td>
    <td align="right">     5125.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL</td>
    <td align="right">       67.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL</td>
    <td align="right">      639.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 HUMID VAV BOX REHEAT COIL</td>
    <td align="right">      174.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 JANITOR VAV BOX REHEAT COIL</td>
    <td align="right">      437.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOCKER VAV BOX REHEAT COIL</td>
    <td align="right">      307.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE VAV BOX REHEAT COIL</td>
    <td align="right">     1944.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE TOILET VAV BOX REHEAT COIL</td>
    <td align="right">     1765.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL</td>
    <td align="right">      451.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE VAV BOX REHEAT COIL</td>
    <td align="right">     4879.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL</td>
    <td align="right">      946.83</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE TOILET VAV BOX REHEAT COIL</td>
    <td align="right">      512.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL</td>
    <td align="right">    13637.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL</td>
    <td align="right">     6203.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY TOILET VAV BOX REHEAT COIL</td>
    <td align="right">    0.000000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 1 VAV BOX REHEAT COIL</td>
    <td align="right">      816.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 2 VAV BOX REHEAT COIL</td>
    <td align="right">      191.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 TREATMENT VAV BOX REHEAT COIL</td>
    <td align="right">     4971.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 1 VAV BOX REHEAT COIL</td>
    <td align="right">     5144.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 2 VAV BOX REHEAT COIL</td>
    <td align="right">     2771.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UTILITY VAV BOX REHEAT COIL</td>
    <td align="right">      491.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 WORK VAV BOX REHEAT COIL</td>
    <td align="right">     1663.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NE STAIR VAV BOX REHEAT COIL</td>
    <td align="right">     2412.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW ELEVATOR VAV BOX REHEAT COIL</td>
    <td align="right">     1555.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW STAIR VAV BOX REHEAT COIL</td>
    <td align="right">     2403.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SW STAIR VAV BOX REHEAT COIL</td>
    <td align="right">     1202.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AHU-1_EXTRAELECHEATC</td>
    <td align="right">    11156.14</td>
    <td align="right"> 10000000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-1</td>
    <td align="right">        5.57</td>
    <td align="right">        4.49</td>
    <td align="right">        7.48</td>
    <td align="right">        5.57</td>
    <td align="right">        7.48</td>
    <td align="right">        7.48</td>
    <td align="right">        1.00</td>
    <td align="right">    0.745681</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">AHU-2</td>
    <td align="right">        6.83</td>
    <td align="right">        4.36</td>
    <td align="right">       11.36</td>
    <td align="right">        4.36</td>
    <td align="right">       10.61</td>
    <td align="right">       10.61</td>
    <td align="right">        1.00</td>
    <td align="right">    0.411102</td>
    <td align="right">       10.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-1_OA_CONTROLLER</td>
    <td align="right">        7.48</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">AHU-2_OA_CONTROLLER</td>
    <td align="right">       10.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">AHU-1_COOLC DXCOIL</td>
    <td align="right">        7.48</td>
    <td align="right">   185638.64</td>
    <td align="right">    0.698083</td>
    <td align="right">        2.49</td>
    <td align="right">    61873.36</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">AHU-2_COOLC DXCOIL</td>
    <td align="right">       10.61</td>
    <td align="right">   225881.71</td>
    <td align="right">    0.748952</td>
    <td align="right">        3.54</td>
    <td align="right">    75286.37</td>
    <td align="right">    0.748952</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-1_FAN</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">AHU-2_FAN</td>
    <td align="right">       10.61</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Humidifier:Steam:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Humidifier:Steam:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity Volume [m3/s]</td>
    <td align="right">User-Specified Nominal Capacity Volume [m3/s]</td>
    <td align="right">Design Size Rated Power [W]</td>
    <td align="right">User-Specified Rated Power [W]</td>
  </tr>
  <tr>
    <td align="right">AHU-1 HUMIDIFIER</td>
    <td align="right">    0.000020</td>
    <td align="right">    0.000037</td>
    <td align="right">    96450.70</td>
    <td align="right">   100000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AHU-1_HEATC_CONTROLLER</td>
    <td align="right">    0.000244</td>
  </tr>
  <tr>
    <td align="right">AHU-1_EXTRAWATERHEATC_CONTROLLER</td>
    <td align="right">    0.000244</td>
  </tr>
  <tr>
    <td align="right">AHU-2_HEATC_CONTROLLER</td>
    <td align="right">    0.001396</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.007580</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.000701</td>
    <td align="right">    0.084064</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000063</td>
    <td align="right">        8.07</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000063</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.000701</td>
    <td align="right">      177.21</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">    31995.49</td>
    <td align="right">    31995.49</td>
    <td align="right">    0.000701</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">7F5C82</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">C732B0</td>
    <td align="right">8E5BB9 | 5507DC |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">577FC1</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C114C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">ADB8D0</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">84418A</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 4ABC66 | 8D1BC4 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">1535AC</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 4ABC66 | 8D1BC4 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 4ABC66 | 8D1BC4 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">84FB73 | C732B0 | F629C1 | C114C1 | ADB8D0 | 6D2616 | 9621FD | 42CEE1 | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 5ADC59 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORGE ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 4ABC66 | 8D1BC4 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">4ABC66 | 8D1BC4 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">F209CC</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">155BD6</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C5EA55</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">5E657E</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">8D1BC4</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C52EE0</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">1C33AD</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">F7D24D</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">FC22D1</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D4F411</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">38B339 |</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">577FC1 | 529072 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E7B55F</td>
    <td align="right">7F5C82 | E326E4 | 1D96D7 | 61E610 | D95F04 | 208CCF | B4E619 | 4B1439 | 4B55FA | CE618F | D22917 | C86329 |</td>
  </tr>
  <tr>
    <td align="right">FB3814</td>
    <td align="right">FE5A3C | 84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 5B04CF | 1C33AD | D4F411 | 38B339 | BE5F2F | 270BCE |</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">C732B0 | 5E657E | C52EE0 | F7D24D | FC22D1 |</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">8E5BB9 |</td>
  </tr>
  <tr>
    <td align="right">AF0124</td>
    <td align="right">84FB73 | F629C1 | C114C1 | ADB8D0 | 84418A | 1535AC | 6D2616 | B40F89 | 8E5BB9 | 3330D8 | 1775A6 | 9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 9C3A6A | 68A2D7 | CE3FEF | 5ADC59 | 38B339 | 88E360 |</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">270BCE</td>
    <td align="right">FB3814 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">481E71</td>
    <td align="right">78F987 |</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">D8037E |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">4A8120 |</td>
  </tr>
  <tr>
    <td align="right">E02487</td>
    <td align="right">BA05F7 |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">AAE778 | F67E1F |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">3AAD8B | 8128A9 |</td>
  </tr>
  <tr>
    <td align="right">E85BB5</td>
    <td align="right">7EB6E7 |</td>
  </tr>
  <tr>
    <td align="right">C114C1</td>
    <td align="right">D18914 |</td>
  </tr>
  <tr>
    <td align="right">879583</td>
    <td align="right">9B1541 | CF850A |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">A6BA23 | D10D28 | D4B39B |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
