    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.272885E+09</td>
    <td align="right">      264.43</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       17.17</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267728E+10</td>
    <td align="right">     3591.12</td>
    <td align="right">03-NOV-06:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
    <td align="right">0.265633E+09</td>
    <td align="right">      264.42</td>
    <td align="right">03-NOV-06:10</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240223E+10</td>
    <td align="right">     3337.20</td>
    <td align="right">22-DEC-07:01</td>
    <td align="right">        9.33</td>
    <td align="right">        2.59</td>
    <td align="right">0.257959E+09</td>
    <td align="right">      250.55</td>
    <td align="right">22-DEC-07:10</td>
    <td align="right">        9.33</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.357489E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.327197E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208598E+10</td>
    <td align="right">     2434.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.59</td>
    <td align="right">0.239851E+09</td>
    <td align="right">      244.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.33</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372017E+10</td>
    <td align="right">     3674.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.300400E+09</td>
    <td align="right">      264.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.98</td>
    <td align="right">       16.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1LOBBYHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 LOBBY HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555216E+09</td>
    <td align="right">      715.14</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">        9.25</td>
    <td align="right">        5.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471964E+09</td>
    <td align="right">      709.08</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562268E+09</td>
    <td align="right">      711.36</td>
    <td align="right">24-MAR-06:02</td>
    <td align="right">        7.28</td>
    <td align="right">        5.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.600906E+09</td>
    <td align="right">      714.18</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.632668E+09</td>
    <td align="right">      705.17</td>
    <td align="right">11-MAY-06:03</td>
    <td align="right">       21.33</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677595E+09</td>
    <td align="right">      736.53</td>
    <td align="right">30-JUN-05:01</td>
    <td align="right">       27.17</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.669038E+09</td>
    <td align="right">      719.20</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.708918E+09</td>
    <td align="right">      719.18</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661514E+09</td>
    <td align="right">      712.53</td>
    <td align="right">15-SEP-06:02</td>
    <td align="right">       17.88</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.631881E+09</td>
    <td align="right">      714.01</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578740E+09</td>
    <td align="right">      715.66</td>
    <td align="right">17-NOV-07:02</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.557841E+09</td>
    <td align="right">      695.94</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730855E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.471964E+09</td>
    <td align="right">      695.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708918E+09</td>
    <td align="right">      736.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1LOBBYTOILET></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 LOBBY TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.604791E+09</td>
    <td align="right">      461.10</td>
    <td align="right">12-JAN-18:01</td>
    <td align="right">       15.83</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.493983E+09</td>
    <td align="right">      460.76</td>
    <td align="right">24-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595490E+09</td>
    <td align="right">      463.60</td>
    <td align="right">10-MAR-18:01</td>
    <td align="right">       23.00</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.716596E+09</td>
    <td align="right">      466.87</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759630E+09</td>
    <td align="right">      444.63</td>
    <td align="right">10-MAY-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.824505E+09</td>
    <td align="right">      471.56</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.867483E+09</td>
    <td align="right">      472.32</td>
    <td align="right">20-JUL-17:01</td>
    <td align="right">       39.00</td>
    <td align="right">       20.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.884886E+09</td>
    <td align="right">      473.09</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.851478E+09</td>
    <td align="right">      473.85</td>
    <td align="right">07-SEP-17:01</td>
    <td align="right">       37.02</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.775374E+09</td>
    <td align="right">      471.20</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679750E+09</td>
    <td align="right">      470.03</td>
    <td align="right">01-NOV-17:01</td>
    <td align="right">       25.67</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.617571E+09</td>
    <td align="right">      443.21</td>
    <td align="right">27-DEC-18:01</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.867154E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.493983E+09</td>
    <td align="right">      443.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.884886E+09</td>
    <td align="right">      473.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1LOCKERROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOCKER ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 LOCKER ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287727E+10</td>
    <td align="right">     3487.80</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.428586E+09</td>
    <td align="right">      420.84</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">        7.17</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261123E+10</td>
    <td align="right">     3491.37</td>
    <td align="right">24-FEB-07:01</td>
    <td align="right">        7.17</td>
    <td align="right">        7.07</td>
    <td align="right">0.389215E+09</td>
    <td align="right">      420.85</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.309434E+10</td>
    <td align="right">     3489.78</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        8.17</td>
    <td align="right">        6.62</td>
    <td align="right">0.466961E+09</td>
    <td align="right">      420.86</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        7.70</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314614E+10</td>
    <td align="right">     3475.76</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.419910E+09</td>
    <td align="right">      420.86</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       15.33</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339124E+10</td>
    <td align="right">     3437.03</td>
    <td align="right">30-MAY-06:01</td>
    <td align="right">       18.67</td>
    <td align="right">        9.87</td>
    <td align="right">0.453837E+09</td>
    <td align="right">      420.86</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       13.50</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362284E+10</td>
    <td align="right">     3617.72</td>
    <td align="right">30-JUN-05:01</td>
    <td align="right">       27.17</td>
    <td align="right">       16.07</td>
    <td align="right">0.456195E+09</td>
    <td align="right">      420.86</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359793E+10</td>
    <td align="right">     3635.05</td>
    <td align="right">21-JUL-05:01</td>
    <td align="right">       27.00</td>
    <td align="right">       17.91</td>
    <td align="right">0.424166E+09</td>
    <td align="right">      420.86</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382814E+10</td>
    <td align="right">     3573.35</td>
    <td align="right">18-AUG-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       17.12</td>
    <td align="right">0.475023E+09</td>
    <td align="right">      420.86</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352282E+10</td>
    <td align="right">     3470.24</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
    <td align="right">0.422837E+09</td>
    <td align="right">      420.86</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330817E+10</td>
    <td align="right">     3475.91</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.434057E+09</td>
    <td align="right">      420.86</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       17.17</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304126E+10</td>
    <td align="right">     3489.54</td>
    <td align="right">17-NOV-07:01</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">0.425724E+09</td>
    <td align="right">      420.86</td>
    <td align="right">06-NOV-07:10</td>
    <td align="right">        9.50</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291949E+10</td>
    <td align="right">     3493.83</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.416662E+09</td>
    <td align="right">      420.85</td>
    <td align="right">05-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389609E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.521317E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261123E+10</td>
    <td align="right">     3437.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.389215E+09</td>
    <td align="right">      420.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382814E+10</td>
    <td align="right">     3635.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.17</td>
    <td align="right">       19.22</td>
    <td align="right">0.475023E+09</td>
    <td align="right">      420.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       17.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1LOCKERROOMHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOCKER ROOM HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 LOCKER ROOM HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.514296E+09</td>
    <td align="right">      348.91</td>
    <td align="right">27-JAN-18:00</td>
    <td align="right">       23.00</td>
    <td align="right">        8.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.478932E+09</td>
    <td align="right">      337.69</td>
    <td align="right">03-FEB-18:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.539372E+09</td>
    <td align="right">      338.02</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.541119E+09</td>
    <td align="right">      631.81</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.566773E+09</td>
    <td align="right">      555.04</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592457E+09</td>
    <td align="right">      985.37</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.588322E+09</td>
    <td align="right">      952.70</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613820E+09</td>
    <td align="right">      826.37</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">       26.17</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.572607E+09</td>
    <td align="right">      545.61</td>
    <td align="right">01-SEP-06:03</td>
    <td align="right">       23.90</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.555206E+09</td>
    <td align="right">      534.68</td>
    <td align="right">20-OCT-06:01</td>
    <td align="right">       15.00</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.521775E+09</td>
    <td align="right">      380.11</td>
    <td align="right">10-NOV-07:02</td>
    <td align="right">       14.67</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521448E+09</td>
    <td align="right">      350.64</td>
    <td align="right">01-DEC-17:55</td>
    <td align="right">       18.00</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.660613E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478932E+09</td>
    <td align="right">      337.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.33</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613820E+09</td>
    <td align="right">      985.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       19.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1LOUNGE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146868E+10</td>
    <td align="right">     1764.14</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.233349E+09</td>
    <td align="right">      229.55</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">        7.17</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135828E+10</td>
    <td align="right">     1765.75</td>
    <td align="right">24-FEB-07:01</td>
    <td align="right">        7.17</td>
    <td align="right">        7.07</td>
    <td align="right">0.212243E+09</td>
    <td align="right">      229.55</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160501E+10</td>
    <td align="right">     1764.91</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        8.17</td>
    <td align="right">        6.62</td>
    <td align="right">0.254456E+09</td>
    <td align="right">      229.56</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        7.70</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.157594E+10</td>
    <td align="right">     1757.71</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.228020E+09</td>
    <td align="right">      229.56</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       15.33</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168942E+10</td>
    <td align="right">     1730.92</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.246263E+09</td>
    <td align="right">      229.56</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       13.50</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176213E+10</td>
    <td align="right">     1762.28</td>
    <td align="right">28-JUN-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       14.73</td>
    <td align="right">0.246760E+09</td>
    <td align="right">      229.56</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.171813E+10</td>
    <td align="right">     1771.84</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">0.229193E+09</td>
    <td align="right">      229.56</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183231E+10</td>
    <td align="right">     1770.83</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.256948E+09</td>
    <td align="right">      229.56</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167543E+10</td>
    <td align="right">     1751.76</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
    <td align="right">       13.99</td>
    <td align="right">0.228548E+09</td>
    <td align="right">      229.56</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.161836E+10</td>
    <td align="right">     1756.03</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.235354E+09</td>
    <td align="right">      229.56</td>
    <td align="right">11-OCT-06:10</td>
    <td align="right">       17.17</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151314E+10</td>
    <td align="right">     1763.31</td>
    <td align="right">17-NOV-07:01</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">0.231321E+09</td>
    <td align="right">      229.56</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.50</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149175E+10</td>
    <td align="right">     1765.36</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.226885E+09</td>
    <td align="right">      229.56</td>
    <td align="right">05-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193086E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.282934E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135828E+10</td>
    <td align="right">     1730.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.212243E+09</td>
    <td align="right">      229.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183231E+10</td>
    <td align="right">     1771.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.256948E+09</td>
    <td align="right">      229.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       19.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1MEDGAS></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MED GAS</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 MED GAS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38709128.88</td>
    <td align="right">       52.18</td>
    <td align="right">07-JAN-15:01</td>
    <td align="right">       22.83</td>
    <td align="right">       12.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 17169495.18</td>
    <td align="right">       52.32</td>
    <td align="right">18-FEB-15:01</td>
    <td align="right">       22.00</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 36847079.30</td>
    <td align="right">       52.77</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118142E+09</td>
    <td align="right">      119.08</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150057E+09</td>
    <td align="right">      129.05</td>
    <td align="right">19-MAY-14:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236819E+09</td>
    <td align="right">      223.02</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       39.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.276040E+09</td>
    <td align="right">      295.96</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286575E+09</td>
    <td align="right">      305.23</td>
    <td align="right">28-AUG-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264114E+09</td>
    <td align="right">      296.09</td>
    <td align="right">18-SEP-06:02</td>
    <td align="right">       25.50</td>
    <td align="right">       12.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158886E+09</td>
    <td align="right">      288.66</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">       25.00</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 86610640.95</td>
    <td align="right">       67.95</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">       26.00</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47846390.91</td>
    <td align="right">       49.99</td>
    <td align="right">12-DEC-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171782E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17169495.18</td>
    <td align="right">       49.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286575E+09</td>
    <td align="right">      305.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1MRICONTROLROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI CONTROL ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 MRI CONTROL ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226784E+10</td>
    <td align="right">     2184.71</td>
    <td align="right">27-JAN-06:01</td>
    <td align="right">       12.83</td>
    <td align="right">        5.22</td>
    <td align="right">0.150264E+09</td>
    <td align="right">      142.83</td>
    <td align="right">17-JAN-07:10</td>
    <td align="right">       12.83</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.203193E+10</td>
    <td align="right">     2208.31</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">       11.91</td>
    <td align="right">0.136281E+09</td>
    <td align="right">      142.83</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240553E+10</td>
    <td align="right">     2263.32</td>
    <td align="right">17-MAR-05:01</td>
    <td align="right">       13.48</td>
    <td align="right">        9.59</td>
    <td align="right">0.163250E+09</td>
    <td align="right">      142.84</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        7.70</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242502E+10</td>
    <td align="right">     2300.44</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">       19.87</td>
    <td align="right">       10.33</td>
    <td align="right">0.146796E+09</td>
    <td align="right">      142.84</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       15.33</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261987E+10</td>
    <td align="right">     2305.55</td>
    <td align="right">11-MAY-05:01</td>
    <td align="right">       21.83</td>
    <td align="right">       11.96</td>
    <td align="right">0.158442E+09</td>
    <td align="right">      142.84</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       13.50</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272228E+10</td>
    <td align="right">     2306.69</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">       22.83</td>
    <td align="right">       13.05</td>
    <td align="right">0.158736E+09</td>
    <td align="right">      142.84</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269494E+10</td>
    <td align="right">     2315.90</td>
    <td align="right">27-JUL-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.54</td>
    <td align="right">0.147437E+09</td>
    <td align="right">      142.84</td>
    <td align="right">07-JUL-06:10</td>
    <td align="right">       26.50</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284313E+10</td>
    <td align="right">     2316.43</td>
    <td align="right">30-AUG-05:01</td>
    <td align="right">       21.83</td>
    <td align="right">       17.24</td>
    <td align="right">0.164896E+09</td>
    <td align="right">      142.84</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261953E+10</td>
    <td align="right">     2320.47</td>
    <td align="right">06-SEP-05:01</td>
    <td align="right">       23.20</td>
    <td align="right">       18.09</td>
    <td align="right">0.147156E+09</td>
    <td align="right">      142.84</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251018E+10</td>
    <td align="right">     2319.50</td>
    <td align="right">03-OCT-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.53</td>
    <td align="right">0.151579E+09</td>
    <td align="right">      142.84</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">        9.00</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232140E+10</td>
    <td align="right">     2319.74</td>
    <td align="right">03-NOV-05:01</td>
    <td align="right">       16.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.148794E+09</td>
    <td align="right">      142.84</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.50</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223911E+10</td>
    <td align="right">     2219.54</td>
    <td align="right">13-DEC-06:01</td>
    <td align="right">        9.83</td>
    <td align="right">        9.32</td>
    <td align="right">0.145794E+09</td>
    <td align="right">      142.83</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297008E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.181942E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203193E+10</td>
    <td align="right">     2184.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.83</td>
    <td align="right">        5.22</td>
    <td align="right">0.136281E+09</td>
    <td align="right">      142.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284313E+10</td>
    <td align="right">     2320.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.20</td>
    <td align="right">       18.54</td>
    <td align="right">0.164896E+09</td>
    <td align="right">      142.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1MRIHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 MRI HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.240829E+09</td>
    <td align="right">      368.72</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214645E+09</td>
    <td align="right">      147.77</td>
    <td align="right">01-FEB-18:00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248630E+09</td>
    <td align="right">      258.50</td>
    <td align="right">17-MAR-06:02</td>
    <td align="right">       14.30</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280477E+09</td>
    <td align="right">      432.96</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306029E+09</td>
    <td align="right">      434.62</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341893E+09</td>
    <td align="right">      451.26</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347971E+09</td>
    <td align="right">      453.36</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363676E+09</td>
    <td align="right">      453.89</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.338767E+09</td>
    <td align="right">      445.51</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301308E+09</td>
    <td align="right">      441.47</td>
    <td align="right">04-OCT-06:03</td>
    <td align="right">       20.17</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262341E+09</td>
    <td align="right">      436.62</td>
    <td align="right">03-NOV-06:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242930E+09</td>
    <td align="right">      413.77</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348950E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214645E+09</td>
    <td align="right">      147.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363676E+09</td>
    <td align="right">      453.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1MRIROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 MRI ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.613897E+10</td>
    <td align="right">     5650.10</td>
    <td align="right">12-JAN-06:01</td>
    <td align="right">        5.83</td>
    <td align="right">        5.30</td>
    <td align="right">0.397356E+09</td>
    <td align="right">      374.08</td>
    <td align="right">17-JAN-07:10</td>
    <td align="right">       12.83</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556947E+10</td>
    <td align="right">     5662.99</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">       11.91</td>
    <td align="right">0.361063E+09</td>
    <td align="right">      374.08</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.651601E+10</td>
    <td align="right">     5657.41</td>
    <td align="right">17-MAR-05:01</td>
    <td align="right">       13.48</td>
    <td align="right">        9.59</td>
    <td align="right">0.431486E+09</td>
    <td align="right">      374.09</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        7.70</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.624314E+10</td>
    <td align="right">     5666.99</td>
    <td align="right">27-APR-05:01</td>
    <td align="right">       12.00</td>
    <td align="right">        7.75</td>
    <td align="right">0.386005E+09</td>
    <td align="right">      374.09</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       15.33</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.660754E+10</td>
    <td align="right">     5658.66</td>
    <td align="right">26-MAY-05:01</td>
    <td align="right">       21.33</td>
    <td align="right">       12.59</td>
    <td align="right">0.416287E+09</td>
    <td align="right">      374.09</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       13.50</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.665682E+10</td>
    <td align="right">     5657.68</td>
    <td align="right">01-JUN-05:01</td>
    <td align="right">       22.83</td>
    <td align="right">       13.05</td>
    <td align="right">0.415677E+09</td>
    <td align="right">      374.09</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.652635E+10</td>
    <td align="right">     5677.52</td>
    <td align="right">27-JUL-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.54</td>
    <td align="right">0.386061E+09</td>
    <td align="right">      374.10</td>
    <td align="right">07-JUL-06:10</td>
    <td align="right">       26.50</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.691448E+10</td>
    <td align="right">     5676.71</td>
    <td align="right">30-AUG-05:01</td>
    <td align="right">       21.83</td>
    <td align="right">       17.24</td>
    <td align="right">0.432006E+09</td>
    <td align="right">      374.09</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.639080E+10</td>
    <td align="right">     5679.03</td>
    <td align="right">12-SEP-05:01</td>
    <td align="right">       22.62</td>
    <td align="right">       18.82</td>
    <td align="right">0.385568E+09</td>
    <td align="right">      374.10</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.641176E+10</td>
    <td align="right">     5676.48</td>
    <td align="right">03-OCT-05:01</td>
    <td align="right">       22.00</td>
    <td align="right">       18.53</td>
    <td align="right">0.398517E+09</td>
    <td align="right">      374.09</td>
    <td align="right">30-OCT-06:10</td>
    <td align="right">        9.00</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613406E+10</td>
    <td align="right">     5691.62</td>
    <td align="right">03-NOV-05:01</td>
    <td align="right">       16.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.392413E+09</td>
    <td align="right">      374.09</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.50</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.610392E+10</td>
    <td align="right">     5651.73</td>
    <td align="right">13-DEC-06:01</td>
    <td align="right">        9.83</td>
    <td align="right">        9.32</td>
    <td align="right">0.385664E+09</td>
    <td align="right">      374.08</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.762133E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.478810E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556947E+10</td>
    <td align="right">     5650.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.83</td>
    <td align="right">        5.30</td>
    <td align="right">0.361063E+09</td>
    <td align="right">      374.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691448E+10</td>
    <td align="right">     5691.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       18.82</td>
    <td align="right">0.432006E+09</td>
    <td align="right">      374.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1MRITOILET></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 MRI TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239960E+09</td>
    <td align="right">      164.76</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205254E+09</td>
    <td align="right">      161.95</td>
    <td align="right">16-FEB-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">       12.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238284E+09</td>
    <td align="right">      168.03</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273059E+09</td>
    <td align="right">      171.14</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289383E+09</td>
    <td align="right">      162.66</td>
    <td align="right">10-MAY-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318519E+09</td>
    <td align="right">      173.05</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.352757E+09</td>
    <td align="right">      173.54</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.355168E+09</td>
    <td align="right">      173.64</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348093E+09</td>
    <td align="right">      173.78</td>
    <td align="right">08-SEP-17:01</td>
    <td align="right">       36.52</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311481E+09</td>
    <td align="right">      173.20</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274738E+09</td>
    <td align="right">      172.08</td>
    <td align="right">01-NOV-17:01</td>
    <td align="right">       25.67</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255727E+09</td>
    <td align="right">      162.03</td>
    <td align="right">01-DEC-18:01</td>
    <td align="right">       17.00</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346242E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205254E+09</td>
    <td align="right">      161.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.355168E+09</td>
    <td align="right">      173.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1NOURISHMENT></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NOURISHMENT</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 NOURISHMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.787066E+09</td>
    <td align="right">      931.15</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.157379E+09</td>
    <td align="right">      154.73</td>
    <td align="right">31-JAN-07:10</td>
    <td align="right">        8.33</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.728498E+09</td>
    <td align="right">      931.75</td>
    <td align="right">24-FEB-07:01</td>
    <td align="right">        7.17</td>
    <td align="right">        7.07</td>
    <td align="right">0.143161E+09</td>
    <td align="right">      154.73</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.851719E+09</td>
    <td align="right">      931.40</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        8.17</td>
    <td align="right">        6.62</td>
    <td align="right">0.171421E+09</td>
    <td align="right">      154.74</td>
    <td align="right">07-MAR-07:10</td>
    <td align="right">        7.70</td>
    <td align="right">        6.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793504E+09</td>
    <td align="right">      926.10</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.152854E+09</td>
    <td align="right">      154.73</td>
    <td align="right">18-APR-06:10</td>
    <td align="right">       14.50</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.829277E+09</td>
    <td align="right">      905.94</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">0.164769E+09</td>
    <td align="right">      154.73</td>
    <td align="right">16-MAY-06:10</td>
    <td align="right">       17.00</td>
    <td align="right">        6.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.837319E+09</td>
    <td align="right">      925.13</td>
    <td align="right">28-JUN-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       14.73</td>
    <td align="right">0.164698E+09</td>
    <td align="right">      154.73</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.806903E+09</td>
    <td align="right">      930.33</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">0.152754E+09</td>
    <td align="right">      154.74</td>
    <td align="right">06-JUL-06:10</td>
    <td align="right">       23.33</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.870733E+09</td>
    <td align="right">      929.78</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.171551E+09</td>
    <td align="right">      154.74</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       23.33</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.798142E+09</td>
    <td align="right">      917.50</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
    <td align="right">       13.99</td>
    <td align="right">0.152541E+09</td>
    <td align="right">      154.74</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.810489E+09</td>
    <td align="right">      923.80</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.157745E+09</td>
    <td align="right">      154.73</td>
    <td align="right">31-OCT-06:10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789422E+09</td>
    <td align="right">      929.94</td>
    <td align="right">17-NOV-07:01</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">0.155615E+09</td>
    <td align="right">      154.73</td>
    <td align="right">21-NOV-07:10</td>
    <td align="right">       11.50</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799516E+09</td>
    <td align="right">      931.36</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.152975E+09</td>
    <td align="right">      154.74</td>
    <td align="right">05-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970259E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189746E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.728498E+09</td>
    <td align="right">      905.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.143161E+09</td>
    <td align="right">      154.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.870733E+09</td>
    <td align="right">      931.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.171551E+09</td>
    <td align="right">      154.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1NURSEHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 NURSE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.626208E+09</td>
    <td align="right">      449.07</td>
    <td align="right">27-JAN-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.576687E+09</td>
    <td align="right">      384.58</td>
    <td align="right">16-FEB-07:04</td>
    <td align="right">       11.17</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633004E+09</td>
    <td align="right">      388.55</td>
    <td align="right">01-MAR-07:03</td>
    <td align="right">        9.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.592108E+09</td>
    <td align="right">      380.19</td>
    <td align="right">25-APR-06:05</td>
    <td align="right">       22.33</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608355E+09</td>
    <td align="right">      366.52</td>
    <td align="right">09-MAY-07:50</td>
    <td align="right">       25.50</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.613634E+09</td>
    <td align="right">      396.48</td>
    <td align="right">30-JUN-17:00</td>
    <td align="right">       40.00</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641170E+09</td>
    <td align="right">      394.97</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.659226E+09</td>
    <td align="right">      410.02</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.642752E+09</td>
    <td align="right">      445.46</td>
    <td align="right">28-SEP-17:00</td>
    <td align="right">       36.60</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.646230E+09</td>
    <td align="right">      488.37</td>
    <td align="right">06-OCT-17:00</td>
    <td align="right">       34.00</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623868E+09</td>
    <td align="right">      439.10</td>
    <td align="right">09-NOV-17:00</td>
    <td align="right">       27.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625003E+09</td>
    <td align="right">      479.80</td>
    <td align="right">22-DEC-16:40</td>
    <td align="right">       24.33</td>
    <td align="right">        9.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.748824E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.576687E+09</td>
    <td align="right">      366.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659226E+09</td>
    <td align="right">      488.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1NURSEJANITOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 NURSE JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81991012.47</td>
    <td align="right">      137.45</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 76631458.11</td>
    <td align="right">      141.78</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        6.17</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87041672.15</td>
    <td align="right">      136.83</td>
    <td align="right">31-MAR-06:01</td>
    <td align="right">        4.58</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85020672.94</td>
    <td align="right">      145.98</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 87678039.55</td>
    <td align="right">       95.27</td>
    <td align="right">05-MAY-06:03</td>
    <td align="right">       17.83</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 89405067.62</td>
    <td align="right">      140.50</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88630010.77</td>
    <td align="right">      124.92</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92515386.10</td>
    <td align="right">      113.09</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">       26.17</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 86823705.19</td>
    <td align="right">       90.80</td>
    <td align="right">15-SEP-06:02</td>
    <td align="right">       17.88</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 86528999.11</td>
    <td align="right">      135.66</td>
    <td align="right">27-OCT-06:01</td>
    <td align="right">       11.33</td>
    <td align="right">        3.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 82639759.43</td>
    <td align="right">      109.41</td>
    <td align="right">30-NOV-07:01</td>
    <td align="right">        9.17</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 85043344.24</td>
    <td align="right">      141.21</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102995E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 76631458.11</td>
    <td align="right">       90.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.58</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 92515386.10</td>
    <td align="right">      145.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1NURSESTATION></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE STATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 NURSE STATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.999229E+09</td>
    <td align="right">     1262.21</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.224637E+09</td>
    <td align="right">      221.90</td>
    <td align="right">19-JAN-07:10</td>
    <td align="right">        9.33</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.903051E+09</td>
    <td align="right">     1262.83</td>
    <td align="right">24-FEB-07:01</td>
    <td align="right">        7.17</td>
    <td align="right">        7.07</td>
    <td align="right">0.203921E+09</td>
    <td align="right">      221.90</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105402E+10</td>
    <td align="right">     1262.19</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        8.17</td>
    <td align="right">        6.62</td>
    <td align="right">0.244300E+09</td>
    <td align="right">      221.90</td>
    <td align="right">23-MAR-06:10</td>
    <td align="right">       12.62</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.998226E+09</td>
    <td align="right">     1254.95</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.218101E+09</td>
    <td align="right">      221.90</td>
    <td align="right">19-APR-06:10</td>
    <td align="right">       12.83</td>
    <td align="right">        4.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104013E+10</td>
    <td align="right">     1228.24</td>
    <td align="right">11-MAY-06:03</td>
    <td align="right">       21.33</td>
    <td align="right">       11.72</td>
    <td align="right">0.235048E+09</td>
    <td align="right">      221.89</td>
    <td align="right">10-MAY-06:10</td>
    <td align="right">       20.67</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106380E+10</td>
    <td align="right">     1254.36</td>
    <td align="right">28-JUN-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       14.73</td>
    <td align="right">0.235218E+09</td>
    <td align="right">      221.90</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102894E+10</td>
    <td align="right">     1261.85</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">0.218088E+09</td>
    <td align="right">      221.90</td>
    <td align="right">07-JUL-06:10</td>
    <td align="right">       26.50</td>
    <td align="right">       14.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111591E+10</td>
    <td align="right">     1261.10</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.245133E+09</td>
    <td align="right">      221.90</td>
    <td align="right">31-AUG-06:10</td>
    <td align="right">       25.98</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102662E+10</td>
    <td align="right">     1244.38</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
    <td align="right">       13.99</td>
    <td align="right">0.217990E+09</td>
    <td align="right">      221.90</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103516E+10</td>
    <td align="right">     1252.49</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.225309E+09</td>
    <td align="right">      221.90</td>
    <td align="right">25-OCT-06:10</td>
    <td align="right">        5.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100520E+10</td>
    <td align="right">     1260.59</td>
    <td align="right">17-NOV-07:01</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">0.222176E+09</td>
    <td align="right">      221.90</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">       18.33</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100994E+10</td>
    <td align="right">     1259.75</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.218306E+09</td>
    <td align="right">      221.90</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122802E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.270823E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.903051E+09</td>
    <td align="right">     1228.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.203921E+09</td>
    <td align="right">      221.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111591E+10</td>
    <td align="right">     1262.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.245133E+09</td>
    <td align="right">      221.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1NURSETOILET></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 NURSE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.230018E+09</td>
    <td align="right">      157.84</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210906E+09</td>
    <td align="right">      156.82</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">       12.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238519E+09</td>
    <td align="right">      157.35</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231096E+09</td>
    <td align="right">      154.41</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232111E+09</td>
    <td align="right">      151.15</td>
    <td align="right">25-MAY-17:01</td>
    <td align="right">       30.83</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236139E+09</td>
    <td align="right">      159.64</td>
    <td align="right">30-JUN-17:01</td>
    <td align="right">       39.83</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243793E+09</td>
    <td align="right">      159.82</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248724E+09</td>
    <td align="right">      159.84</td>
    <td align="right">18-AUG-17:01</td>
    <td align="right">       29.50</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.239576E+09</td>
    <td align="right">      159.75</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       28.08</td>
    <td align="right">       20.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239260E+09</td>
    <td align="right">      158.34</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231974E+09</td>
    <td align="right">      160.20</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">       18.67</td>
    <td align="right">       13.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237035E+09</td>
    <td align="right">      152.29</td>
    <td align="right">01-DEC-18:01</td>
    <td align="right">       17.00</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281915E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210906E+09</td>
    <td align="right">      151.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        7.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248724E+09</td>
    <td align="right">      160.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.83</td>
    <td align="right">       20.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1OFFICE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.941763E+09</td>
    <td align="right">     1364.88</td>
    <td align="right">20-JAN-07:02</td>
    <td align="right">        9.25</td>
    <td align="right">        5.07</td>
    <td align="right"> 88724640.74</td>
    <td align="right">      102.66</td>
    <td align="right">27-JAN-07:10</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.853924E+09</td>
    <td align="right">     1359.29</td>
    <td align="right">01-FEB-07:02</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 80954706.73</td>
    <td align="right">      102.67</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101691E+10</td>
    <td align="right">     1363.65</td>
    <td align="right">24-MAR-06:02</td>
    <td align="right">        7.28</td>
    <td align="right">        5.29</td>
    <td align="right"> 97124347.00</td>
    <td align="right">      102.67</td>
    <td align="right">23-MAR-06:10</td>
    <td align="right">       12.62</td>
    <td align="right">        8.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103285E+10</td>
    <td align="right">     1362.45</td>
    <td align="right">07-APR-06:02</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right"> 87079611.46</td>
    <td align="right">      102.67</td>
    <td align="right">27-APR-06:10</td>
    <td align="right">       12.33</td>
    <td align="right">        7.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109263E+10</td>
    <td align="right">     1341.63</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right"> 93969587.01</td>
    <td align="right">      102.66</td>
    <td align="right">10-MAY-06:10</td>
    <td align="right">       20.67</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115128E+10</td>
    <td align="right">     1367.35</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right"> 94157765.09</td>
    <td align="right">      102.67</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113142E+10</td>
    <td align="right">     1368.03</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right"> 87489542.53</td>
    <td align="right">      102.67</td>
    <td align="right">06-JUL-06:10</td>
    <td align="right">       23.33</td>
    <td align="right">       13.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120379E+10</td>
    <td align="right">     1367.30</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right"> 98117885.70</td>
    <td align="right">      102.67</td>
    <td align="right">31-AUG-06:10</td>
    <td align="right">       25.98</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110803E+10</td>
    <td align="right">     1355.80</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
    <td align="right">       13.99</td>
    <td align="right"> 87289895.42</td>
    <td align="right">      102.67</td>
    <td align="right">20-SEP-06:10</td>
    <td align="right">       24.30</td>
    <td align="right">       14.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106590E+10</td>
    <td align="right">     1358.32</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right"> 89980863.91</td>
    <td align="right">      102.67</td>
    <td align="right">05-OCT-06:10</td>
    <td align="right">       19.00</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.989506E+09</td>
    <td align="right">     1370.38</td>
    <td align="right">17-NOV-07:02</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right"> 88489653.33</td>
    <td align="right">      102.67</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">       18.33</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.967584E+09</td>
    <td align="right">     1342.77</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right"> 86710196.00</td>
    <td align="right">      102.66</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">       11.33</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.108009E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.853924E+09</td>
    <td align="right">     1341.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right"> 80954706.73</td>
    <td align="right">      102.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120379E+10</td>
    <td align="right">     1370.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right"> 98117885.70</td>
    <td align="right">      102.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 OPERATING ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.834905E+10</td>
    <td align="right">     7566.86</td>
    <td align="right">27-JAN-06:01</td>
    <td align="right">       12.83</td>
    <td align="right">        5.22</td>
    <td align="right">0.265052E+09</td>
    <td align="right">      236.05</td>
    <td align="right">27-JAN-14:20</td>
    <td align="right">       27.00</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.713035E+10</td>
    <td align="right">     7385.23</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">       11.91</td>
    <td align="right">0.235024E+09</td>
    <td align="right">      225.67</td>
    <td align="right">01-FEB-14:20</td>
    <td align="right">       15.67</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.824936E+10</td>
    <td align="right">     7642.84</td>
    <td align="right">17-MAR-05:01</td>
    <td align="right">       13.48</td>
    <td align="right">        9.59</td>
    <td align="right">0.282725E+09</td>
    <td align="right">      225.79</td>
    <td align="right">31-MAR-13:20</td>
    <td align="right">       22.20</td>
    <td align="right">        8.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.848394E+10</td>
    <td align="right">     8031.67</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">       19.87</td>
    <td align="right">       10.33</td>
    <td align="right">0.260108E+09</td>
    <td align="right">      234.50</td>
    <td align="right">14-APR-13:20</td>
    <td align="right">       34.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.892789E+10</td>
    <td align="right">     8052.21</td>
    <td align="right">10-MAY-05:01</td>
    <td align="right">       19.17</td>
    <td align="right">       10.10</td>
    <td align="right">0.282303E+09</td>
    <td align="right">      234.40</td>
    <td align="right">17-MAY-13:20</td>
    <td align="right">       34.00</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.930765E+10</td>
    <td align="right">     8405.87</td>
    <td align="right">29-JUN-05:01</td>
    <td align="right">       28.00</td>
    <td align="right">       14.66</td>
    <td align="right">0.285598E+09</td>
    <td align="right">      238.65</td>
    <td align="right">16-JUN-11:20</td>
    <td align="right">       36.67</td>
    <td align="right">       14.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.940532E+10</td>
    <td align="right">     8536.70</td>
    <td align="right">21-JUL-05:01</td>
    <td align="right">       27.00</td>
    <td align="right">       17.91</td>
    <td align="right">0.263788E+09</td>
    <td align="right">      237.48</td>
    <td align="right">07-JUL-13:20</td>
    <td align="right">       36.67</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.988261E+10</td>
    <td align="right">     8563.13</td>
    <td align="right">16-AUG-05:01</td>
    <td align="right">       28.83</td>
    <td align="right">       20.43</td>
    <td align="right">0.297127E+09</td>
    <td align="right">      241.88</td>
    <td align="right">25-AUG-13:20</td>
    <td align="right">       40.33</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.929444E+10</td>
    <td align="right">     8620.03</td>
    <td align="right">19-SEP-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       12.63</td>
    <td align="right">0.264458E+09</td>
    <td align="right">      245.11</td>
    <td align="right">28-SEP-14:50</td>
    <td align="right">       37.62</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910178E+10</td>
    <td align="right">     8424.54</td>
    <td align="right">04-OCT-05:01</td>
    <td align="right">       20.83</td>
    <td align="right">       17.02</td>
    <td align="right">0.272853E+09</td>
    <td align="right">      244.34</td>
    <td align="right">06-OCT-14:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.844561E+10</td>
    <td align="right">     8203.70</td>
    <td align="right">03-NOV-05:01</td>
    <td align="right">       16.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.264779E+09</td>
    <td align="right">      240.69</td>
    <td align="right">09-NOV-14:20</td>
    <td align="right">       28.00</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.824432E+10</td>
    <td align="right">     7574.73</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        8.83</td>
    <td align="right">        4.29</td>
    <td align="right">0.257281E+09</td>
    <td align="right">      236.54</td>
    <td align="right">22-DEC-14:20</td>
    <td align="right">       25.33</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104822E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.323110E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.713035E+10</td>
    <td align="right">     7385.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.83</td>
    <td align="right">        4.29</td>
    <td align="right">0.235024E+09</td>
    <td align="right">      225.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.988261E+10</td>
    <td align="right">     8620.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.83</td>
    <td align="right">       20.43</td>
    <td align="right">0.297127E+09</td>
    <td align="right">      245.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.33</td>
    <td align="right">       16.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 OPERATING ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.826215E+10</td>
    <td align="right">     7812.20</td>
    <td align="right">27-JAN-06:01</td>
    <td align="right">       12.83</td>
    <td align="right">        5.22</td>
    <td align="right">0.273684E+09</td>
    <td align="right">      236.21</td>
    <td align="right">27-JAN-10:39</td>
    <td align="right">       21.33</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.737912E+10</td>
    <td align="right">     7815.36</td>
    <td align="right">17-FEB-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">       11.91</td>
    <td align="right">0.246456E+09</td>
    <td align="right">      230.83</td>
    <td align="right">02-FEB-10:39</td>
    <td align="right">       11.67</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.864835E+10</td>
    <td align="right">     8027.31</td>
    <td align="right">17-MAR-05:01</td>
    <td align="right">       13.48</td>
    <td align="right">        9.59</td>
    <td align="right">0.297022E+09</td>
    <td align="right">      236.76</td>
    <td align="right">31-MAR-10:30</td>
    <td align="right">       18.30</td>
    <td align="right">        7.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.880886E+10</td>
    <td align="right">     8361.90</td>
    <td align="right">26-APR-05:01</td>
    <td align="right">       19.87</td>
    <td align="right">       10.33</td>
    <td align="right">0.273067E+09</td>
    <td align="right">      246.33</td>
    <td align="right">14-APR-10:09</td>
    <td align="right">       29.33</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934516E+10</td>
    <td align="right">     8449.71</td>
    <td align="right">10-MAY-05:01</td>
    <td align="right">       19.17</td>
    <td align="right">       10.10</td>
    <td align="right">0.298125E+09</td>
    <td align="right">      248.46</td>
    <td align="right">18-MAY-10:09</td>
    <td align="right">       30.33</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.961053E+10</td>
    <td align="right">     8652.52</td>
    <td align="right">30-JUN-05:01</td>
    <td align="right">       27.17</td>
    <td align="right">       16.07</td>
    <td align="right">0.300336E+09</td>
    <td align="right">      251.78</td>
    <td align="right">16-JUN-09:50</td>
    <td align="right">       34.67</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.960165E+10</td>
    <td align="right">     8711.74</td>
    <td align="right">21-JUL-05:01</td>
    <td align="right">       27.00</td>
    <td align="right">       17.91</td>
    <td align="right">0.275446E+09</td>
    <td align="right">      246.72</td>
    <td align="right">07-JUL-10:39</td>
    <td align="right">       33.33</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100157E+11</td>
    <td align="right">     8701.56</td>
    <td align="right">16-AUG-05:01</td>
    <td align="right">       28.83</td>
    <td align="right">       20.43</td>
    <td align="right">0.308991E+09</td>
    <td align="right">      250.81</td>
    <td align="right">25-AUG-10:30</td>
    <td align="right">       36.00</td>
    <td align="right">       15.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.927684E+10</td>
    <td align="right">     8697.49</td>
    <td align="right">19-SEP-05:01</td>
    <td align="right">       26.00</td>
    <td align="right">       12.63</td>
    <td align="right">0.272707E+09</td>
    <td align="right">      244.21</td>
    <td align="right">08-SEP-09:39</td>
    <td align="right">       31.47</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.905272E+10</td>
    <td align="right">     8533.04</td>
    <td align="right">04-OCT-05:01</td>
    <td align="right">       20.83</td>
    <td align="right">       17.02</td>
    <td align="right">0.280758E+09</td>
    <td align="right">      245.46</td>
    <td align="right">18-OCT-09:50</td>
    <td align="right">       25.33</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.837218E+10</td>
    <td align="right">     8372.22</td>
    <td align="right">03-NOV-05:01</td>
    <td align="right">       16.00</td>
    <td align="right">       12.46</td>
    <td align="right">0.272394E+09</td>
    <td align="right">      240.14</td>
    <td align="right">10-NOV-10:30</td>
    <td align="right">       24.00</td>
    <td align="right">       10.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.818447E+10</td>
    <td align="right">     7822.81</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        8.83</td>
    <td align="right">        4.29</td>
    <td align="right">0.265642E+09</td>
    <td align="right">      233.74</td>
    <td align="right">01-DEC-10:30</td>
    <td align="right">       18.50</td>
    <td align="right">        8.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106558E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.336463E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.737912E+10</td>
    <td align="right">     7812.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.83</td>
    <td align="right">        4.29</td>
    <td align="right">0.246456E+09</td>
    <td align="right">      230.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.67</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100157E+11</td>
    <td align="right">     8711.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.83</td>
    <td align="right">       20.43</td>
    <td align="right">0.308991E+09</td>
    <td align="right">      251.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       20.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1OPERATINGROOM3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 OPERATING ROOM 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.900292E+10</td>
    <td align="right">     5409.50</td>
    <td align="right">27-JAN-16:10</td>
    <td align="right">       26.83</td>
    <td align="right">        9.61</td>
    <td align="right">0.248841E+09</td>
    <td align="right">      227.66</td>
    <td align="right">27-JAN-16:19</td>
    <td align="right">       26.67</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.828411E+10</td>
    <td align="right">     5402.90</td>
    <td align="right">03-FEB-16:00</td>
    <td align="right">       17.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.225046E+09</td>
    <td align="right">      227.28</td>
    <td align="right">14-FEB-13:50</td>
    <td align="right">       18.83</td>
    <td align="right">       13.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.949775E+10</td>
    <td align="right">     5412.49</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       22.70</td>
    <td align="right">        8.53</td>
    <td align="right">0.270124E+09</td>
    <td align="right">      227.28</td>
    <td align="right">09-MAR-07:10</td>
    <td align="right">       10.27</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.901653E+10</td>
    <td align="right">     5490.69</td>
    <td align="right">14-APR-14:10</td>
    <td align="right">       34.17</td>
    <td align="right">       14.11</td>
    <td align="right">0.241910E+09</td>
    <td align="right">      228.63</td>
    <td align="right">21-APR-15:20</td>
    <td align="right">       29.00</td>
    <td align="right">       10.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943959E+10</td>
    <td align="right">     5495.38</td>
    <td align="right">19-MAY-14:10</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">0.261427E+09</td>
    <td align="right">      229.13</td>
    <td align="right">05-MAY-15:20</td>
    <td align="right">       34.67</td>
    <td align="right">       12.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.945999E+10</td>
    <td align="right">     5519.80</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       18.38</td>
    <td align="right">0.260463E+09</td>
    <td align="right">      228.94</td>
    <td align="right">16-JUN-15:20</td>
    <td align="right">       40.67</td>
    <td align="right">       16.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.943127E+10</td>
    <td align="right">     5501.18</td>
    <td align="right">21-JUL-15:10</td>
    <td align="right">       39.00</td>
    <td align="right">       20.03</td>
    <td align="right">0.240428E+09</td>
    <td align="right">      227.45</td>
    <td align="right">07-JUL-13:20</td>
    <td align="right">       36.67</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.985072E+10</td>
    <td align="right">     5523.81</td>
    <td align="right">25-AUG-15:10</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">0.270130E+09</td>
    <td align="right">      228.30</td>
    <td align="right">24-AUG-15:20</td>
    <td align="right">       38.67</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.922692E+10</td>
    <td align="right">     5483.88</td>
    <td align="right">01-SEP-15:10</td>
    <td align="right">       36.83</td>
    <td align="right">       21.39</td>
    <td align="right">0.239746E+09</td>
    <td align="right">      227.28</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.928641E+10</td>
    <td align="right">     5470.72</td>
    <td align="right">06-OCT-15:10</td>
    <td align="right">       35.00</td>
    <td align="right">       14.85</td>
    <td align="right">0.249181E+09</td>
    <td align="right">      227.71</td>
    <td align="right">13-OCT-15:20</td>
    <td align="right">       26.00</td>
    <td align="right">        9.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.895009E+10</td>
    <td align="right">     5453.09</td>
    <td align="right">10-NOV-16:05</td>
    <td align="right">       24.50</td>
    <td align="right">       12.13</td>
    <td align="right">0.245776E+09</td>
    <td align="right">      227.40</td>
    <td align="right">30-NOV-15:09</td>
    <td align="right">       24.83</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.901690E+10</td>
    <td align="right">     5428.92</td>
    <td align="right">01-DEC-16:05</td>
    <td align="right">       22.67</td>
    <td align="right">        9.82</td>
    <td align="right">0.241957E+09</td>
    <td align="right">      227.28</td>
    <td align="right">05-DEC-13:50</td>
    <td align="right">       15.83</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110463E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.299503E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.828411E+10</td>
    <td align="right">     5402.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        7.86</td>
    <td align="right">0.225046E+09</td>
    <td align="right">      227.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.27</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985072E+10</td>
    <td align="right">     5523.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       21.39</td>
    <td align="right">0.270130E+09</td>
    <td align="right">      229.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.67</td>
    <td align="right">       19.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PACU></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PACU</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PACU_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.996243E+09</td>
    <td align="right">      557.13</td>
    <td align="right">12-JAN-18:01</td>
    <td align="right">       15.83</td>
    <td align="right">        9.56</td>
    <td align="right"> 78706570.80</td>
    <td align="right">       73.44</td>
    <td align="right">30-JAN-11:30</td>
    <td align="right">       20.50</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.901008E+09</td>
    <td align="right">      557.69</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">       12.02</td>
    <td align="right"> 71373287.84</td>
    <td align="right">       73.45</td>
    <td align="right">06-FEB-10:39</td>
    <td align="right">       13.67</td>
    <td align="right">        9.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103742E+10</td>
    <td align="right">      558.10</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right"> 85473468.50</td>
    <td align="right">       73.44</td>
    <td align="right">06-MAR-09:20</td>
    <td align="right">       13.47</td>
    <td align="right">       12.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.991971E+09</td>
    <td align="right">      556.75</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right"> 76177103.13</td>
    <td align="right">       73.45</td>
    <td align="right">17-APR-09:50</td>
    <td align="right">       23.80</td>
    <td align="right">       12.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101956E+10</td>
    <td align="right">      530.60</td>
    <td align="right">25-MAY-17:01</td>
    <td align="right">       30.83</td>
    <td align="right">       13.26</td>
    <td align="right"> 82238527.28</td>
    <td align="right">       73.44</td>
    <td align="right">08-MAY-08:39</td>
    <td align="right">       27.67</td>
    <td align="right">       12.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102738E+10</td>
    <td align="right">      559.99</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right"> 82166244.38</td>
    <td align="right">       73.44</td>
    <td align="right">19-JUN-12:39</td>
    <td align="right">       37.67</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101953E+10</td>
    <td align="right">      561.02</td>
    <td align="right">13-JUL-17:01</td>
    <td align="right">       30.17</td>
    <td align="right">       21.22</td>
    <td align="right"> 76168698.42</td>
    <td align="right">       73.44</td>
    <td align="right">24-JUL-08:30</td>
    <td align="right">       28.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107099E+10</td>
    <td align="right">      561.33</td>
    <td align="right">18-AUG-17:01</td>
    <td align="right">       29.50</td>
    <td align="right">       20.04</td>
    <td align="right"> 85641015.67</td>
    <td align="right">       73.43</td>
    <td align="right">28-AUG-07:19</td>
    <td align="right">       29.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100736E+10</td>
    <td align="right">      561.34</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       28.08</td>
    <td align="right">       20.88</td>
    <td align="right"> 76017155.89</td>
    <td align="right">       73.45</td>
    <td align="right">25-SEP-08:09</td>
    <td align="right">       24.68</td>
    <td align="right">       18.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102237E+10</td>
    <td align="right">      560.45</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right"> 78761427.74</td>
    <td align="right">       73.44</td>
    <td align="right">17-OCT-07:19</td>
    <td align="right">       19.67</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.998301E+09</td>
    <td align="right">      560.42</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">       18.67</td>
    <td align="right">       13.74</td>
    <td align="right"> 77713224.49</td>
    <td align="right">       73.44</td>
    <td align="right">06-NOV-09:00</td>
    <td align="right">       17.00</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101673E+10</td>
    <td align="right">      540.01</td>
    <td align="right">01-DEC-16:05</td>
    <td align="right">       22.67</td>
    <td align="right">        9.82</td>
    <td align="right"> 76336962.18</td>
    <td align="right">       73.45</td>
    <td align="right">18-DEC-09:39</td>
    <td align="right">       10.67</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121088E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.946774E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901008E+09</td>
    <td align="right">      530.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        9.56</td>
    <td align="right"> 71373287.84</td>
    <td align="right">       73.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.67</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107099E+10</td>
    <td align="right">      561.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       21.22</td>
    <td align="right"> 85641015.67</td>
    <td align="right">       73.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.67</td>
    <td align="right">       20.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PRE-OPHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PRE-OP HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.599177E+09</td>
    <td align="right">      376.71</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">        7.17</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.556129E+09</td>
    <td align="right">      377.15</td>
    <td align="right">23-FEB-07:03</td>
    <td align="right">        8.17</td>
    <td align="right">        8.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610567E+09</td>
    <td align="right">      370.07</td>
    <td align="right">14-MAR-06:03</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.619020E+09</td>
    <td align="right">      505.24</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.660083E+09</td>
    <td align="right">      516.92</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.726610E+09</td>
    <td align="right">     1193.08</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721275E+09</td>
    <td align="right">      998.23</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.761065E+09</td>
    <td align="right">      822.73</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">       26.17</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.700085E+09</td>
    <td align="right">      574.84</td>
    <td align="right">08-SEP-17:00</td>
    <td align="right">       36.60</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.651510E+09</td>
    <td align="right">      554.34</td>
    <td align="right">06-OCT-17:00</td>
    <td align="right">       34.00</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600088E+09</td>
    <td align="right">      399.28</td>
    <td align="right">02-NOV-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.589710E+09</td>
    <td align="right">      359.98</td>
    <td align="right">22-DEC-17:17</td>
    <td align="right">       22.67</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556129E+09</td>
    <td align="right">      359.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.761065E+09</td>
    <td align="right">     1193.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.60</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PRE-OPROOM1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PRE-OP ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133237E+10</td>
    <td align="right">      958.57</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right"> 66912350.77</td>
    <td align="right">       64.27</td>
    <td align="right">11-JAN-15:39</td>
    <td align="right">       19.33</td>
    <td align="right">       10.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113695E+10</td>
    <td align="right">      958.14</td>
    <td align="right">16-FEB-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">       12.47</td>
    <td align="right"> 59915955.01</td>
    <td align="right">       64.26</td>
    <td align="right">23-FEB-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134808E+10</td>
    <td align="right">      965.92</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right"> 72497511.20</td>
    <td align="right">       64.27</td>
    <td align="right">31-MAR-12:50</td>
    <td align="right">       22.10</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.147704E+10</td>
    <td align="right">      969.32</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right"> 65863284.81</td>
    <td align="right">       64.27</td>
    <td align="right">27-APR-09:50</td>
    <td align="right">       18.83</td>
    <td align="right">       10.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155685E+10</td>
    <td align="right">      922.46</td>
    <td align="right">10-MAY-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       14.24</td>
    <td align="right"> 71330055.78</td>
    <td align="right">       64.27</td>
    <td align="right">08-MAY-10:09</td>
    <td align="right">       29.33</td>
    <td align="right">       12.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165546E+10</td>
    <td align="right">      980.18</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right"> 71660652.61</td>
    <td align="right">       64.26</td>
    <td align="right">12-JUN-12:30</td>
    <td align="right">       33.00</td>
    <td align="right">       14.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168738E+10</td>
    <td align="right">      980.38</td>
    <td align="right">20-JUL-17:01</td>
    <td align="right">       39.00</td>
    <td align="right">       20.03</td>
    <td align="right"> 66349715.54</td>
    <td align="right">       64.26</td>
    <td align="right">24-JUL-12:30</td>
    <td align="right">       31.00</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174262E+10</td>
    <td align="right">      980.41</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right"> 74677276.35</td>
    <td align="right">       64.26</td>
    <td align="right">29-AUG-08:09</td>
    <td align="right">       26.67</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164150E+10</td>
    <td align="right">      980.75</td>
    <td align="right">08-SEP-17:01</td>
    <td align="right">       36.52</td>
    <td align="right">       20.70</td>
    <td align="right"> 66174199.06</td>
    <td align="right">       64.26</td>
    <td align="right">25-SEP-11:09</td>
    <td align="right">       29.27</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154682E+10</td>
    <td align="right">      976.98</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right"> 68015754.23</td>
    <td align="right">       64.27</td>
    <td align="right">16-OCT-11:30</td>
    <td align="right">       29.00</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140367E+10</td>
    <td align="right">      972.83</td>
    <td align="right">01-NOV-17:01</td>
    <td align="right">       25.67</td>
    <td align="right">       14.34</td>
    <td align="right"> 66675771.02</td>
    <td align="right">       64.27</td>
    <td align="right">06-NOV-13:39</td>
    <td align="right">       24.67</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134688E+10</td>
    <td align="right">      918.38</td>
    <td align="right">27-DEC-18:01</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right"> 65035973.46</td>
    <td align="right">       64.27</td>
    <td align="right">14-DEC-12:39</td>
    <td align="right">       14.67</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178756E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.815108E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.113695E+10</td>
    <td align="right">      918.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right"> 59915955.01</td>
    <td align="right">       64.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.67</td>
    <td align="right">        6.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174262E+10</td>
    <td align="right">      980.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.70</td>
    <td align="right"> 74677276.35</td>
    <td align="right">       64.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.00</td>
    <td align="right">       19.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PRE-OPROOM2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PRE-OP ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253762E+10</td>
    <td align="right">     1718.75</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right">0.121192E+09</td>
    <td align="right">      114.93</td>
    <td align="right">17-JAN-16:49</td>
    <td align="right">       24.17</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233403E+10</td>
    <td align="right">     1722.78</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">       12.02</td>
    <td align="right">0.109777E+09</td>
    <td align="right">      114.92</td>
    <td align="right">28-FEB-12:39</td>
    <td align="right">       17.00</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267678E+10</td>
    <td align="right">     1725.43</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.131906E+09</td>
    <td align="right">      114.93</td>
    <td align="right">07-MAR-12:09</td>
    <td align="right">       16.70</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260521E+10</td>
    <td align="right">     1724.65</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">0.117782E+09</td>
    <td align="right">      114.93</td>
    <td align="right">18-APR-10:39</td>
    <td align="right">       24.67</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267841E+10</td>
    <td align="right">     1641.79</td>
    <td align="right">25-MAY-17:01</td>
    <td align="right">       30.83</td>
    <td align="right">       13.26</td>
    <td align="right">0.127243E+09</td>
    <td align="right">      114.94</td>
    <td align="right">30-MAY-13:50</td>
    <td align="right">       32.00</td>
    <td align="right">       13.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268843E+10</td>
    <td align="right">     1734.21</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right">0.127162E+09</td>
    <td align="right">      114.92</td>
    <td align="right">22-JUN-08:00</td>
    <td align="right">       30.00</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270297E+10</td>
    <td align="right">     1736.29</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">0.117634E+09</td>
    <td align="right">      114.92</td>
    <td align="right">05-JUL-12:39</td>
    <td align="right">       36.67</td>
    <td align="right">       16.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277975E+10</td>
    <td align="right">     1736.39</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">0.132397E+09</td>
    <td align="right">      114.92</td>
    <td align="right">28-AUG-13:50</td>
    <td align="right">       37.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263333E+10</td>
    <td align="right">     1736.25</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       28.08</td>
    <td align="right">       20.88</td>
    <td align="right">0.117258E+09</td>
    <td align="right">      114.93</td>
    <td align="right">26-SEP-10:39</td>
    <td align="right">       28.83</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.265599E+10</td>
    <td align="right">     1734.89</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">0.121470E+09</td>
    <td align="right">      114.93</td>
    <td align="right">16-OCT-13:50</td>
    <td align="right">       30.83</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256509E+10</td>
    <td align="right">     1732.54</td>
    <td align="right">01-NOV-17:01</td>
    <td align="right">       25.67</td>
    <td align="right">       14.34</td>
    <td align="right">0.119931E+09</td>
    <td align="right">      114.94</td>
    <td align="right">21-NOV-12:09</td>
    <td align="right">       23.33</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.261508E+10</td>
    <td align="right">     1644.44</td>
    <td align="right">27-DEC-18:01</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right">0.117903E+09</td>
    <td align="right">      114.93</td>
    <td align="right">26-DEC-15:09</td>
    <td align="right">       23.00</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314727E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146166E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233403E+10</td>
    <td align="right">     1641.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        8.06</td>
    <td align="right">0.109777E+09</td>
    <td align="right">      114.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.70</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.277975E+10</td>
    <td align="right">     1736.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.88</td>
    <td align="right">0.132397E+09</td>
    <td align="right">      114.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.17</td>
    <td align="right">       20.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PRE-OPTOILET></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PRE-OP TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219838E+09</td>
    <td align="right">      198.61</td>
    <td align="right">10-JAN-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121967E+09</td>
    <td align="right">      194.30</td>
    <td align="right">22-FEB-18:01</td>
    <td align="right">       17.83</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172436E+09</td>
    <td align="right">      201.31</td>
    <td align="right">16-MAR-17:01</td>
    <td align="right">       27.83</td>
    <td align="right">       13.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297007E+09</td>
    <td align="right">      207.18</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330381E+09</td>
    <td align="right">      207.35</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404842E+09</td>
    <td align="right">      237.38</td>
    <td align="right">28-JUN-17:12</td>
    <td align="right">       41.67</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423484E+09</td>
    <td align="right">      232.77</td>
    <td align="right">20-JUL-17:12</td>
    <td align="right">       39.00</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443268E+09</td>
    <td align="right">      237.98</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413770E+09</td>
    <td align="right">      234.56</td>
    <td align="right">08-SEP-17:12</td>
    <td align="right">       36.43</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338682E+09</td>
    <td align="right">      223.11</td>
    <td align="right">05-OCT-17:25</td>
    <td align="right">       33.00</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267534E+09</td>
    <td align="right">      206.14</td>
    <td align="right">01-NOV-16:50</td>
    <td align="right">       26.33</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213127E+09</td>
    <td align="right">      190.76</td>
    <td align="right">27-DEC-18:01</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364634E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121967E+09</td>
    <td align="right">      190.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443268E+09</td>
    <td align="right">      237.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.67</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1PROCEDUREROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PROCEDURE ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 PROCEDURE ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250548E+10</td>
    <td align="right">     3103.97</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right">0.185286E+09</td>
    <td align="right">      185.49</td>
    <td align="right">27-JAN-16:19</td>
    <td align="right">       26.67</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.223363E+10</td>
    <td align="right">     3083.61</td>
    <td align="right">16-FEB-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">       12.47</td>
    <td align="right">0.165154E+09</td>
    <td align="right">      179.54</td>
    <td align="right">09-FEB-16:19</td>
    <td align="right">       20.67</td>
    <td align="right">        9.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263809E+10</td>
    <td align="right">     3193.49</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.200128E+09</td>
    <td align="right">      183.51</td>
    <td align="right">15-MAR-16:19</td>
    <td align="right">       28.10</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282719E+10</td>
    <td align="right">     3284.68</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">0.183989E+09</td>
    <td align="right">      189.88</td>
    <td align="right">14-APR-16:19</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303730E+10</td>
    <td align="right">     3213.46</td>
    <td align="right">18-MAY-17:01</td>
    <td align="right">       35.00</td>
    <td align="right">       14.22</td>
    <td align="right">0.201287E+09</td>
    <td align="right">      191.28</td>
    <td align="right">18-MAY-16:19</td>
    <td align="right">       35.67</td>
    <td align="right">       14.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330893E+10</td>
    <td align="right">     3414.22</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right">0.202814E+09</td>
    <td align="right">      193.88</td>
    <td align="right">16-JUN-15:50</td>
    <td align="right">       41.67</td>
    <td align="right">       16.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340072E+10</td>
    <td align="right">     3426.32</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">0.187140E+09</td>
    <td align="right">      193.82</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       38.00</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350203E+10</td>
    <td align="right">     3421.22</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">0.210357E+09</td>
    <td align="right">      193.77</td>
    <td align="right">24-AUG-16:19</td>
    <td align="right">       38.00</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.330519E+10</td>
    <td align="right">     3419.48</td>
    <td align="right">08-SEP-17:01</td>
    <td align="right">       36.52</td>
    <td align="right">       20.70</td>
    <td align="right">0.186183E+09</td>
    <td align="right">      193.34</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">       36.60</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301688E+10</td>
    <td align="right">     3363.64</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">0.190379E+09</td>
    <td align="right">      191.84</td>
    <td align="right">06-OCT-16:19</td>
    <td align="right">       34.67</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.269113E+10</td>
    <td align="right">     3271.82</td>
    <td align="right">01-NOV-17:01</td>
    <td align="right">       25.67</td>
    <td align="right">       14.34</td>
    <td align="right">0.186038E+09</td>
    <td align="right">      187.01</td>
    <td align="right">09-NOV-16:19</td>
    <td align="right">       27.67</td>
    <td align="right">       11.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253973E+10</td>
    <td align="right">     3071.13</td>
    <td align="right">01-DEC-18:01</td>
    <td align="right">       17.00</td>
    <td align="right">        7.78</td>
    <td align="right">0.181195E+09</td>
    <td align="right">      185.01</td>
    <td align="right">22-DEC-16:19</td>
    <td align="right">       24.67</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350063E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227995E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223363E+10</td>
    <td align="right">     3071.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        7.78</td>
    <td align="right">0.165154E+09</td>
    <td align="right">      179.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.67</td>
    <td align="right">        9.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350203E+10</td>
    <td align="right">     3426.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.70</td>
    <td align="right">0.210357E+09</td>
    <td align="right">      193.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.67</td>
    <td align="right">       16.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1RECEPTION></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECEPTION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 RECEPTION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245091E+10</td>
    <td align="right">     2572.66</td>
    <td align="right">12-JAN-07:01</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.666659E+09</td>
    <td align="right">      649.08</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">        7.17</td>
    <td align="right">        3.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208045E+10</td>
    <td align="right">     2573.20</td>
    <td align="right">24-FEB-07:01</td>
    <td align="right">        7.17</td>
    <td align="right">        7.07</td>
    <td align="right">0.602524E+09</td>
    <td align="right">      649.10</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243641E+10</td>
    <td align="right">     2570.88</td>
    <td align="right">03-MAR-07:01</td>
    <td align="right">        8.17</td>
    <td align="right">        6.62</td>
    <td align="right">0.722526E+09</td>
    <td align="right">      649.08</td>
    <td align="right">21-MAR-06:10</td>
    <td align="right">       12.75</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245765E+10</td>
    <td align="right">     2561.86</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">0.649137E+09</td>
    <td align="right">      649.14</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       15.33</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258447E+10</td>
    <td align="right">     2525.97</td>
    <td align="right">11-MAY-06:03</td>
    <td align="right">       21.33</td>
    <td align="right">       11.72</td>
    <td align="right">0.699991E+09</td>
    <td align="right">      649.14</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">       13.50</td>
    <td align="right">        5.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272757E+10</td>
    <td align="right">     2577.55</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">0.702253E+09</td>
    <td align="right">      649.13</td>
    <td align="right">05-JUN-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       13.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.269813E+10</td>
    <td align="right">     2588.50</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">0.653075E+09</td>
    <td align="right">      649.13</td>
    <td align="right">10-JUL-06:10</td>
    <td align="right">       25.33</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292317E+10</td>
    <td align="right">     2588.96</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.732530E+09</td>
    <td align="right">      649.13</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">       21.00</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273022E+10</td>
    <td align="right">     2561.51</td>
    <td align="right">15-SEP-06:02</td>
    <td align="right">       17.88</td>
    <td align="right">       14.60</td>
    <td align="right">0.652862E+09</td>
    <td align="right">      649.13</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">       20.78</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.267765E+10</td>
    <td align="right">     2567.48</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">0.672687E+09</td>
    <td align="right">      649.14</td>
    <td align="right">10-OCT-06:10</td>
    <td align="right">       16.50</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252461E+10</td>
    <td align="right">     2571.60</td>
    <td align="right">17-NOV-07:01</td>
    <td align="right">        7.33</td>
    <td align="right">        7.33</td>
    <td align="right">0.660588E+09</td>
    <td align="right">      649.14</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">        4.50</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244622E+10</td>
    <td align="right">     2572.95</td>
    <td align="right">13-DEC-07:01</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
    <td align="right">0.647129E+09</td>
    <td align="right">      649.10</td>
    <td align="right">05-DEC-07:10</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307375E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.806196E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208045E+10</td>
    <td align="right">     2525.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.17</td>
    <td align="right">        4.58</td>
    <td align="right">0.602524E+09</td>
    <td align="right">      649.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292317E+10</td>
    <td align="right">     2588.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.732530E+09</td>
    <td align="right">      649.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
    <td align="right">       19.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1RECEPTIONHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECEPTION HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 RECEPTION HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.164943E+09</td>
    <td align="right">      172.78</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148575E+09</td>
    <td align="right">      105.82</td>
    <td align="right">03-FEB-18:00</td>
    <td align="right">       15.00</td>
    <td align="right">        6.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167062E+09</td>
    <td align="right">      108.79</td>
    <td align="right">17-MAR-17:00</td>
    <td align="right">       26.10</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174683E+09</td>
    <td align="right">      250.34</td>
    <td align="right">07-APR-06:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182798E+09</td>
    <td align="right">      212.10</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197171E+09</td>
    <td align="right">      308.89</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197596E+09</td>
    <td align="right">      309.34</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209089E+09</td>
    <td align="right">      308.21</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195165E+09</td>
    <td align="right">      278.75</td>
    <td align="right">15-SEP-06:02</td>
    <td align="right">       17.88</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184413E+09</td>
    <td align="right">      305.09</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170294E+09</td>
    <td align="right">      209.98</td>
    <td align="right">03-NOV-06:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165802E+09</td>
    <td align="right">      187.27</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215759E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148575E+09</td>
    <td align="right">      105.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209089E+09</td>
    <td align="right">      309.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1RECOVERYROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECOVERY ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 RECOVERY ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.529258E+10</td>
    <td align="right">     3224.33</td>
    <td align="right">05-JAN-15:40</td>
    <td align="right">       24.00</td>
    <td align="right">        9.70</td>
    <td align="right">0.403367E+09</td>
    <td align="right">      411.71</td>
    <td align="right">27-JAN-15:20</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401117E+10</td>
    <td align="right">     3042.51</td>
    <td align="right">23-FEB-14:15</td>
    <td align="right">       18.00</td>
    <td align="right">       10.62</td>
    <td align="right">0.354825E+09</td>
    <td align="right">      390.36</td>
    <td align="right">01-FEB-15:39</td>
    <td align="right">       15.67</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.449895E+10</td>
    <td align="right">     2969.03</td>
    <td align="right">16-MAR-14:10</td>
    <td align="right">       27.88</td>
    <td align="right">       13.31</td>
    <td align="right">0.423999E+09</td>
    <td align="right">      375.71</td>
    <td align="right">31-MAR-14:50</td>
    <td align="right">       22.62</td>
    <td align="right">        8.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.483231E+10</td>
    <td align="right">     2988.68</td>
    <td align="right">12-APR-14:30</td>
    <td align="right">       33.00</td>
    <td align="right">       14.63</td>
    <td align="right">0.380403E+09</td>
    <td align="right">      381.46</td>
    <td align="right">14-APR-14:50</td>
    <td align="right">       34.83</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.487525E+10</td>
    <td align="right">     2835.63</td>
    <td align="right">19-MAY-14:10</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right">0.409883E+09</td>
    <td align="right">      369.56</td>
    <td align="right">19-MAY-15:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529418E+10</td>
    <td align="right">     3026.08</td>
    <td align="right">30-JUN-16:10</td>
    <td align="right">       40.83</td>
    <td align="right">       17.95</td>
    <td align="right">0.411774E+09</td>
    <td align="right">      379.11</td>
    <td align="right">16-JUN-16:19</td>
    <td align="right">       41.67</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.555240E+10</td>
    <td align="right">     3048.64</td>
    <td align="right">21-JUL-15:40</td>
    <td align="right">       39.00</td>
    <td align="right">       19.51</td>
    <td align="right">0.382615E+09</td>
    <td align="right">      379.91</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593014E+10</td>
    <td align="right">     3151.31</td>
    <td align="right">30-AUG-14:10</td>
    <td align="right">       38.00</td>
    <td align="right">       18.75</td>
    <td align="right">0.432602E+09</td>
    <td align="right">      392.00</td>
    <td align="right">25-AUG-14:39</td>
    <td align="right">       41.00</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582797E+10</td>
    <td align="right">     3377.44</td>
    <td align="right">28-SEP-15:00</td>
    <td align="right">       37.70</td>
    <td align="right">       15.54</td>
    <td align="right">0.388923E+09</td>
    <td align="right">      411.70</td>
    <td align="right">28-SEP-13:50</td>
    <td align="right">       36.83</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.575064E+10</td>
    <td align="right">     3396.89</td>
    <td align="right">06-OCT-14:20</td>
    <td align="right">       35.00</td>
    <td align="right">       15.08</td>
    <td align="right">0.405824E+09</td>
    <td align="right">      411.71</td>
    <td align="right">31-OCT-14:20</td>
    <td align="right">       27.33</td>
    <td align="right">       12.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539035E+10</td>
    <td align="right">     3447.57</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">       28.83</td>
    <td align="right">       16.09</td>
    <td align="right">0.399510E+09</td>
    <td align="right">      411.71</td>
    <td align="right">30-NOV-15:20</td>
    <td align="right">       24.67</td>
    <td align="right">        8.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.526910E+10</td>
    <td align="right">     3394.99</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">       25.33</td>
    <td align="right">       10.17</td>
    <td align="right">0.390188E+09</td>
    <td align="right">      411.72</td>
    <td align="right">21-DEC-16:30</td>
    <td align="right">       24.00</td>
    <td align="right">       10.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625250E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.478391E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.401117E+10</td>
    <td align="right">     2835.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        9.70</td>
    <td align="right">0.354825E+09</td>
    <td align="right">      369.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.67</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.593014E+10</td>
    <td align="right">     3447.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.83</td>
    <td align="right">       19.51</td>
    <td align="right">0.432602E+09</td>
    <td align="right">      411.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.67</td>
    <td align="right">       17.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SCHEDULING></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SCHEDULING</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SCHEDULING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272131E+09</td>
    <td align="right">      395.54</td>
    <td align="right">27-JAN-07:01</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
    <td align="right"> 21523303.95</td>
    <td align="right">       23.99</td>
    <td align="right">26-JAN-13:09</td>
    <td align="right">       23.17</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215962E+09</td>
    <td align="right">      371.10</td>
    <td align="right">17-FEB-15:02</td>
    <td align="right">       19.83</td>
    <td align="right">       13.90</td>
    <td align="right"> 19258615.68</td>
    <td align="right">       23.99</td>
    <td align="right">10-FEB-13:09</td>
    <td align="right">       15.17</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244143E+09</td>
    <td align="right">      376.10</td>
    <td align="right">01-MAR-15:02</td>
    <td align="right">       21.10</td>
    <td align="right">       13.51</td>
    <td align="right"> 23205131.02</td>
    <td align="right">       23.99</td>
    <td align="right">14-MAR-14:09</td>
    <td align="right">       27.02</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272001E+09</td>
    <td align="right">      398.76</td>
    <td align="right">14-APR-06:02</td>
    <td align="right">       16.50</td>
    <td align="right">        7.45</td>
    <td align="right"> 21135383.69</td>
    <td align="right">       23.99</td>
    <td align="right">26-APR-14:09</td>
    <td align="right">       28.67</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285049E+09</td>
    <td align="right">      345.32</td>
    <td align="right">19-MAY-14:05</td>
    <td align="right">       36.00</td>
    <td align="right">       14.35</td>
    <td align="right"> 22808533.12</td>
    <td align="right">       23.99</td>
    <td align="right">11-MAY-14:09</td>
    <td align="right">       32.00</td>
    <td align="right">       14.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321082E+09</td>
    <td align="right">      433.40</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right"> 22997526.54</td>
    <td align="right">       24.93</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332752E+09</td>
    <td align="right">      437.06</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right"> 21418812.14</td>
    <td align="right">       25.07</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362966E+09</td>
    <td align="right">      439.43</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right"> 24065635.51</td>
    <td align="right">       25.10</td>
    <td align="right">18-AUG-06:10</td>
    <td align="right">       26.17</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346265E+09</td>
    <td align="right">      432.17</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right"> 21457097.59</td>
    <td align="right">       25.24</td>
    <td align="right">08-SEP-06:10</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.322021E+09</td>
    <td align="right">      426.46</td>
    <td align="right">19-OCT-06:01</td>
    <td align="right">       14.33</td>
    <td align="right">        7.36</td>
    <td align="right"> 22032610.77</td>
    <td align="right">       24.83</td>
    <td align="right">06-OCT-06:10</td>
    <td align="right">       19.33</td>
    <td align="right">       10.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295132E+09</td>
    <td align="right">      420.99</td>
    <td align="right">03-NOV-06:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
    <td align="right"> 21560693.64</td>
    <td align="right">       24.11</td>
    <td align="right">03-NOV-06:10</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275093E+09</td>
    <td align="right">      406.52</td>
    <td align="right">22-DEC-15:05</td>
    <td align="right">       25.83</td>
    <td align="right">       10.34</td>
    <td align="right"> 21023365.70</td>
    <td align="right">       23.99</td>
    <td align="right">12-DEC-13:09</td>
    <td align="right">       20.00</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.354460E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.262487E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215962E+09</td>
    <td align="right">      345.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.83</td>
    <td align="right">        4.78</td>
    <td align="right"> 19258615.68</td>
    <td align="right">       23.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.17</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362966E+09</td>
    <td align="right">      439.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       19.90</td>
    <td align="right"> 24065635.51</td>
    <td align="right">       25.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.00</td>
    <td align="right">       18.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SCRUB></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SCRUB</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SCRUB_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 94490300.76</td>
    <td align="right">       60.47</td>
    <td align="right">27-JAN-16:50</td>
    <td align="right">       26.17</td>
    <td align="right">        9.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87627202.37</td>
    <td align="right">       59.49</td>
    <td align="right">23-FEB-07:03</td>
    <td align="right">        8.17</td>
    <td align="right">        8.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96356486.08</td>
    <td align="right">       57.64</td>
    <td align="right">14-MAR-06:03</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111317E+09</td>
    <td align="right">      132.06</td>
    <td align="right">14-APR-06:02</td>
    <td align="right">       16.50</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121372E+09</td>
    <td align="right">      145.43</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143858E+09</td>
    <td align="right">      196.78</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142998E+09</td>
    <td align="right">      197.01</td>
    <td align="right">21-JUL-06:03</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152077E+09</td>
    <td align="right">      196.17</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136282E+09</td>
    <td align="right">      193.33</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120341E+09</td>
    <td align="right">      190.54</td>
    <td align="right">05-OCT-06:03</td>
    <td align="right">       19.00</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100016E+09</td>
    <td align="right">       73.89</td>
    <td align="right">03-NOV-06:02</td>
    <td align="right">       15.83</td>
    <td align="right">       12.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 94007104.45</td>
    <td align="right">       61.74</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">       23.10</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140074E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87627202.37</td>
    <td align="right">       57.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152077E+09</td>
    <td align="right">      197.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SOIL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101113E+10</td>
    <td align="right">      543.51</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right"> 92242801.49</td>
    <td align="right">       85.66</td>
    <td align="right">09-JAN-14:39</td>
    <td align="right">       18.00</td>
    <td align="right">       10.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.934654E+09</td>
    <td align="right">      545.02</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">       12.02</td>
    <td align="right"> 83738550.94</td>
    <td align="right">       85.67</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106982E+10</td>
    <td align="right">      544.74</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.100312E+09</td>
    <td align="right">       85.66</td>
    <td align="right">13-MAR-12:09</td>
    <td align="right">       18.38</td>
    <td align="right">       10.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102108E+10</td>
    <td align="right">      543.03</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right"> 89392187.09</td>
    <td align="right">       85.66</td>
    <td align="right">17-APR-08:30</td>
    <td align="right">       21.90</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104895E+10</td>
    <td align="right">      523.35</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right"> 96493891.85</td>
    <td align="right">       85.66</td>
    <td align="right">08-MAY-08:30</td>
    <td align="right">       27.50</td>
    <td align="right">       12.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105011E+10</td>
    <td align="right">      546.24</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right"> 96384379.25</td>
    <td align="right">       85.66</td>
    <td align="right">20-JUN-08:30</td>
    <td align="right">       28.50</td>
    <td align="right">       12.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104982E+10</td>
    <td align="right">      547.20</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right"> 89303059.92</td>
    <td align="right">       85.66</td>
    <td align="right">31-JUL-08:00</td>
    <td align="right">       29.00</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108995E+10</td>
    <td align="right">      547.16</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">0.100401E+09</td>
    <td align="right">       85.66</td>
    <td align="right">07-AUG-06:00</td>
    <td align="right">       21.00</td>
    <td align="right">       17.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102586E+10</td>
    <td align="right">      547.10</td>
    <td align="right">01-SEP-17:01</td>
    <td align="right">       28.08</td>
    <td align="right">       20.88</td>
    <td align="right"> 89128131.02</td>
    <td align="right">       85.66</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">       23.48</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104276E+10</td>
    <td align="right">      546.49</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right"> 92332776.39</td>
    <td align="right">       85.67</td>
    <td align="right">03-OCT-07:10</td>
    <td align="right">       23.50</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101680E+10</td>
    <td align="right">      546.30</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">       18.67</td>
    <td align="right">       13.74</td>
    <td align="right"> 91095094.73</td>
    <td align="right">       85.66</td>
    <td align="right">14-NOV-09:20</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103885E+10</td>
    <td align="right">      525.87</td>
    <td align="right">01-DEC-18:00</td>
    <td align="right">       18.00</td>
    <td align="right">        8.25</td>
    <td align="right"> 89503813.24</td>
    <td align="right">       85.66</td>
    <td align="right">26-DEC-16:30</td>
    <td align="right">       23.00</td>
    <td align="right">       10.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123998E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111033E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.934654E+09</td>
    <td align="right">      523.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        8.25</td>
    <td align="right"> 83738550.94</td>
    <td align="right">       85.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.00</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108995E+10</td>
    <td align="right">      547.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.88</td>
    <td align="right">0.100401E+09</td>
    <td align="right">       85.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       19.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SOILHOLD></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL HOLD</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SOIL HOLD_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.357222E+09</td>
    <td align="right">      232.22</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right"> 40475431.83</td>
    <td align="right">       38.08</td>
    <td align="right">30-JAN-12:09</td>
    <td align="right">       21.17</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326582E+09</td>
    <td align="right">      232.81</td>
    <td align="right">17-FEB-18:01</td>
    <td align="right">       17.67</td>
    <td align="right">       13.72</td>
    <td align="right"> 36696043.43</td>
    <td align="right">       38.08</td>
    <td align="right">03-FEB-08:09</td>
    <td align="right">        7.50</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.391017E+09</td>
    <td align="right">      233.47</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right"> 44145333.63</td>
    <td align="right">       38.08</td>
    <td align="right">27-MAR-12:39</td>
    <td align="right">       19.43</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.434930E+09</td>
    <td align="right">      234.07</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right"> 39752122.09</td>
    <td align="right">       38.12</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474170E+09</td>
    <td align="right">      228.48</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right"> 43098780.97</td>
    <td align="right">       38.45</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509159E+09</td>
    <td align="right">      246.55</td>
    <td align="right">30-JUN-06:04</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right"> 43407260.72</td>
    <td align="right">       39.16</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524947E+09</td>
    <td align="right">      247.37</td>
    <td align="right">21-JUL-06:04</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right"> 40190832.84</td>
    <td align="right">       38.98</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">       15.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.533308E+09</td>
    <td align="right">      241.37</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">       37.00</td>
    <td align="right">       20.21</td>
    <td align="right"> 45108359.26</td>
    <td align="right">       38.93</td>
    <td align="right">24-AUG-16:00</td>
    <td align="right">       38.00</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.500139E+09</td>
    <td align="right">      240.43</td>
    <td align="right">08-SEP-17:00</td>
    <td align="right">       36.60</td>
    <td align="right">       20.85</td>
    <td align="right"> 40002055.97</td>
    <td align="right">       38.56</td>
    <td align="right">28-SEP-16:00</td>
    <td align="right">       36.60</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450431E+09</td>
    <td align="right">      236.08</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right"> 41053492.32</td>
    <td align="right">       38.37</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">       34.00</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388771E+09</td>
    <td align="right">      234.44</td>
    <td align="right">02-NOV-17:01</td>
    <td align="right">       24.83</td>
    <td align="right">       15.17</td>
    <td align="right"> 40208387.40</td>
    <td align="right">       38.07</td>
    <td align="right">22-NOV-08:09</td>
    <td align="right">       17.17</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.369275E+09</td>
    <td align="right">      221.63</td>
    <td align="right">01-DEC-18:01</td>
    <td align="right">       17.00</td>
    <td align="right">        7.78</td>
    <td align="right"> 39325145.95</td>
    <td align="right">       38.08</td>
    <td align="right">18-DEC-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">        8.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525995E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.493463E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326582E+09</td>
    <td align="right">      221.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        7.78</td>
    <td align="right"> 36696043.43</td>
    <td align="right">       38.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.50</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533308E+09</td>
    <td align="right">      247.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.00</td>
    <td align="right">       20.85</td>
    <td align="right"> 45108359.26</td>
    <td align="right">       39.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       16.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SOILWORK></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SOIL WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127119E+10</td>
    <td align="right">      729.91</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">       18.10</td>
    <td align="right">       10.61</td>
    <td align="right">0.131237E+09</td>
    <td align="right">      122.39</td>
    <td align="right">02-JAN-12:00</td>
    <td align="right">       19.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114475E+10</td>
    <td align="right">      731.06</td>
    <td align="right">10-FEB-18:01</td>
    <td align="right">       13.83</td>
    <td align="right">       12.02</td>
    <td align="right">0.118941E+09</td>
    <td align="right">      122.38</td>
    <td align="right">15-FEB-08:09</td>
    <td align="right">       12.17</td>
    <td align="right">       11.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132126E+10</td>
    <td align="right">      731.60</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.142512E+09</td>
    <td align="right">      122.38</td>
    <td align="right">20-MAR-12:30</td>
    <td align="right">       26.65</td>
    <td align="right">       14.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128363E+10</td>
    <td align="right">      729.49</td>
    <td align="right">25-APR-17:01</td>
    <td align="right">       32.83</td>
    <td align="right">       15.31</td>
    <td align="right">0.127150E+09</td>
    <td align="right">      122.37</td>
    <td align="right">17-APR-08:20</td>
    <td align="right">       21.60</td>
    <td align="right">       11.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131849E+10</td>
    <td align="right">      695.20</td>
    <td align="right">25-MAY-17:01</td>
    <td align="right">       30.83</td>
    <td align="right">       13.26</td>
    <td align="right">0.137281E+09</td>
    <td align="right">      122.39</td>
    <td align="right">30-MAY-11:39</td>
    <td align="right">       29.67</td>
    <td align="right">       13.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133865E+10</td>
    <td align="right">      734.23</td>
    <td align="right">28-JUN-17:01</td>
    <td align="right">       41.83</td>
    <td align="right">       19.06</td>
    <td align="right">0.137203E+09</td>
    <td align="right">      122.40</td>
    <td align="right">05-JUN-09:39</td>
    <td align="right">       31.67</td>
    <td align="right">       13.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133598E+10</td>
    <td align="right">      735.53</td>
    <td align="right">21-JUL-17:01</td>
    <td align="right">       38.00</td>
    <td align="right">       19.24</td>
    <td align="right">0.127143E+09</td>
    <td align="right">      122.38</td>
    <td align="right">24-JUL-12:39</td>
    <td align="right">       31.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139787E+10</td>
    <td align="right">      735.65</td>
    <td align="right">11-AUG-17:01</td>
    <td align="right">       37.00</td>
    <td align="right">       20.11</td>
    <td align="right">0.142984E+09</td>
    <td align="right">      122.38</td>
    <td align="right">07-AUG-07:00</td>
    <td align="right">       23.00</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131698E+10</td>
    <td align="right">      735.53</td>
    <td align="right">08-SEP-17:01</td>
    <td align="right">       36.52</td>
    <td align="right">       20.70</td>
    <td align="right">0.126912E+09</td>
    <td align="right">      122.37</td>
    <td align="right">13-SEP-06:49</td>
    <td align="right">       23.53</td>
    <td align="right">       18.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132617E+10</td>
    <td align="right">      734.74</td>
    <td align="right">04-OCT-17:01</td>
    <td align="right">       33.83</td>
    <td align="right">       17.41</td>
    <td align="right">0.131452E+09</td>
    <td align="right">      122.38</td>
    <td align="right">23-OCT-13:50</td>
    <td align="right">       22.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128361E+10</td>
    <td align="right">      734.15</td>
    <td align="right">10-NOV-18:01</td>
    <td align="right">       18.67</td>
    <td align="right">       13.74</td>
    <td align="right">0.129625E+09</td>
    <td align="right">      122.38</td>
    <td align="right">28-NOV-08:00</td>
    <td align="right">       13.50</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130143E+10</td>
    <td align="right">      697.24</td>
    <td align="right">27-DEC-18:01</td>
    <td align="right">       15.67</td>
    <td align="right">        8.06</td>
    <td align="right">0.127322E+09</td>
    <td align="right">      122.37</td>
    <td align="right">04-DEC-15:09</td>
    <td align="right">       15.83</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156400E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157976E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114475E+10</td>
    <td align="right">      695.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">        8.06</td>
    <td align="right">0.118941E+09</td>
    <td align="right">      122.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.17</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139787E+10</td>
    <td align="right">      735.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       20.70</td>
    <td align="right">0.142984E+09</td>
    <td align="right">      122.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.67</td>
    <td align="right">       19.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1STEPDOWN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STEP DOWN</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 STEP DOWN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.306341E+10</td>
    <td align="right">     1907.14</td>
    <td align="right">05-JAN-16:30</td>
    <td align="right">       24.00</td>
    <td align="right">        9.80</td>
    <td align="right">0.213849E+09</td>
    <td align="right">      228.74</td>
    <td align="right">31-JAN-17:40</td>
    <td align="right">       26.33</td>
    <td align="right">        9.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251742E+10</td>
    <td align="right">     1589.89</td>
    <td align="right">28-FEB-16:50</td>
    <td align="right">       19.00</td>
    <td align="right">        9.47</td>
    <td align="right">0.174903E+09</td>
    <td align="right">      225.50</td>
    <td align="right">01-FEB-16:10</td>
    <td align="right">       15.83</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283542E+10</td>
    <td align="right">     1564.54</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       28.80</td>
    <td align="right">       13.91</td>
    <td align="right">0.208337E+09</td>
    <td align="right">      216.92</td>
    <td align="right">31-MAR-16:19</td>
    <td align="right">       23.30</td>
    <td align="right">        8.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299325E+10</td>
    <td align="right">     1751.69</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">0.205217E+09</td>
    <td align="right">      228.71</td>
    <td align="right">05-APR-16:00</td>
    <td align="right">       32.00</td>
    <td align="right">       11.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308284E+10</td>
    <td align="right">     1637.54</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.221445E+09</td>
    <td align="right">      228.71</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329077E+10</td>
    <td align="right">     1880.35</td>
    <td align="right">29-JUN-17:00</td>
    <td align="right">       40.00</td>
    <td align="right">       18.24</td>
    <td align="right">0.232481E+09</td>
    <td align="right">      228.73</td>
    <td align="right">16-JUN-16:10</td>
    <td align="right">       41.83</td>
    <td align="right">       16.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343964E+10</td>
    <td align="right">     1892.39</td>
    <td align="right">20-JUL-17:00</td>
    <td align="right">       39.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.216160E+09</td>
    <td align="right">      228.72</td>
    <td align="right">13-JUL-15:30</td>
    <td align="right">       36.50</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359893E+10</td>
    <td align="right">     2035.31</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">0.248349E+09</td>
    <td align="right">      228.75</td>
    <td align="right">09-AUG-16:49</td>
    <td align="right">       30.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.350797E+10</td>
    <td align="right">     2235.31</td>
    <td align="right">28-SEP-15:30</td>
    <td align="right">       37.15</td>
    <td align="right">       15.27</td>
    <td align="right">0.222612E+09</td>
    <td align="right">      228.74</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       27.70</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.339837E+10</td>
    <td align="right">     2215.16</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">       35.00</td>
    <td align="right">       14.85</td>
    <td align="right">0.224916E+09</td>
    <td align="right">      228.74</td>
    <td align="right">19-OCT-16:10</td>
    <td align="right">       26.33</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.313740E+10</td>
    <td align="right">     2165.69</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       15.70</td>
    <td align="right">0.218348E+09</td>
    <td align="right">      228.74</td>
    <td align="right">15-NOV-17:19</td>
    <td align="right">       19.67</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302647E+10</td>
    <td align="right">     2064.58</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.206888E+09</td>
    <td align="right">      228.74</td>
    <td align="right">22-DEC-17:49</td>
    <td align="right">       20.67</td>
    <td align="right">        8.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378919E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.259350E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.251742E+10</td>
    <td align="right">     1564.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">        9.47</td>
    <td align="right">0.174903E+09</td>
    <td align="right">      216.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.83</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359893E+10</td>
    <td align="right">     2235.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.248349E+09</td>
    <td align="right">      228.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.83</td>
    <td align="right">       21.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1STERILEHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STERILE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 STERILE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.649280E+09</td>
    <td align="right">      549.64</td>
    <td align="right">27-JAN-15:50</td>
    <td align="right">       27.00</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.562654E+09</td>
    <td align="right">      411.53</td>
    <td align="right">01-FEB-15:30</td>
    <td align="right">       15.50</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.621872E+09</td>
    <td align="right">      366.18</td>
    <td align="right">14-MAR-06:03</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654674E+09</td>
    <td align="right">      535.57</td>
    <td align="right">14-APR-14:50</td>
    <td align="right">       34.83</td>
    <td align="right">       14.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.678873E+09</td>
    <td align="right">      506.22</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">       36.00</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.757922E+09</td>
    <td align="right">     1210.23</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.771746E+09</td>
    <td align="right">     1218.09</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.834046E+09</td>
    <td align="right">     1213.05</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.794096E+09</td>
    <td align="right">      949.36</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754634E+09</td>
    <td align="right">      780.63</td>
    <td align="right">06-OCT-06:03</td>
    <td align="right">       19.33</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.680033E+09</td>
    <td align="right">      614.58</td>
    <td align="right">09-NOV-15:10</td>
    <td align="right">       28.00</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.647275E+09</td>
    <td align="right">      579.03</td>
    <td align="right">22-DEC-15:40</td>
    <td align="right">       25.33</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.840710E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.562654E+09</td>
    <td align="right">      366.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834046E+09</td>
    <td align="right">     1218.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1STERILESTORAGE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STERILE STORAGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 STERILE STORAGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373907E+09</td>
    <td align="right">      236.92</td>
    <td align="right">27-JAN-18:00</td>
    <td align="right">       23.00</td>
    <td align="right">        8.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.348698E+09</td>
    <td align="right">      315.16</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">        6.17</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.386942E+09</td>
    <td align="right">      231.72</td>
    <td align="right">24-MAR-17:00</td>
    <td align="right">       14.40</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.380242E+09</td>
    <td align="right">      363.76</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393272E+09</td>
    <td align="right">      279.23</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400517E+09</td>
    <td align="right">      480.00</td>
    <td align="right">30-JUN-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.403587E+09</td>
    <td align="right">      370.46</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416950E+09</td>
    <td align="right">      350.50</td>
    <td align="right">25-AUG-06:03</td>
    <td align="right">       21.67</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.394456E+09</td>
    <td align="right">      248.04</td>
    <td align="right">01-SEP-16:57</td>
    <td align="right">       27.70</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393057E+09</td>
    <td align="right">      282.54</td>
    <td align="right">20-OCT-06:01</td>
    <td align="right">       15.00</td>
    <td align="right">        9.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373865E+09</td>
    <td align="right">      261.41</td>
    <td align="right">10-NOV-07:02</td>
    <td align="right">       14.67</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381592E+09</td>
    <td align="right">      249.92</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.464709E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348698E+09</td>
    <td align="right">      231.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.17</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416950E+09</td>
    <td align="right">      480.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1STORAGE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STORAGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 STORAGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414413E+09</td>
    <td align="right">      427.49</td>
    <td align="right">21-JAN-15:01</td>
    <td align="right">       18.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290894E+09</td>
    <td align="right">      428.90</td>
    <td align="right">18-FEB-15:01</td>
    <td align="right">       22.00</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441516E+09</td>
    <td align="right">      430.88</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.981771E+09</td>
    <td align="right">      991.58</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129511E+10</td>
    <td align="right">     1197.73</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197414E+10</td>
    <td align="right">     2440.92</td>
    <td align="right">29-JUN-06:02</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.215915E+10</td>
    <td align="right">     2471.59</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215422E+10</td>
    <td align="right">     2526.88</td>
    <td align="right">28-AUG-06:02</td>
    <td align="right">       28.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187383E+10</td>
    <td align="right">     2386.77</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109284E+10</td>
    <td align="right">     2287.60</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">       25.00</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.630699E+09</td>
    <td align="right">      454.65</td>
    <td align="right">02-NOV-14:10</td>
    <td align="right">       26.83</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.424653E+09</td>
    <td align="right">      408.82</td>
    <td align="right">12-DEC-18:01</td>
    <td align="right">       16.83</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137332E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.290894E+09</td>
    <td align="right">      408.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.83</td>
    <td align="right">        8.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215915E+10</td>
    <td align="right">     2526.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1SUB-STERILE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SUB-STERILE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 SUB-STERILE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.293166E+09</td>
    <td align="right">      196.15</td>
    <td align="right">27-JAN-10:20</td>
    <td align="right">       20.67</td>
    <td align="right">        7.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.248962E+09</td>
    <td align="right">      134.66</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">       12.00</td>
    <td align="right">        6.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.297406E+09</td>
    <td align="right">      194.22</td>
    <td align="right">23-MAR-10:30</td>
    <td align="right">       22.70</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435824E+09</td>
    <td align="right">      420.73</td>
    <td align="right">14-APR-09:55</td>
    <td align="right">       29.00</td>
    <td align="right">       12.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501074E+09</td>
    <td align="right">      452.99</td>
    <td align="right">18-MAY-09:40</td>
    <td align="right">       29.67</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.627697E+09</td>
    <td align="right">      702.80</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.630015E+09</td>
    <td align="right">      707.02</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.655564E+09</td>
    <td align="right">      701.18</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573328E+09</td>
    <td align="right">      680.22</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.463078E+09</td>
    <td align="right">      516.73</td>
    <td align="right">05-OCT-09:35</td>
    <td align="right">       28.00</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.336191E+09</td>
    <td align="right">      314.95</td>
    <td align="right">10-NOV-09:40</td>
    <td align="right">       22.33</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294684E+09</td>
    <td align="right">      188.39</td>
    <td align="right">01-DEC-10:15</td>
    <td align="right">       18.00</td>
    <td align="right">        8.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.535699E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248962E+09</td>
    <td align="right">      134.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">        6.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.655564E+09</td>
    <td align="right">      707.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.67</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1UTILITYHALL></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 UTILITY HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216290E+09</td>
    <td align="right">      149.78</td>
    <td align="right">06-JAN-07:05</td>
    <td align="right">       12.00</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171804E+09</td>
    <td align="right">      150.17</td>
    <td align="right">10-FEB-07:08</td>
    <td align="right">       16.17</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232932E+09</td>
    <td align="right">      154.49</td>
    <td align="right">17-MAR-16:30</td>
    <td align="right">       26.35</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.401550E+09</td>
    <td align="right">      312.01</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.515152E+09</td>
    <td align="right">      432.75</td>
    <td align="right">18-MAY-09:40</td>
    <td align="right">       29.67</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.719885E+09</td>
    <td align="right">      852.44</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748612E+09</td>
    <td align="right">      860.75</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748281E+09</td>
    <td align="right">      851.15</td>
    <td align="right">28-AUG-06:01</td>
    <td align="right">       28.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.623867E+09</td>
    <td align="right">      781.68</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423366E+09</td>
    <td align="right">      397.05</td>
    <td align="right">02-OCT-15:30</td>
    <td align="right">       34.50</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.293448E+09</td>
    <td align="right">      164.64</td>
    <td align="right">02-NOV-15:40</td>
    <td align="right">       26.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220280E+09</td>
    <td align="right">      144.87</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">       23.50</td>
    <td align="right">       10.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531547E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.171804E+09</td>
    <td align="right">      144.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">        6.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.748612E+09</td>
    <td align="right">      860.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1UTILITYJANITOR></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 UTILITY JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 55930482.11</td>
    <td align="right">       35.02</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">        7.17</td>
    <td align="right">        6.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52553280.90</td>
    <td align="right">       35.23</td>
    <td align="right">23-FEB-07:03</td>
    <td align="right">        8.17</td>
    <td align="right">        8.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 57582816.28</td>
    <td align="right">       34.17</td>
    <td align="right">14-MAR-06:03</td>
    <td align="right">        6.70</td>
    <td align="right">        5.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 61157363.32</td>
    <td align="right">       47.94</td>
    <td align="right">14-APR-06:02</td>
    <td align="right">       16.50</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67199273.67</td>
    <td align="right">       61.05</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 79522236.28</td>
    <td align="right">      116.35</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 80139069.97</td>
    <td align="right">      117.01</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83757688.85</td>
    <td align="right">      116.99</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75199016.35</td>
    <td align="right">      114.86</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 66066749.44</td>
    <td align="right">       88.41</td>
    <td align="right">06-OCT-06:03</td>
    <td align="right">       19.33</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56595896.23</td>
    <td align="right">       34.86</td>
    <td align="right">20-NOV-07:02</td>
    <td align="right">       12.50</td>
    <td align="right">        6.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 55380687.81</td>
    <td align="right">       32.73</td>
    <td align="right">06-DEC-07:03</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.791085E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52553280.90</td>
    <td align="right">       32.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.5</td>
    <td align="right">        -4.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 83757688.85</td>
    <td align="right">      117.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1UTILITYROOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 UTILITY ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353630E+09</td>
    <td align="right">      177.30</td>
    <td align="right">26-JAN-14:30</td>
    <td align="right">       24.00</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282414E+09</td>
    <td align="right">      175.51</td>
    <td align="right">17-FEB-07:15</td>
    <td align="right">       12.00</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361775E+09</td>
    <td align="right">      182.63</td>
    <td align="right">18-MAR-11:10</td>
    <td align="right">       24.50</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527972E+09</td>
    <td align="right">      451.89</td>
    <td align="right">14-APR-10:05</td>
    <td align="right">       29.33</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.628498E+09</td>
    <td align="right">      504.30</td>
    <td align="right">18-MAY-10:00</td>
    <td align="right">       30.00</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.831753E+09</td>
    <td align="right">      980.83</td>
    <td align="right">29-JUN-06:02</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.860115E+09</td>
    <td align="right">      987.40</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.883244E+09</td>
    <td align="right">      984.89</td>
    <td align="right">28-AUG-06:02</td>
    <td align="right">       28.17</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.771129E+09</td>
    <td align="right">      954.90</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.577086E+09</td>
    <td align="right">      633.17</td>
    <td align="right">02-OCT-06:02</td>
    <td align="right">       25.00</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.413974E+09</td>
    <td align="right">      242.00</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       27.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348516E+09</td>
    <td align="right">      175.35</td>
    <td align="right">05-DEC-04:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.684010E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.282414E+09</td>
    <td align="right">      175.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.883244E+09</td>
    <td align="right">      987.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR1VESTIBULE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 VESTIBULE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 1 VESTIBULE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161066E+09</td>
    <td align="right">      462.46</td>
    <td align="right">31-JAN-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53699700.31</td>
    <td align="right">       55.45</td>
    <td align="right">18-FEB-15:01</td>
    <td align="right">       22.00</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164691E+09</td>
    <td align="right">      474.48</td>
    <td align="right">16-MAR-16:00</td>
    <td align="right">       28.80</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391855E+09</td>
    <td align="right">      623.99</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.538420E+09</td>
    <td align="right">      672.20</td>
    <td align="right">15-MAY-17:00</td>
    <td align="right">       37.00</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724136E+09</td>
    <td align="right">      819.87</td>
    <td align="right">28-JUN-16:20</td>
    <td align="right">       42.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.658746E+09</td>
    <td align="right">      770.37</td>
    <td align="right">19-JUL-14:00</td>
    <td align="right">       40.00</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.715517E+09</td>
    <td align="right">      791.29</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568408E+09</td>
    <td align="right">      725.67</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       38.30</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337808E+09</td>
    <td align="right">      641.04</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       35.00</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173087E+09</td>
    <td align="right">      482.85</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 89335830.50</td>
    <td align="right">      387.34</td>
    <td align="right">21-DEC-15:00</td>
    <td align="right">       26.00</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.457677E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53699700.31</td>
    <td align="right">       55.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724136E+09</td>
    <td align="right">      819.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.00</td>
    <td align="right">       22.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR2CONFERENCE></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 CONFERENCE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 2 CONFERENCE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208560E+10</td>
    <td align="right">     2285.13</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       10.54</td>
    <td align="right">0.543787E+09</td>
    <td align="right">      640.55</td>
    <td align="right">25-JAN-12:09</td>
    <td align="right">       20.17</td>
    <td align="right">        9.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154297E+10</td>
    <td align="right">     2059.63</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">        7.94</td>
    <td align="right">0.487911E+09</td>
    <td align="right">      640.55</td>
    <td align="right">02-FEB-12:09</td>
    <td align="right">       13.17</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184297E+10</td>
    <td align="right">     1892.53</td>
    <td align="right">16-MAR-15:10</td>
    <td align="right">       28.80</td>
    <td align="right">       13.72</td>
    <td align="right">0.585082E+09</td>
    <td align="right">      640.55</td>
    <td align="right">09-MAR-15:09</td>
    <td align="right">       22.70</td>
    <td align="right">       11.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216460E+10</td>
    <td align="right">     2007.80</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       34.00</td>
    <td align="right">       15.01</td>
    <td align="right">0.525496E+09</td>
    <td align="right">      641.33</td>
    <td align="right">14-APR-06:10</td>
    <td align="right">       16.50</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231849E+10</td>
    <td align="right">     1909.18</td>
    <td align="right">18-MAY-16:10</td>
    <td align="right">       35.83</td>
    <td align="right">       14.33</td>
    <td align="right">0.571886E+09</td>
    <td align="right">      648.75</td>
    <td align="right">18-MAY-06:10</td>
    <td align="right">       17.83</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254816E+10</td>
    <td align="right">     2471.47</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right">0.579847E+09</td>
    <td align="right">      695.91</td>
    <td align="right">29-JUN-06:10</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249292E+10</td>
    <td align="right">     2432.80</td>
    <td align="right">12-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.93</td>
    <td align="right">0.533691E+09</td>
    <td align="right">      686.87</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.262877E+10</td>
    <td align="right">     2405.16</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right">0.602885E+09</td>
    <td align="right">      681.00</td>
    <td align="right">16-AUG-06:10</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245114E+10</td>
    <td align="right">     2430.14</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.89</td>
    <td align="right">0.531223E+09</td>
    <td align="right">      671.32</td>
    <td align="right">08-SEP-06:10</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231737E+10</td>
    <td align="right">     2418.60</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       35.00</td>
    <td align="right">       15.85</td>
    <td align="right">0.548150E+09</td>
    <td align="right">      647.37</td>
    <td align="right">05-OCT-06:10</td>
    <td align="right">       19.00</td>
    <td align="right">       13.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203265E+10</td>
    <td align="right">     2387.58</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       28.00</td>
    <td align="right">       10.98</td>
    <td align="right">0.539314E+09</td>
    <td align="right">      640.56</td>
    <td align="right">16-NOV-15:09</td>
    <td align="right">       18.00</td>
    <td align="right">       12.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186891E+10</td>
    <td align="right">     2298.30</td>
    <td align="right">22-DEC-13:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.99</td>
    <td align="right">0.520373E+09</td>
    <td align="right">      640.56</td>
    <td align="right">29-DEC-12:09</td>
    <td align="right">       18.17</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.262946E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.656964E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154297E+10</td>
    <td align="right">     1892.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">        7.94</td>
    <td align="right">0.487911E+09</td>
    <td align="right">      640.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.17</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262877E+10</td>
    <td align="right">     2471.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.83</td>
    <td align="right">       19.90</td>
    <td align="right">0.602885E+09</td>
    <td align="right">      695.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR2CONFERENCETOILET></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 CONFERENCE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 2 CONFERENCE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314735E+09</td>
    <td align="right">      165.54</td>
    <td align="right">26-JAN-18:00</td>
    <td align="right">       22.00</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259026E+09</td>
    <td align="right">      158.79</td>
    <td align="right">09-FEB-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317835E+09</td>
    <td align="right">      161.53</td>
    <td align="right">23-MAR-17:00</td>
    <td align="right">       22.70</td>
    <td align="right">       11.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.362205E+09</td>
    <td align="right">      165.24</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385965E+09</td>
    <td align="right">      164.24</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396899E+09</td>
    <td align="right">      173.67</td>
    <td align="right">30-JUN-06:04</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404376E+09</td>
    <td align="right">      172.59</td>
    <td align="right">21-JUL-06:04</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.409558E+09</td>
    <td align="right">      172.29</td>
    <td align="right">11-AUG-06:05</td>
    <td align="right">       25.00</td>
    <td align="right">       17.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389281E+09</td>
    <td align="right">      173.01</td>
    <td align="right">08-SEP-06:05</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.361778E+09</td>
    <td align="right">      168.86</td>
    <td align="right">05-OCT-17:00</td>
    <td align="right">       34.00</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.313209E+09</td>
    <td align="right">      166.47</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297441E+09</td>
    <td align="right">      165.93</td>
    <td align="right">22-DEC-17:00</td>
    <td align="right">       24.00</td>
    <td align="right">        9.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421231E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259026E+09</td>
    <td align="right">      158.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">        9.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409558E+09</td>
    <td align="right">      173.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR2DICTATION></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 DICTATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 2 DICTATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123519E+09</td>
    <td align="right">      186.75</td>
    <td align="right">06-JAN-07:01</td>
    <td align="right">       12.00</td>
    <td align="right">        6.56</td>
    <td align="right"> 12724460.24</td>
    <td align="right">       14.17</td>
    <td align="right">06-JAN-07:10</td>
    <td align="right">       12.00</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106351E+09</td>
    <td align="right">      180.48</td>
    <td align="right">17-FEB-07:01</td>
    <td align="right">       12.00</td>
    <td align="right">       11.44</td>
    <td align="right"> 11553119.76</td>
    <td align="right">       14.16</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">        5.50</td>
    <td align="right">        2.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126137E+09</td>
    <td align="right">      191.86</td>
    <td align="right">17-MAR-06:02</td>
    <td align="right">       14.30</td>
    <td align="right">        9.48</td>
    <td align="right"> 13819120.29</td>
    <td align="right">       14.05</td>
    <td align="right">24-MAR-06:10</td>
    <td align="right">        7.28</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132765E+09</td>
    <td align="right">      205.96</td>
    <td align="right">14-APR-06:02</td>
    <td align="right">       16.50</td>
    <td align="right">        7.45</td>
    <td align="right"> 12310371.28</td>
    <td align="right">       14.05</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        9.33</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139622E+09</td>
    <td align="right">      169.11</td>
    <td align="right">19-MAY-06:03</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
    <td align="right"> 13250725.10</td>
    <td align="right">       13.90</td>
    <td align="right">19-MAY-06:10</td>
    <td align="right">       18.67</td>
    <td align="right">        9.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148657E+09</td>
    <td align="right">      240.89</td>
    <td align="right">29-JUN-06:01</td>
    <td align="right">       28.33</td>
    <td align="right">       15.26</td>
    <td align="right"> 13319777.14</td>
    <td align="right">       14.13</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">       28.17</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.143770E+09</td>
    <td align="right">      238.41</td>
    <td align="right">21-JUL-06:01</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
    <td align="right"> 12334961.68</td>
    <td align="right">       14.05</td>
    <td align="right">21-JUL-06:10</td>
    <td align="right">       27.50</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153779E+09</td>
    <td align="right">      235.52</td>
    <td align="right">16-AUG-06:01</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right"> 13881460.39</td>
    <td align="right">       13.99</td>
    <td align="right">18-AUG-06:10</td>
    <td align="right">       26.17</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141211E+09</td>
    <td align="right">      191.39</td>
    <td align="right">08-SEP-06:03</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
    <td align="right"> 12324364.15</td>
    <td align="right">       13.99</td>
    <td align="right">08-SEP-06:10</td>
    <td align="right">       24.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135077E+09</td>
    <td align="right">      202.11</td>
    <td align="right">20-OCT-06:01</td>
    <td align="right">       15.00</td>
    <td align="right">        9.18</td>
    <td align="right"> 12735098.87</td>
    <td align="right">       14.11</td>
    <td align="right">13-OCT-06:10</td>
    <td align="right">        8.83</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.124239E+09</td>
    <td align="right">      206.98</td>
    <td align="right">02-NOV-06:02</td>
    <td align="right">       16.00</td>
    <td align="right">       11.37</td>
    <td align="right"> 12583132.50</td>
    <td align="right">       14.16</td>
    <td align="right">09-NOV-07:10</td>
    <td align="right">       10.67</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121045E+09</td>
    <td align="right">      182.16</td>
    <td align="right">21-DEC-07:01</td>
    <td align="right">       11.33</td>
    <td align="right">        4.23</td>
    <td align="right"> 12374891.72</td>
    <td align="right">       14.20</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        8.00</td>
    <td align="right">        3.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159617E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.153211E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106351E+09</td>
    <td align="right">      169.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.33</td>
    <td align="right">        4.23</td>
    <td align="right"> 11553119.76</td>
    <td align="right">       13.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.50</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153779E+09</td>
    <td align="right">      240.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.50</td>
    <td align="right">       19.90</td>
    <td align="right"> 13881460.39</td>
    <td align="right">       14.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.17</td>
    <td align="right">       18.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR2EXAM1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 2 EXAM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.207500E+10</td>
    <td align="right">     1874.73</td>
    <td align="right">05-JAN-16:30</td>
    <td align="right">       24.00</td>
    <td align="right">        9.80</td>
    <td align="right">0.275936E+09</td>
    <td align="right">      274.51</td>
    <td align="right">03-JAN-17:30</td>
    <td align="right">       19.00</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156324E+10</td>
    <td align="right">     1640.73</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">       19.00</td>
    <td align="right">        9.73</td>
    <td align="right">0.246398E+09</td>
    <td align="right">      274.50</td>
    <td align="right">28-FEB-17:10</td>
    <td align="right">       18.67</td>
    <td align="right">        9.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203534E+10</td>
    <td align="right">     1726.45</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       23.30</td>
    <td align="right">        8.65</td>
    <td align="right">0.295037E+09</td>
    <td align="right">      274.49</td>
    <td align="right">10-MAR-17:00</td>
    <td align="right">       23.50</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265217E+10</td>
    <td align="right">     2293.65</td>
    <td align="right">14-APR-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       14.52</td>
    <td align="right">0.272601E+09</td>
    <td align="right">      274.50</td>
    <td align="right">11-APR-15:09</td>
    <td align="right">       33.17</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289776E+10</td>
    <td align="right">     2249.22</td>
    <td align="right">19-MAY-17:00</td>
    <td align="right">       35.00</td>
    <td align="right">       13.86</td>
    <td align="right">0.294967E+09</td>
    <td align="right">      274.50</td>
    <td align="right">17-MAY-15:09</td>
    <td align="right">       35.00</td>
    <td align="right">       14.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318177E+10</td>
    <td align="right">     2493.53</td>
    <td align="right">29-JUN-16:40</td>
    <td align="right">       40.33</td>
    <td align="right">       18.29</td>
    <td align="right">0.302990E+09</td>
    <td align="right">      274.50</td>
    <td align="right">02-JUN-15:09</td>
    <td align="right">       39.83</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.307615E+10</td>
    <td align="right">     2377.42</td>
    <td align="right">20-JUL-17:00</td>
    <td align="right">       39.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.277778E+09</td>
    <td align="right">      274.51</td>
    <td align="right">10-JUL-16:49</td>
    <td align="right">       32.17</td>
    <td align="right">       18.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316942E+10</td>
    <td align="right">     2419.68</td>
    <td align="right">25-AUG-17:00</td>
    <td align="right">       41.00</td>
    <td align="right">       17.57</td>
    <td align="right">0.313036E+09</td>
    <td align="right">      274.51</td>
    <td align="right">09-AUG-16:19</td>
    <td align="right">       35.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291090E+10</td>
    <td align="right">     2373.89</td>
    <td align="right">07-SEP-16:30</td>
    <td align="right">       37.45</td>
    <td align="right">       19.89</td>
    <td align="right">0.275712E+09</td>
    <td align="right">      274.50</td>
    <td align="right">01-SEP-16:19</td>
    <td align="right">       32.57</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255495E+10</td>
    <td align="right">     2311.03</td>
    <td align="right">05-OCT-16:40</td>
    <td align="right">       34.00</td>
    <td align="right">       14.88</td>
    <td align="right">0.279547E+09</td>
    <td align="right">      274.50</td>
    <td align="right">19-OCT-16:10</td>
    <td align="right">       26.33</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.209980E+10</td>
    <td align="right">     2111.78</td>
    <td align="right">01-NOV-16:30</td>
    <td align="right">       27.00</td>
    <td align="right">       15.00</td>
    <td align="right">0.273406E+09</td>
    <td align="right">      274.52</td>
    <td align="right">15-NOV-17:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182487E+10</td>
    <td align="right">     1943.82</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">       24.50</td>
    <td align="right">        9.77</td>
    <td align="right">0.265121E+09</td>
    <td align="right">      274.50</td>
    <td align="right">28-DEC-17:40</td>
    <td align="right">       16.00</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300414E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.337253E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156324E+10</td>
    <td align="right">     1640.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.00</td>
    <td align="right">        8.65</td>
    <td align="right">0.246398E+09</td>
    <td align="right">      274.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        7.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318177E+10</td>
    <td align="right">     2493.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       20.20</td>
    <td align="right">0.313036E+09</td>
    <td align="right">      274.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.83</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FLOOR2EXAM2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FLOOR 2 EXAM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351712E+10</td>
    <td align="right">     2301.25</td>
    <td align="right">26-JAN-18:01</td>
    <td align="right">       21.50</td>
    <td align="right">        8.95</td>
    <td align="right">0.396851E+09</td>
    <td align="right">      366.96</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">        6.00</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282329E+10</td>
    <td align="right">     2268.77</td>
    <td align="right">18-FEB-15:01</td>
    <td align="right">       22.00</td>
    <td align="right">       13.79</td>
    <td align="right">0.360718E+09</td>
    <td align="right">      375.22</td>
    <td align="right">02-FEB-17:00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336747E+10</td>
    <td align="right">     2308.48</td>
    <td align="right">17-MAR-17:01</td>
    <td align="right">       25.82</td>
    <td align="right">       13.92</td>
    <td align="right">0.429456E+09</td>
    <td align="right">      366.96</td>
    <td align="right">27-MAR-06:30</td>
    <td align="right">        2.70</td>
