<a name=ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 4</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 EXAM HALL 4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3112114.77</td>
    <td align="right">      179.29</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1662880.99</td>
    <td align="right">      173.13</td>
    <td align="right">13-FEB-07:20</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   818349.13</td>
    <td align="right">      182.78</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   102089.47</td>
    <td align="right">      155.79</td>
    <td align="right">10-APR-06:04</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    76885.90</td>
    <td align="right">      147.86</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2169.30</td>
    <td align="right">       28.92</td>
    <td align="right">12-JUN-06:01</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17276.27</td>
    <td align="right">       85.30</td>
    <td align="right">07-AUG-06:04</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49820.82</td>
    <td align="right">      147.42</td>
    <td align="right">05-SEP-06:08</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   315259.10</td>
    <td align="right">      167.26</td>
    <td align="right">30-OCT-06:13</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   986300.00</td>
    <td align="right">      172.75</td>
    <td align="right">24-NOV-07:16</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1636080.40</td>
    <td align="right">      176.54</td>
    <td align="right">04-DEC-06:01</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8779226.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3112114.77</td>
    <td align="right">      182.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL5></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 5</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 EXAM HALL 5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2458725.62</td>
    <td align="right">      181.11</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   706862.07</td>
    <td align="right">      169.69</td>
    <td align="right">06-FEB-07:13</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   284109.00</td>
    <td align="right">      167.71</td>
    <td align="right">06-MAR-07:11</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7523.09</td>
    <td align="right">       81.94</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">       16.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8794.35</td>
    <td align="right">      131.92</td>
    <td align="right">30-MAY-06:01</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10512.70</td>
    <td align="right">      140.17</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    77681.19</td>
    <td align="right">      152.20</td>
    <td align="right">23-OCT-06:02</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   270159.12</td>
    <td align="right">      173.16</td>
    <td align="right">06-NOV-07:11</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   708373.26</td>
    <td align="right">      170.96</td>
    <td align="right">18-DEC-07:24</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4532740.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2458725.62</td>
    <td align="right">      181.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2EXAMHALL6></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 6</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 EXAM HALL 6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2749332.71</td>
    <td align="right">      175.23</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1005100.25</td>
    <td align="right">      163.61</td>
    <td align="right">13-FEB-07:21</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   419714.44</td>
    <td align="right">      173.76</td>
    <td align="right">27-MAR-06:17</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    34085.10</td>
    <td align="right">      152.84</td>
    <td align="right">10-APR-06:01</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12927.56</td>
    <td align="right">      116.02</td>
    <td align="right">30-MAY-06:02</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4415.29</td>
    <td align="right">       58.87</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11882.13</td>
    <td align="right">       89.05</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   108382.08</td>
    <td align="right">      156.06</td>
    <td align="right">23-OCT-06:03</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   394605.16</td>
    <td align="right">      167.05</td>
    <td align="right">20-NOV-07:11</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   980569.90</td>
    <td align="right">      172.71</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5721014.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2749332.71</td>
    <td align="right">      175.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2JANITOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7778472.77</td>
    <td align="right">      284.17</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5686056.31</td>
    <td align="right">      277.04</td>
    <td align="right">21-FEB-06:02</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4336877.23</td>
    <td align="right">      279.97</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15960.80</td>
    <td align="right">       76.62</td>
    <td align="right">10-APR-06:01</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   839169.33</td>
    <td align="right">      265.80</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3554278.19</td>
    <td align="right">      286.81</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8402379.46</td>
    <td align="right">      281.63</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 30613194.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  8402379.46</td>
    <td align="right">      286.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2LOUNGE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2NURSESTATION1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 NURSE STATION 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 NURSE STATION 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2NURSESTATION2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 NURSE STATION 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 NURSE STATION 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2OFFICE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1710498.27</td>
    <td align="right">      883.27</td>
    <td align="right">02-JAN-07:13</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   707571.11</td>
    <td align="right">      971.13</td>
    <td align="right">13-FEB-06:02</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   320074.22</td>
    <td align="right">      891.41</td>
    <td align="right">25-MAR-06:03</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   237122.04</td>
    <td align="right">      917.23</td>
    <td align="right">25-NOV-07:03</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1171284.05</td>
    <td align="right">      947.10</td>
    <td align="right">18-DEC-06:02</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  4146549.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1710498.27</td>
    <td align="right">      971.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2OFFICEHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 OFFICE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 OFFICE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2076934.46</td>
    <td align="right">      411.74</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   759125.12</td>
    <td align="right">      377.61</td>
    <td align="right">13-FEB-07:21</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   153346.39</td>
    <td align="right">      294.18</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   135153.52</td>
    <td align="right">      335.95</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   355406.83</td>
    <td align="right">      366.43</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  3479966.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2076934.46</td>
    <td align="right">      411.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2RECEPTION></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 RECEPTION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   361229.06</td>
    <td align="right">     2876.21</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   333890.10</td>
    <td align="right">     1562.14</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   222912.18</td>
    <td align="right">     1054.71</td>
    <td align="right">25-MAR-06:03</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    57562.77</td>
    <td align="right">      383.75</td>
    <td align="right">25-NOV-07:03</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   466322.55</td>
    <td align="right">     2052.89</td>
    <td align="right">16-DEC-07:03</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1441916.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   466322.55</td>
    <td align="right">     2876.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2RECEPTIONHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 RECEPTION HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   384191.82</td>
    <td align="right">      470.10</td>
    <td align="right">02-JAN-07:13</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    58718.67</td>
    <td align="right">      481.52</td>
    <td align="right">13-FEB-07:01</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    34453.36</td>
    <td align="right">      285.64</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   477363.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   384191.82</td>
    <td align="right">      481.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2RECEPTIONTOILET></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 RECEPTION TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2SCHEDULING1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 SCHEDULING 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 SCHEDULING 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2SCHEDULING2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 SCHEDULING 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 SCHEDULING 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2STORAGE1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 STORAGE 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2450188.90</td>
    <td align="right">      103.37</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  2784979.35</td>
    <td align="right">       97.91</td>
    <td align="right">21-FEB-07:08</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2632382.07</td>
    <td align="right">       98.03</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1339400.56</td>
    <td align="right">       95.92</td>
    <td align="right">19-APR-06:01</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1787889.88</td>
    <td align="right">       90.28</td>
    <td align="right">27-MAY-06:03</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   680141.80</td>
    <td align="right">       89.94</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   909208.11</td>
    <td align="right">       87.81</td>
    <td align="right">10-JUL-05:02</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   725324.98</td>
    <td align="right">       85.98</td>
    <td align="right">15-AUG-06:02</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   928087.37</td>
    <td align="right">       88.47</td>
    <td align="right">05-SEP-05:04</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1495137.14</td>
    <td align="right">       92.87</td>
    <td align="right">16-OCT-05:01</td>
    <td align="right">       17.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2004562.60</td>
    <td align="right">       98.29</td>
    <td align="right">06-NOV-06:01</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1672529.29</td>
    <td align="right">      103.64</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 19409832.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   680141.80</td>
    <td align="right">       85.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2784979.35</td>
    <td align="right">      103.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2STORAGE2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 STORAGE 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3292652.76</td>
    <td align="right">      225.44</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1659486.33</td>
    <td align="right">      223.84</td>
    <td align="right">27-FEB-06:01</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   797778.68</td>
    <td align="right">      209.25</td>
    <td align="right">27-MAR-06:04</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   159941.76</td>
    <td align="right">      190.04</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   153705.96</td>
    <td align="right">      188.85</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    48432.10</td>
    <td align="right">      184.22</td>
    <td align="right">05-JUN-06:01</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    79290.98</td>
    <td align="right">      166.40</td>
    <td align="right">17-JUL-06:01</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    79675.99</td>
    <td align="right">      182.89</td>
    <td align="right">21-AUG-06:03</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   130806.24</td>
    <td align="right">      182.90</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   373828.07</td>
    <td align="right">      202.61</td>
    <td align="right">23-OCT-06:03</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   958026.74</td>
    <td align="right">      212.90</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1357637.47</td>
    <td align="right">      210.81</td>
    <td align="right">07-DEC-07:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  9091263.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    48432.10</td>
    <td align="right">      166.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3292652.76</td>
    <td align="right">      225.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2STORAGE3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 STORAGE 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3621474.86</td>
    <td align="right">      267.25</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   922208.28</td>
    <td align="right">      241.29</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   398956.63</td>
    <td align="right">      243.79</td>
    <td align="right">20-MAR-06:02</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   103646.47</td>
    <td align="right">      233.52</td>
    <td align="right">17-APR-06:03</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    99447.48</td>
    <td align="right">      240.48</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9232.32</td>
    <td align="right">      123.10</td>
    <td align="right">12-JUN-06:01</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4230.07</td>
    <td align="right">       49.35</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17827.18</td>
    <td align="right">      163.88</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    55498.09</td>
    <td align="right">      186.62</td>
    <td align="right">05-SEP-06:02</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   189080.26</td>
    <td align="right">      232.79</td>
    <td align="right">23-OCT-06:02</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   427157.48</td>
    <td align="right">      229.57</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        8.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   816200.99</td>
    <td align="right">      267.32</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  6664960.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4230.07</td>
    <td align="right">       49.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3621474.86</td>
    <td align="right">      267.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2UTILITY></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 UTILITY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 UTILITY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5179054.79</td>
    <td align="right">      333.67</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3743940.36</td>
    <td align="right">      318.11</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3013052.10</td>
    <td align="right">      320.22</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    61754.82</td>
    <td align="right">      201.36</td>
    <td align="right">01-APR-06:03</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   704969.09</td>
    <td align="right">      315.38</td>
    <td align="right">28-OCT-06:03</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2327924.71</td>
    <td align="right">      333.07</td>
    <td align="right">27-NOV-06:02</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6894098.64</td>
    <td align="right">      326.15</td>
    <td align="right">26-DEC-06:02</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 21924794.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6894098.64</td>
    <td align="right">      333.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2WORK></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   851155.81</td>
    <td align="right">     2049.19</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   851155.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   851155.81</td>
    <td align="right">     2049.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2WORKHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 WORK HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1624390.01</td>
    <td align="right">      737.24</td>
    <td align="right">02-JAN-07:25</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1624390.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1624390.01</td>
    <td align="right">      737.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2WORKTOILET></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 WORK TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7548998.06</td>
    <td align="right">      542.20</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7287764.01</td>
    <td align="right">      539.40</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5912422.95</td>
    <td align="right">      540.87</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   922023.59</td>
    <td align="right">      495.03</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   753828.57</td>
    <td align="right">      442.52</td>
    <td align="right">30-MAY-06:01</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   466495.36</td>
    <td align="right">      378.51</td>
    <td align="right">12-JUN-06:01</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   499704.16</td>
    <td align="right">      314.49</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   548306.24</td>
    <td align="right">      400.39</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   567148.73</td>
    <td align="right">      398.14</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1730510.21</td>
    <td align="right">      528.03</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4253931.09</td>
    <td align="right">      539.19</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9322118.28</td>
    <td align="right">      541.28</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 39813251.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   466495.36</td>
    <td align="right">      314.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9322118.28</td>
    <td align="right">      542.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR2X-RAY></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 X-RAY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 2 X-RAY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3DRESSINGROOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 DRESSING ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 DRESSING ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    99184.33</td>
    <td align="right">       52.08</td>
    <td align="right">02-JAN-07:17</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    18343.08</td>
    <td align="right">       52.01</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        8.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13759.68</td>
    <td align="right">       47.38</td>
    <td align="right">13-MAR-06:01</td>
    <td align="right">        5.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1681.44</td>
    <td align="right">       25.22</td>
    <td align="right">30-MAY-06:01</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.80</td>
    <td align="right">        4.02</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9576.04</td>
    <td align="right">       51.65</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    18475.52</td>
    <td align="right">       48.91</td>
    <td align="right">06-NOV-07:01</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    31918.61</td>
    <td align="right">       46.13</td>
    <td align="right">04-DEC-07:02</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   193240.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    99184.33</td>
    <td align="right">       52.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3ELEVATORHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 ELEVATOR HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 ELEVATOR HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7696793.89</td>
    <td align="right">      513.05</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4065224.00</td>
    <td align="right">      489.40</td>
    <td align="right">27-FEB-07:06</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2500484.82</td>
    <td align="right">      491.59</td>
    <td align="right">27-MAR-06:08</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    99425.38</td>
    <td align="right">      453.33</td>
    <td align="right">23-OCT-06:02</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1811438.94</td>
    <td align="right">      480.55</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  7784740.64</td>
    <td align="right">      520.28</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 23958107.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7784740.64</td>
    <td align="right">      520.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3HUMID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 HUMID</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 HUMID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    84549.33</td>
    <td align="right">      139.42</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6391.01</td>
    <td align="right">       76.28</td>
    <td align="right">21-FEB-07:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6310.69</td>
    <td align="right">      105.18</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      170.64</td>
    <td align="right">        2.56</td>
    <td align="right">13-NOV-07:01</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7650.21</td>
    <td align="right">      113.69</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   105071.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    84549.33</td>
    <td align="right">      139.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3JANITOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41348054.88</td>
    <td align="right">      308.50</td>
    <td align="right">09-JAN-06:01</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36288373.29</td>
    <td align="right">      308.93</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30072902.78</td>
    <td align="right">      307.56</td>
    <td align="right">13-MAR-05:01</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2278389.70</td>
    <td align="right">      280.84</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   191596.05</td>
    <td align="right">      275.69</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1677.06</td>
    <td align="right">       11.18</td>
    <td align="right">29-JUL-06:03</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2199.99</td>
    <td align="right">       29.33</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11982.30</td>
    <td align="right">       99.85</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11159060.34</td>
    <td align="right">      306.74</td>
    <td align="right">23-OCT-05:01</td>
    <td align="right">       10.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25325791.63</td>
    <td align="right">      306.36</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 59889435.45</td>
    <td align="right">      307.14</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206569E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 59889435.45</td>
    <td align="right">      308.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3LOCKER></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOCKER</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 LOCKER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10763.44</td>
    <td align="right">      179.39</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9842.72</td>
    <td align="right">       58.43</td>
    <td align="right">16-DEC-07:03</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    20606.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10763.44</td>
    <td align="right">      179.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3LOUNGE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    83259.02</td>
    <td align="right">      555.06</td>
    <td align="right">16-DEC-07:03</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    83259.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    83259.02</td>
    <td align="right">      555.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3LOUNGETOILET></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOUNGE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 LOUNGE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29103992.69</td>
    <td align="right">     1528.96</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 18728415.22</td>
    <td align="right">     1519.57</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17984260.13</td>
    <td align="right">     1524.74</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7362548.80</td>
    <td align="right">     1483.86</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  5699590.33</td>
    <td align="right">     1454.33</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  4289152.38</td>
    <td align="right">     1313.53</td>
    <td align="right">21-JUN-05:01</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3834120.59</td>
    <td align="right">     1307.30</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4312436.97</td>
    <td align="right">     1292.12</td>
    <td align="right">24-AUG-05:01</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  4760002.21</td>
    <td align="right">     1342.78</td>
    <td align="right">22-SEP-05:01</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10777006.92</td>
    <td align="right">     1510.93</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17178311.57</td>
    <td align="right">     1522.03</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36239567.79</td>
    <td align="right">     1525.99</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160269E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3834120.59</td>
    <td align="right">     1292.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 36239567.79</td>
    <td align="right">     1528.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3MECHANICAL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 MECHANICAL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 MECHANICAL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3MECHANICALHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 MECHANICAL HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 MECHANICAL HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   337139.30</td>
    <td align="right">      326.61</td>
    <td align="right">02-JAN-07:13</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.44</td>
    <td align="right">        1.94</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    37148.10</td>
    <td align="right">      318.94</td>
    <td align="right">18-DEC-07:02</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">   374403.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   337139.30</td>
    <td align="right">      326.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3OFFICE></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12068059.30</td>
    <td align="right">     3562.24</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1638273.81</td>
    <td align="right">     3708.31</td>
    <td align="right">25-FEB-07:03</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1169103.00</td>
    <td align="right">     3345.77</td>
    <td align="right">25-MAR-06:03</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2085126.86</td>
    <td align="right">     3753.95</td>
    <td align="right">18-NOV-07:03</td>
    <td align="right">        6.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5499926.73</td>
    <td align="right">     3842.00</td>
    <td align="right">18-DEC-06:03</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 22460489.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12068059.30</td>
    <td align="right">     3842.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3OFFICEHALL></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 OFFICE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6687557.46</td>
    <td align="right">      732.37</td>
    <td align="right">09-JAN-07:11</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3195044.51</td>
    <td align="right">      732.27</td>
    <td align="right">27-FEB-07:13</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1633677.23</td>
    <td align="right">      658.36</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   145727.47</td>
    <td align="right">      616.17</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1462859.43</td>
    <td align="right">      731.39</td>
    <td align="right">24-NOV-07:16</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5323260.63</td>
    <td align="right">      731.06</td>
    <td align="right">04-DEC-07:10</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 18448126.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6687557.46</td>
    <td align="right">      732.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3OFFICETOILET></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 OFFICE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18432271.65</td>
    <td align="right">      444.31</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16930961.76</td>
    <td align="right">      441.21</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 13956621.50</td>
    <td align="right">      442.66</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1962758.37</td>
    <td align="right">      418.91</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1084492.02</td>
    <td align="right">      388.03</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   506716.97</td>
    <td align="right">      348.87</td>
    <td align="right">12-JUN-06:01</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   502695.17</td>
    <td align="right">      317.64</td>
    <td align="right">10-JUL-06:01</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   596325.64</td>
    <td align="right">      348.75</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   716504.39</td>
    <td align="right">      349.48</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  4716606.20</td>
    <td align="right">      436.46</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10445623.43</td>
    <td align="right">      441.60</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25323054.87</td>
    <td align="right">      443.20</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 95174631.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   502695.17</td>
    <td align="right">      317.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 25323054.87</td>
    <td align="right">      444.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPY1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 PHYSICAL THERAPY 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48369564.60</td>
    <td align="right">    11666.74</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38036811.58</td>
    <td align="right">    11613.49</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44787832.72</td>
    <td align="right">    11646.08</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 33510244.51</td>
    <td align="right">    11443.34</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 30639168.40</td>
    <td align="right">    11125.72</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25845625.53</td>
    <td align="right">    10297.24</td>
    <td align="right">21-JUN-05:01</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23104639.29</td>
    <td align="right">    10372.02</td>
    <td align="right">01-JUL-05:01</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 24479216.01</td>
    <td align="right">    10094.22</td>
    <td align="right">24-AUG-05:01</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 26261609.07</td>
    <td align="right">    10440.97</td>
    <td align="right">22-SEP-05:01</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34400460.31</td>
    <td align="right">    11548.06</td>
    <td align="right">28-OCT-05:01</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 38997203.96</td>
    <td align="right">    11625.69</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52586041.20</td>
    <td align="right">    11654.16</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.421018E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23104639.29</td>
    <td align="right">    10094.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 52586041.20</td>
    <td align="right">    11666.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPY2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 PHYSICAL THERAPY 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13796242.40</td>
    <td align="right">     5296.23</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 12839223.49</td>
    <td align="right">     5272.72</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14744252.96</td>
    <td align="right">     5283.56</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13736441.53</td>
    <td align="right">     5101.47</td>
    <td align="right">22-APR-05:01</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 13774517.69</td>
    <td align="right">     5020.41</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12344225.67</td>
    <td align="right">     4627.12</td>
    <td align="right">21-JUN-05:01</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11418985.29</td>
    <td align="right">     4715.13</td>
    <td align="right">01-JUL-05:01</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 11898719.35</td>
    <td align="right">     4575.58</td>
    <td align="right">26-AUG-05:01</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 12135066.56</td>
    <td align="right">     4681.99</td>
    <td align="right">22-SEP-05:01</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13648554.93</td>
    <td align="right">     5198.86</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12887367.83</td>
    <td align="right">     5253.25</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 14597477.82</td>
    <td align="right">     5288.25</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157821E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11418985.29</td>
    <td align="right">     4575.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 14744252.96</td>
    <td align="right">     5296.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 PHYSICAL THERAPY TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:02</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3STORAGE1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 STORAGE 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 STORAGE 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8958895.20</td>
    <td align="right">      710.14</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7097014.24</td>
    <td align="right">      706.43</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7220088.86</td>
    <td align="right">      707.74</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  4417793.27</td>
    <td align="right">      659.37</td>
    <td align="right">17-APR-05:01</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4195888.17</td>
    <td align="right">      665.44</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3029285.68</td>
    <td align="right">      606.64</td>
    <td align="right">21-JUN-05:01</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2902811.30</td>
    <td align="right">      604.85</td>
    <td align="right">03-JUL-05:01</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3197124.15</td>
    <td align="right">      600.49</td>
    <td align="right">07-AUG-05:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3514563.79</td>
    <td align="right">      615.13</td>
    <td align="right">22-SEP-05:01</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5552227.95</td>
    <td align="right">      695.99</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7086713.33</td>
    <td align="right">      702.16</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  9829601.83</td>
    <td align="right">      708.49</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 67002007.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2902811.30</td>
    <td align="right">      600.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9829601.83</td>
    <td align="right">      710.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3STORAGE2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 STORAGE 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 STORAGE 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  2369816.03</td>
    <td align="right">      156.21</td>
    <td align="right">02-JAN-06:25</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1235124.99</td>
    <td align="right">      146.29</td>
    <td align="right">22-FEB-07:01</td>
    <td align="right">       10.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   853515.95</td>
    <td align="right">      154.82</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    64107.41</td>
    <td align="right">      136.58</td>
    <td align="right">17-APR-06:03</td>
    <td align="right">       16.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    30850.89</td>
    <td align="right">      138.36</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4320.63</td>
    <td align="right">       57.61</td>
    <td align="right">07-AUG-06:01</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9648.39</td>
    <td align="right">      128.65</td>
    <td align="right">05-SEP-06:01</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   280123.89</td>
    <td align="right">      145.82</td>
    <td align="right">30-OCT-06:11</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1076114.32</td>
    <td align="right">      143.25</td>
    <td align="right">27-NOV-06:02</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2392520.89</td>
    <td align="right">      146.49</td>
    <td align="right">18-DEC-07:21</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  8316143.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  2392520.89</td>
    <td align="right">      156.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3TREATMENT></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 TREATMENT</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 TREATMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7585831.83</td>
    <td align="right">     4243.95</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7004329.81</td>
    <td align="right">     4187.19</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  7938743.72</td>
    <td align="right">     4194.66</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8550085.31</td>
    <td align="right">     3937.34</td>
    <td align="right">01-APR-05:01</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  9498420.84</td>
    <td align="right">     3972.35</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8185400.92</td>
    <td align="right">     3658.44</td>
    <td align="right">10-JUN-05:01</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7419437.37</td>
    <td align="right">     3700.38</td>
    <td align="right">01-JUL-05:01</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7788153.42</td>
    <td align="right">     3629.24</td>
    <td align="right">26-AUG-05:01</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8238795.96</td>
    <td align="right">     3681.29</td>
    <td align="right">16-SEP-05:01</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8668274.91</td>
    <td align="right">     4115.83</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  7459807.14</td>
    <td align="right">     4153.75</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  8352582.77</td>
    <td align="right">     4208.57</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 96689864.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7004329.81</td>
    <td align="right">     3629.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9498420.84</td>
    <td align="right">     4243.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3UNDEVELOPED1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UNDEVELOPED 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 UNDEVELOPED 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13796015.00</td>
    <td align="right">     4229.45</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11699443.40</td>
    <td align="right">     4059.84</td>
    <td align="right">21-FEB-06:02</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9935049.99</td>
    <td align="right">     3737.67</td>
    <td align="right">27-MAR-06:04</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1675597.05</td>
    <td align="right">     3875.57</td>
    <td align="right">08-APR-06:03</td>
    <td align="right">       12.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   373602.29</td>
    <td align="right">     1369.95</td>
    <td align="right">27-MAY-06:03</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    54913.52</td>
    <td align="right">      366.09</td>
    <td align="right">29-JUL-06:03</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3022401.19</td>
    <td align="right">     3907.25</td>
    <td align="right">30-OCT-06:02</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8454476.09</td>
    <td align="right">     3936.71</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        7.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23426131.52</td>
    <td align="right">     4157.06</td>
    <td align="right">08-DEC-06:01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 72437630.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 23426131.52</td>
    <td align="right">     4229.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3UNDEVELOPED2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UNDEVELOPED 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 UNDEVELOPED 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11389570.61</td>
    <td align="right">     2211.40</td>
    <td align="right">02-JAN-06:13</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  8545759.90</td>
    <td align="right">     2110.72</td>
    <td align="right">21-FEB-06:02</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  6830924.05</td>
    <td align="right">     2139.39</td>
    <td align="right">27-MAR-05:03</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   526279.39</td>
    <td align="right">     1607.43</td>
    <td align="right">01-APR-06:03</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1065945.59</td>
    <td align="right">     2022.44</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  4397983.88</td>
    <td align="right">     2150.60</td>
    <td align="right">24-NOV-07:11</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19214286.45</td>
    <td align="right">     2264.65</td>
    <td align="right">07-DEC-06:02</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 51970749.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19214286.45</td>
    <td align="right">     2264.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3UTILITY></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UTILITY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 UTILITY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9207310.86</td>
    <td align="right">      421.15</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5998189.68</td>
    <td align="right">      397.03</td>
    <td align="right">21-FEB-06:01</td>
    <td align="right">        9.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  5215181.52</td>
    <td align="right">      397.14</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1463976.83</td>
    <td align="right">      359.83</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1275317.43</td>
    <td align="right">      357.61</td>
    <td align="right">13-MAY-06:03</td>
    <td align="right">       14.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   242603.84</td>
    <td align="right">      295.75</td>
    <td align="right">12-JUN-06:01</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   338699.48</td>
    <td align="right">      330.41</td>
    <td align="right">31-JUL-06:02</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   411816.77</td>
    <td align="right">      329.95</td>
    <td align="right">14-AUG-06:01</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   728057.14</td>
    <td align="right">      350.00</td>
    <td align="right">22-SEP-06:02</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2843558.33</td>
    <td align="right">      381.42</td>
    <td align="right">30-OCT-05:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  5448457.36</td>
    <td align="right">      399.25</td>
    <td align="right">06-NOV-06:02</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 10065300.65</td>
    <td align="right">      402.15</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 43238469.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   242603.84</td>
    <td align="right">      295.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 10065300.65</td>
    <td align="right">      421.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FLOOR3WORK></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FLOOR 3 WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3254876.76</td>
    <td align="right">     1326.10</td>
    <td align="right">02-JAN-06:04</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1024398.35</td>
    <td align="right">     1221.43</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   808251.27</td>
    <td align="right">     1262.66</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14600.11</td>
    <td align="right">       97.33</td>
    <td align="right">01-APR-06:03</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   153190.75</td>
    <td align="right">     1021.27</td>
    <td align="right">28-OCT-06:03</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1212493.92</td>
    <td align="right">     1272.79</td>
    <td align="right">24-NOV-06:02</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5104835.23</td>
    <td align="right">     1316.23</td>
    <td align="right">08-DEC-06:01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 11572646.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5104835.23</td>
    <td align="right">     1326.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::NESTAIR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> NE STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_NE STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.185031E+09</td>
    <td align="right">     2129.85</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187801E+09</td>
    <td align="right">     2110.96</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193274E+09</td>
    <td align="right">     2118.09</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13435644.28</td>
    <td align="right">     2011.57</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   197157.73</td>
    <td align="right">     1573.58</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25706735.20</td>
    <td align="right">     2022.96</td>
    <td align="right">26-OCT-05:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73940954.31</td>
    <td align="right">     2111.66</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254845E+09</td>
    <td align="right">     2118.44</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.934231E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254845E+09</td>
    <td align="right">     2129.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::NWELEVATOR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> NW ELEVATOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_NW ELEVATOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86224607.93</td>
    <td align="right">     1335.66</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94939862.72</td>
    <td align="right">     1321.39</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 89845456.65</td>
    <td align="right">     1324.69</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  2413739.03</td>
    <td align="right">     1157.22</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5724800.67</td>
    <td align="right">     1169.87</td>
    <td align="right">23-OCT-06:01</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24347222.08</td>
    <td align="right">     1289.55</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104776E+09</td>
    <td align="right">     1325.71</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.408271E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104776E+09</td>
    <td align="right">     1335.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::NWSTAIR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> NW STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_NW STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223134E+09</td>
    <td align="right">     2096.45</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214984E+09</td>
    <td align="right">     2073.92</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204710E+09</td>
    <td align="right">     2082.50</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 10397444.79</td>
    <td align="right">     1921.14</td>
    <td align="right">21-APR-05:01</td>
    <td align="right">        8.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    37889.74</td>
    <td align="right">      505.20</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25117929.57</td>
    <td align="right">     1948.58</td>
    <td align="right">26-OCT-05:01</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83580442.15</td>
    <td align="right">     2074.88</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289103E+09</td>
    <td align="right">     2083.03</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105107E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.289103E+09</td>
    <td align="right">     2096.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::SWSTAIR></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> SW STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_SW STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33398647.68</td>
    <td align="right">     1036.88</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        4.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 47914327.11</td>
    <td align="right">     1027.63</td>
    <td align="right">13-FEB-06:01</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 51441602.89</td>
    <td align="right">     1029.22</td>
    <td align="right">27-MAR-05:01</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1614685.16</td>
    <td align="right">      906.34</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        9.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  2567337.72</td>
    <td align="right">      919.73</td>
    <td align="right">30-OCT-06:01</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9246407.35</td>
    <td align="right">      980.66</td>
    <td align="right">24-NOV-06:01</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 45422217.74</td>
    <td align="right">     1029.20</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191605E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 51441602.89</td>
    <td align="right">     1036.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1ANESTHESIA></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 ANESTHESIA</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 ANESTHESIA_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171896E+09</td>
    <td align="right">      136.08</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.342612E+09</td>
    <td align="right">      213.96</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156301E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.310415E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184797E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.354012E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166698E+09</td>
    <td align="right">      136.08</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.331982E+09</td>
    <td align="right">      213.96</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178346E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.348312E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177448E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.341379E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167596E+09</td>
    <td align="right">      136.08</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.338914E+09</td>
    <td align="right">      213.96</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184797E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.354012E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166698E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.331982E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171896E+09</td>
    <td align="right">      136.08</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.342612E+09</td>
    <td align="right">      213.96</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168848E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.333677E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167596E+09</td>
    <td align="right">      136.08</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.338914E+09</td>
    <td align="right">      213.96</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206292E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.406882E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156301E+09</td>
    <td align="right">      136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.310415E+09</td>
    <td align="right">      213.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.184797E+09</td>
    <td align="right">      136.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.354012E+09</td>
    <td align="right">      213.96</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1BIOHAZ></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 BIO HAZ</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 BIO HAZ_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16850040.30</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">  9059699.64</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16765185.83</td>
    <td align="right">       12.86</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  8879387.17</td>
    <td align="right">        5.57</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15952640.01</td>
    <td align="right">       12.86</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  8679039.99</td>
    <td align="right">        5.57</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194903E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105831E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1CAFE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 CAFE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 CAFE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190996E+09</td>
    <td align="right">      151.20</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.665880E+09</td>
    <td align="right">      415.84</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173668E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.603304E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205330E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.688036E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185220E+09</td>
    <td align="right">      151.20</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.645221E+09</td>
    <td align="right">      415.84</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198163E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.676958E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197165E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.663485E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186218E+09</td>
    <td align="right">      151.20</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.658694E+09</td>
    <td align="right">      415.84</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205330E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.688036E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185220E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.645221E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190996E+09</td>
    <td align="right">      151.20</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.665880E+09</td>
    <td align="right">      415.84</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187609E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.648514E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186218E+09</td>
    <td align="right">      151.20</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.658694E+09</td>
    <td align="right">      415.84</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229213E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.790792E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.173668E+09</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.603304E+09</td>
    <td align="right">      415.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205330E+09</td>
    <td align="right">      151.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.688036E+09</td>
    <td align="right">      415.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1CLEAN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 CLEAN</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 CLEAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200546E+09</td>
    <td align="right">      158.76</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.399714E+09</td>
    <td align="right">      249.62</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182352E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.362151E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194481E+09</td>
    <td align="right">      158.76</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.387312E+09</td>
    <td align="right">      249.62</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208071E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.406364E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207023E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.398276E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195529E+09</td>
    <td align="right">      158.76</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.395400E+09</td>
    <td align="right">      249.62</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194481E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.387312E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200546E+09</td>
    <td align="right">      158.76</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.399714E+09</td>
    <td align="right">      249.62</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196989E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.389289E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195529E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.395400E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.474696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182352E+09</td>
    <td align="right">      158.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.362151E+09</td>
    <td align="right">      249.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1CLEANWORK></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 CLEAN WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 CLEAN WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262619E+09</td>
    <td align="right">      207.90</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.523434E+09</td>
    <td align="right">      326.89</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238794E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.474245E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282328E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.540851E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254677E+09</td>
    <td align="right">      207.90</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.507195E+09</td>
    <td align="right">      326.89</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272474E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.532143E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271102E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.521552E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.256050E+09</td>
    <td align="right">      207.90</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.517786E+09</td>
    <td align="right">      326.89</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.282328E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.540851E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.254677E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.507195E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262619E+09</td>
    <td align="right">      207.90</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.523434E+09</td>
    <td align="right">      326.89</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257962E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.509784E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256050E+09</td>
    <td align="right">      207.90</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.517786E+09</td>
    <td align="right">      326.89</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315168E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.621626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.238794E+09</td>
    <td align="right">      207.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.474245E+09</td>
    <td align="right">      326.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282328E+09</td>
    <td align="right">      207.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.540851E+09</td>
    <td align="right">      326.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1DICTATION></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 DICTATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 DICTATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 91279739.78</td>
    <td align="right">       72.09</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.219815E+09</td>
    <td align="right">      137.27</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82982498.28</td>
    <td align="right">       72.09</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.199158E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98043141.13</td>
    <td align="right">       72.09</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.227129E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 88490345.08</td>
    <td align="right">       72.09</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.212995E+09</td>
    <td align="right">      137.27</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 94661440.45</td>
    <td align="right">       72.09</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.223472E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 94150160.40</td>
    <td align="right">       72.09</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.219024E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 89001625.13</td>
    <td align="right">       72.09</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.217443E+09</td>
    <td align="right">      137.27</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 98043141.13</td>
    <td align="right">       72.09</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.227129E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88490345.08</td>
    <td align="right">       72.09</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.212995E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 91279739.78</td>
    <td align="right">       72.09</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.219815E+09</td>
    <td align="right">      137.27</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89664873.70</td>
    <td align="right">       72.09</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.214082E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 89001625.13</td>
    <td align="right">       72.09</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.217443E+09</td>
    <td align="right">      137.27</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109509E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261050E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82982498.28</td>
    <td align="right">       72.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199158E+09</td>
    <td align="right">      137.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 98043141.13</td>
    <td align="right">       72.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227129E+09</td>
    <td align="right">      137.27</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1DRESSINGROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 DRESSING ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 DRESSING ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32599907.06</td>
    <td align="right">       25.75</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 78505166.56</td>
    <td align="right">       49.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29636606.53</td>
    <td align="right">       25.75</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 71127657.65</td>
    <td align="right">       49.03</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 35015407.54</td>
    <td align="right">       25.75</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 81117298.90</td>
    <td align="right">       49.03</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 31603694.67</td>
    <td align="right">       25.75</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 76069529.65</td>
    <td align="right">       49.03</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 33807657.30</td>
    <td align="right">       25.75</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 79811232.73</td>
    <td align="right">       49.03</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 33625057.29</td>
    <td align="right">       25.75</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 78222773.87</td>
    <td align="right">       49.03</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 31786294.69</td>
    <td align="right">       25.75</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 77657988.50</td>
    <td align="right">       49.03</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 35015407.54</td>
    <td align="right">       25.75</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 81117298.90</td>
    <td align="right">       49.03</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 31603694.67</td>
    <td align="right">       25.75</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 76069529.65</td>
    <td align="right">       49.03</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 32599907.06</td>
    <td align="right">       25.75</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 78505166.56</td>
    <td align="right">       49.03</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32023169.18</td>
    <td align="right">       25.75</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 76457819.59</td>
    <td align="right">       49.03</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 31786294.69</td>
    <td align="right">       25.75</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 77657988.50</td>
    <td align="right">       49.03</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.391103E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.932319E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 29636606.53</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 71127657.65</td>
    <td align="right">       49.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 35015407.54</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 81117298.90</td>
    <td align="right">       49.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1ELECTRICALROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 ELECTRICAL ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 ELECTRICAL ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155980E+09</td>
    <td align="right">      123.48</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.777149E+09</td>
    <td align="right">      485.33</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141829E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.704116E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167686E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.803007E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151263E+09</td>
    <td align="right">      123.48</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.753038E+09</td>
    <td align="right">      485.33</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161833E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.790078E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161018E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.774353E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152078E+09</td>
    <td align="right">      123.48</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.768762E+09</td>
    <td align="right">      485.33</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167686E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.803007E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151263E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.753038E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155980E+09</td>
    <td align="right">      123.48</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.777149E+09</td>
    <td align="right">      485.33</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153214E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.756881E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152078E+09</td>
    <td align="right">      123.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.768762E+09</td>
    <td align="right">      485.33</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187191E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.922934E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.141829E+09</td>
    <td align="right">      123.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.704116E+09</td>
    <td align="right">      485.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167686E+09</td>
    <td align="right">      123.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.803007E+09</td>
    <td align="right">      485.33</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1ELEVATORPUMPROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 ELEVATOR PUMP ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 ELEVATOR PUMP ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144839E+09</td>
    <td align="right">      114.66</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.535737E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">02-JAN-09:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131698E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.485981E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-FEB-09:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155708E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.564605E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-MAR-09:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140458E+09</td>
    <td align="right">      114.66</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.518536E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">03-APR-08:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.150273E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.550171E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-MAY-08:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.149517E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.543208E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-JUN-08:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.141215E+09</td>
    <td align="right">      114.66</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.525499E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">03-JUL-08:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155708E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.564605E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-AUG-08:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140458E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.518536E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-SEP-08:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144839E+09</td>
    <td align="right">      114.66</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.535737E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">02-OCT-08:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142270E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.524579E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141215E+09</td>
    <td align="right">      114.66</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.525499E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">01-DEC-09:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173820E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.639269E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131698E+09</td>
    <td align="right">      114.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.485981E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155708E+09</td>
    <td align="right">      114.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.564605E+11</td>
    <td align="right">    48352.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1HUMID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 HUMID</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 HUMID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 39119888.48</td>
    <td align="right">       30.90</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 94206295.03</td>
    <td align="right">       58.83</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 35563927.84</td>
    <td align="right">       30.90</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 85353275.40</td>
    <td align="right">       58.83</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 42018489.05</td>
    <td align="right">       30.90</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 97340857.01</td>
    <td align="right">       58.83</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 37924433.61</td>
    <td align="right">       30.90</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 91283527.79</td>
    <td align="right">       58.83</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 40569188.76</td>
    <td align="right">       30.90</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 95773576.02</td>
    <td align="right">       58.83</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 40350068.74</td>
    <td align="right">       30.90</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 93867423.47</td>
    <td align="right">       58.83</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 38143553.63</td>
    <td align="right">       30.90</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 93189680.34</td>
    <td align="right">       58.83</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 42018489.05</td>
    <td align="right">       30.90</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 97340857.01</td>
    <td align="right">       58.83</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37924433.61</td>
    <td align="right">       30.90</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 91283527.79</td>
    <td align="right">       58.83</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39119888.48</td>
    <td align="right">       30.90</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 94206295.03</td>
    <td align="right">       58.83</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 38427803.01</td>
    <td align="right">       30.90</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 91749476.19</td>
    <td align="right">       58.83</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38143553.63</td>
    <td align="right">       30.90</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 93189680.34</td>
    <td align="right">       58.83</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469324E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111878E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35563927.84</td>
    <td align="right">       30.90</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 85353275.40</td>
    <td align="right">       58.83</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 42018489.05</td>
    <td align="right">       30.90</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 97340857.01</td>
    <td align="right">       58.83</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1ITHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 IT HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 IT HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74541665.44</td>
    <td align="right">       59.01</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 88907770.82</td>
    <td align="right">       55.52</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67779098.26</td>
    <td align="right">       59.01</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 80552679.05</td>
    <td align="right">       55.52</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 72287476.38</td>
    <td align="right">       59.01</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 86149391.24</td>
    <td align="right">       55.52</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 77338748.20</td>
    <td align="right">       59.01</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 90386901.90</td>
    <td align="right">       55.52</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 76949280.98</td>
    <td align="right">       59.01</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 88587958.69</td>
    <td align="right">       55.52</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 72676943.60</td>
    <td align="right">       59.01</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 87948334.44</td>
    <td align="right">       55.52</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72287476.38</td>
    <td align="right">       59.01</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 86149391.24</td>
    <td align="right">       55.52</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74541665.44</td>
    <td align="right">       59.01</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 88907770.82</td>
    <td align="right">       55.52</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73219837.30</td>
    <td align="right">       59.01</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 86589132.91</td>
    <td align="right">       55.52</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 72676943.60</td>
    <td align="right">       59.01</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 87948334.44</td>
    <td align="right">       55.52</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.894571E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105586E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67779098.26</td>
    <td align="right">       59.01</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 80552679.05</td>
    <td align="right">       55.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1ITROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 IT ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 IT ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81137546.47</td>
    <td align="right">       64.08</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.195391E+09</td>
    <td align="right">      122.02</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73762220.70</td>
    <td align="right">       64.08</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.177029E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 87149458.78</td>
    <td align="right">       64.08</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.201892E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78658084.52</td>
    <td align="right">       64.08</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.189329E+09</td>
    <td align="right">      122.02</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 84143502.62</td>
    <td align="right">       64.08</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.198642E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83689031.47</td>
    <td align="right">       64.08</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.194688E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 79112555.67</td>
    <td align="right">       64.08</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.193282E+09</td>
    <td align="right">      122.02</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 87149458.78</td>
    <td align="right">       64.08</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.201892E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78658084.52</td>
    <td align="right">       64.08</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.189329E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 81137546.47</td>
    <td align="right">       64.08</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.195391E+09</td>
    <td align="right">      122.02</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 79702109.95</td>
    <td align="right">       64.08</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.190295E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 79112555.67</td>
    <td align="right">       64.08</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.193282E+09</td>
    <td align="right">      122.02</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.973412E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73762220.70</td>
    <td align="right">       64.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177029E+09</td>
    <td align="right">      122.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 87149458.78</td>
    <td align="right">       64.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201892E+09</td>
    <td align="right">      122.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOBBY></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOBBY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564297E+09</td>
    <td align="right">      446.72</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.108512E+10</td>
    <td align="right">      677.66</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513103E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.983143E+09</td>
    <td align="right">      677.66</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.606646E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.112122E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547232E+09</td>
    <td align="right">      446.72</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.105145E+10</td>
    <td align="right">      677.66</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585472E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.110317E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582523E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.108121E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.550181E+09</td>
    <td align="right">      446.72</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.107341E+10</td>
    <td align="right">      677.66</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606646E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.112122E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547232E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.105145E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.564297E+09</td>
    <td align="right">      446.72</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.108512E+10</td>
    <td align="right">      677.66</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.554291E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550181E+09</td>
    <td align="right">      446.72</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.107341E+10</td>
    <td align="right">      677.66</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.677210E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128867E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.513103E+09</td>
    <td align="right">      446.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.983143E+09</td>
    <td align="right">      677.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606646E+09</td>
    <td align="right">      446.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112122E+10</td>
    <td align="right">      677.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOBBYHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOBBY HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127786E+09</td>
    <td align="right">      101.16</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.152413E+09</td>
    <td align="right">       95.18</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116193E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.138090E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137376E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.157485E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123921E+09</td>
    <td align="right">      101.16</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.147685E+09</td>
    <td align="right">       95.18</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132581E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.154949E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131913E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.151865E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124589E+09</td>
    <td align="right">      101.16</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.150769E+09</td>
    <td align="right">       95.18</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137376E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.157485E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123921E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.147685E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127786E+09</td>
    <td align="right">      101.16</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.152413E+09</td>
    <td align="right">       95.18</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125520E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.148438E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124589E+09</td>
    <td align="right">      101.16</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.150769E+09</td>
    <td align="right">       95.18</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153355E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.181004E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116193E+09</td>
    <td align="right">      101.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.138090E+09</td>
    <td align="right">       95.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137376E+09</td>
    <td align="right">      101.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.157485E+09</td>
    <td align="right">       95.18</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOBBYTOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOBBY TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOCKERROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOCKER ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOCKER ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.442701E+09</td>
    <td align="right">      350.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.314012E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402538E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.284503E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.475925E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.324460E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429314E+09</td>
    <td align="right">      350.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.304270E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459313E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.319236E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457000E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.312883E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431627E+09</td>
    <td align="right">      350.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.310623E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475925E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.324460E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.429314E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.304270E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442701E+09</td>
    <td align="right">      350.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.314012E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.434851E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.305823E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431627E+09</td>
    <td align="right">      350.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.310623E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531283E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.372918E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402538E+09</td>
    <td align="right">      350.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.284503E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.475925E+09</td>
    <td align="right">      350.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.324460E+10</td>
    <td align="right">     1961.01</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOCKERROOMHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOCKER ROOM HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOCKER ROOM HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264090E+09</td>
    <td align="right">      209.06</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.314987E+09</td>
    <td align="right">      196.71</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240132E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.285387E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256104E+09</td>
    <td align="right">      209.06</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.305215E+09</td>
    <td align="right">      196.71</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274000E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.320228E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272620E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.313854E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257484E+09</td>
    <td align="right">      209.06</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.311588E+09</td>
    <td align="right">      196.71</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256104E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.305215E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264090E+09</td>
    <td align="right">      209.06</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.314987E+09</td>
    <td align="right">      196.71</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259407E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.306773E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257484E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.311588E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316934E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.374076E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240132E+09</td>
    <td align="right">      209.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.285387E+09</td>
    <td align="right">      196.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1LOUNGE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241473E+09</td>
    <td align="right">      191.16</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.171279E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219566E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155183E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259595E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.176978E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234171E+09</td>
    <td align="right">      191.16</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.165965E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250534E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.174129E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249273E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.170663E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235433E+09</td>
    <td align="right">      191.16</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.169431E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259595E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.176978E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234171E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.165965E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241473E+09</td>
    <td align="right">      191.16</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.171279E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237191E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.166812E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235433E+09</td>
    <td align="right">      191.16</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169431E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289791E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203410E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219566E+09</td>
    <td align="right">      191.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155183E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259595E+09</td>
    <td align="right">      191.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176978E+10</td>
    <td align="right">     1069.64</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1MEDGAS></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MED GAS</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 MED GAS_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16850040.30</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">  9059699.64</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16765185.83</td>
    <td align="right">       12.86</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  8879387.17</td>
    <td align="right">        5.57</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15952640.01</td>
    <td align="right">       12.86</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  8679039.99</td>
    <td align="right">        5.57</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194903E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105831E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1MRICONTROLROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI CONTROL ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 MRI CONTROL ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179536E+09</td>
    <td align="right">      142.13</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.266451E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.163248E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.241411E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193010E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.275317E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174107E+09</td>
    <td align="right">      142.13</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.258184E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.186273E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.270884E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.185335E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.265493E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175045E+09</td>
    <td align="right">      142.13</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.263576E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193010E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.275317E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174107E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.258184E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179536E+09</td>
    <td align="right">      142.13</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.266451E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176352E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.259502E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175045E+09</td>
    <td align="right">      142.13</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.263576E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215460E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.316435E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163248E+09</td>
    <td align="right">      142.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.241411E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193010E+09</td>
    <td align="right">      142.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275317E+10</td>
    <td align="right">     1663.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1MRIHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 MRI HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 78268748.71</td>
    <td align="right">       61.96</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 93353183.15</td>
    <td align="right">       58.30</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71168053.17</td>
    <td align="right">       61.96</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 84580334.55</td>
    <td align="right">       58.30</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84142622.51</td>
    <td align="right">       61.96</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 96459359.21</td>
    <td align="right">       58.30</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75901850.20</td>
    <td align="right">       61.96</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 90456883.85</td>
    <td align="right">       58.30</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81205685.61</td>
    <td align="right">       61.96</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 94906271.18</td>
    <td align="right">       58.30</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 80796745.03</td>
    <td align="right">       61.96</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 93017380.33</td>
    <td align="right">       58.30</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76310790.78</td>
    <td align="right">       61.96</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 92345774.70</td>
    <td align="right">       58.30</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 84142622.51</td>
    <td align="right">       61.96</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 96459359.21</td>
    <td align="right">       58.30</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75901850.20</td>
    <td align="right">       61.96</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 90456883.85</td>
    <td align="right">       58.30</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78268748.71</td>
    <td align="right">       61.96</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 93353183.15</td>
    <td align="right">       58.30</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76880829.16</td>
    <td align="right">       61.96</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 90918612.73</td>
    <td align="right">       58.30</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76310790.78</td>
    <td align="right">       61.96</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 92345774.70</td>
    <td align="right">       58.30</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.939299E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110865E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71168053.17</td>
    <td align="right">       61.96</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 84580334.55</td>
    <td align="right">       58.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 84142622.51</td>
    <td align="right">       61.96</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 96459359.21</td>
    <td align="right">       58.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1MRIROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 MRI ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.366767E+09</td>
    <td align="right">      290.35</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.697848E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333493E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.632268E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394291E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.721068E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355675E+09</td>
    <td align="right">      290.35</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.676197E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380529E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.709458E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.378613E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.695338E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357592E+09</td>
    <td align="right">      290.35</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.690317E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.394291E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.721068E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355675E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.676197E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.366767E+09</td>
    <td align="right">      290.35</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.697848E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.360263E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.679649E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.357592E+09</td>
    <td align="right">      290.35</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.690317E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440155E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.828757E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333493E+09</td>
    <td align="right">      290.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.632268E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.394291E+09</td>
    <td align="right">      290.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.721068E+10</td>
    <td align="right">     4358.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1MRITOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 MRI TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 MRI TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1NOURISHMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NOURISHMENT</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 NOURISHMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.242087E+09</td>
    <td align="right">      191.65</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.577364E+09</td>
    <td align="right">      360.56</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.220125E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.523106E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.260255E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.596575E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234766E+09</td>
    <td align="right">      191.65</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.559451E+09</td>
    <td align="right">      360.56</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.251171E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.586969E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.249906E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.575287E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.236031E+09</td>
    <td align="right">      191.65</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.571133E+09</td>
    <td align="right">      360.56</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.260255E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.596575E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234766E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.559451E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242087E+09</td>
    <td align="right">      191.65</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.577364E+09</td>
    <td align="right">      360.56</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237794E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.562307E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236031E+09</td>
    <td align="right">      191.65</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.571133E+09</td>
    <td align="right">      360.56</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290528E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.685672E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220125E+09</td>
    <td align="right">      191.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.523106E+09</td>
    <td align="right">      360.56</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260255E+09</td>
    <td align="right">      191.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.596575E+09</td>
    <td align="right">      360.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1NURSEHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 NURSE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264090E+09</td>
    <td align="right">      209.06</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.314987E+09</td>
    <td align="right">      196.71</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240132E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.285387E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256104E+09</td>
    <td align="right">      209.06</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.305215E+09</td>
    <td align="right">      196.71</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274000E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.320228E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272620E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.313854E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.257484E+09</td>
    <td align="right">      209.06</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.311588E+09</td>
    <td align="right">      196.71</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256104E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.305215E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264090E+09</td>
    <td align="right">      209.06</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.314987E+09</td>
    <td align="right">      196.71</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259407E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.306773E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257484E+09</td>
    <td align="right">      209.06</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.311588E+09</td>
    <td align="right">      196.71</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316934E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.374076E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240132E+09</td>
    <td align="right">      209.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.285387E+09</td>
    <td align="right">      196.71</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283910E+09</td>
    <td align="right">      209.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325468E+09</td>
    <td align="right">      196.71</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1NURSEJANITOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 NURSE JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15660608.40</td>
    <td align="right">       12.40</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  8593131.60</td>
    <td align="right">        5.37</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14239847.06</td>
    <td align="right">       12.40</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  7785593.60</td>
    <td align="right">        5.37</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 16835897.89</td>
    <td align="right">       12.40</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">  8879054.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15187021.29</td>
    <td align="right">       12.40</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  8326528.14</td>
    <td align="right">        5.37</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16248253.14</td>
    <td align="right">       12.40</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">  8736092.87</td>
    <td align="right">        5.37</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16166429.19</td>
    <td align="right">       12.40</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  8562221.05</td>
    <td align="right">        5.37</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15268845.24</td>
    <td align="right">       12.40</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  8500399.96</td>
    <td align="right">        5.37</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16835897.89</td>
    <td align="right">       12.40</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">  8879054.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15187021.29</td>
    <td align="right">       12.40</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  8326528.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 15660608.40</td>
    <td align="right">       12.40</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">  8593131.60</td>
    <td align="right">        5.37</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15382902.87</td>
    <td align="right">       12.40</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  8369030.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15268845.24</td>
    <td align="right">       12.40</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  8500399.96</td>
    <td align="right">        5.37</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187942E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.102051E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14239847.06</td>
    <td align="right">       12.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">  7785593.60</td>
    <td align="right">        5.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 16835897.89</td>
    <td align="right">       12.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">  8879054.14</td>
    <td align="right">        5.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1NURSESTATION></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE STATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 NURSE STATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347169E+09</td>
    <td align="right">      274.83</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.827978E+09</td>
    <td align="right">      517.07</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315673E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.750169E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.373223E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.855528E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336670E+09</td>
    <td align="right">      274.83</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.802290E+09</td>
    <td align="right">      517.07</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360196E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.841753E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358382E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.825000E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338484E+09</td>
    <td align="right">      274.83</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.819043E+09</td>
    <td align="right">      517.07</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373223E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.855528E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336670E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.802290E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347169E+09</td>
    <td align="right">      274.83</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.827978E+09</td>
    <td align="right">      517.07</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341013E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.806385E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338484E+09</td>
    <td align="right">      274.83</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.819043E+09</td>
    <td align="right">      517.07</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.416636E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.983299E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.315673E+09</td>
    <td align="right">      274.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.750169E+09</td>
    <td align="right">      517.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373223E+09</td>
    <td align="right">      274.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855528E+09</td>
    <td align="right">      517.07</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1NURSETOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 NURSE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1OFFICE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.349906E+09</td>
    <td align="right">      276.35</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.842623E+09</td>
    <td align="right">      526.22</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.318100E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.763438E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.375832E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.870660E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339213E+09</td>
    <td align="right">      276.35</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.816480E+09</td>
    <td align="right">      526.22</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362869E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.856641E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360909E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.839592E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.341173E+09</td>
    <td align="right">      276.35</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.833530E+09</td>
    <td align="right">      526.22</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375832E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.870660E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339213E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.816480E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.349906E+09</td>
    <td align="right">      276.35</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.842623E+09</td>
    <td align="right">      526.22</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343715E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.820648E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.341173E+09</td>
    <td align="right">      276.35</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.833530E+09</td>
    <td align="right">      526.22</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.419784E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100069E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318100E+09</td>
    <td align="right">      276.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.763438E+09</td>
    <td align="right">      526.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375832E+09</td>
    <td align="right">      276.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.870660E+09</td>
    <td align="right">      526.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 OPERATING ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118190E+10</td>
    <td align="right">      935.64</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.291854E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107468E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.264427E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127060E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.301565E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114616E+10</td>
    <td align="right">      935.64</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.282800E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122625E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.296710E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122007E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.290805E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115233E+10</td>
    <td align="right">      935.64</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.288705E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127060E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.301565E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114616E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.282800E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118190E+10</td>
    <td align="right">      935.64</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.291854E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116094E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.284243E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115233E+10</td>
    <td align="right">      935.64</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.288705E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141839E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.346603E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107468E+10</td>
    <td align="right">      935.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.264427E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127060E+10</td>
    <td align="right">      935.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.301565E+10</td>
    <td align="right">     1822.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 OPERATING ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123329E+10</td>
    <td align="right">      976.32</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.304544E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112140E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.275924E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132584E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.314677E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119599E+10</td>
    <td align="right">      976.32</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.295095E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127956E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.309610E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127312E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.303448E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120244E+10</td>
    <td align="right">      976.32</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.301257E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132584E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.314677E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119599E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.295095E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123329E+10</td>
    <td align="right">      976.32</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.304544E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121142E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.296601E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120244E+10</td>
    <td align="right">      976.32</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.301257E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148006E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361673E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112140E+10</td>
    <td align="right">      976.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275924E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132584E+10</td>
    <td align="right">      976.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.314677E+10</td>
    <td align="right">     1901.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1OPERATINGROOM3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 OPERATING ROOM 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122301E+10</td>
    <td align="right">      968.18</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.302006E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111206E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.273625E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131479E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.312055E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118603E+10</td>
    <td align="right">      968.18</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.292636E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126890E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.307030E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126251E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.300919E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119242E+10</td>
    <td align="right">      968.18</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.298747E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131479E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.312055E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118603E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.292636E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122301E+10</td>
    <td align="right">      968.18</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.302006E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120132E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.294130E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119242E+10</td>
    <td align="right">      968.18</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.298747E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146773E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.358659E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111206E+10</td>
    <td align="right">      968.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.273625E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131479E+10</td>
    <td align="right">      968.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.312055E+10</td>
    <td align="right">     1886.03</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PACU></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PACU</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PACU_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.153479E+09</td>
    <td align="right">      121.50</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.513838E+09</td>
    <td align="right">      320.89</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139555E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.465550E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164997E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.530935E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148837E+09</td>
    <td align="right">      121.50</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.497896E+09</td>
    <td align="right">      320.89</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159238E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.522386E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158436E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.511990E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149639E+09</td>
    <td align="right">      121.50</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.508293E+09</td>
    <td align="right">      320.89</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164997E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.530935E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148837E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.497896E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153479E+09</td>
    <td align="right">      121.50</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.513838E+09</td>
    <td align="right">      320.89</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150757E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.500437E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149639E+09</td>
    <td align="right">      121.50</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.508293E+09</td>
    <td align="right">      320.89</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184189E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.610229E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139555E+09</td>
    <td align="right">      121.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.465550E+09</td>
    <td align="right">      320.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164997E+09</td>
    <td align="right">      121.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.530935E+09</td>
    <td align="right">      320.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PRE-OPHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PRE-OP HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281129E+09</td>
    <td align="right">      222.55</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.335309E+09</td>
    <td align="right">      209.40</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255624E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.303799E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302227E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.346466E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272627E+09</td>
    <td align="right">      222.55</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.324906E+09</td>
    <td align="right">      209.40</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291678E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.340888E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290209E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.334103E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274096E+09</td>
    <td align="right">      222.55</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.331691E+09</td>
    <td align="right">      209.40</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302227E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.346466E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272627E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.324906E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.281129E+09</td>
    <td align="right">      222.55</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.335309E+09</td>
    <td align="right">      209.40</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.276143E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.326565E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.274096E+09</td>
    <td align="right">      222.55</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.331691E+09</td>
    <td align="right">      209.40</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.337381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.398210E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255624E+09</td>
    <td align="right">      222.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.303799E+09</td>
    <td align="right">      209.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302227E+09</td>
    <td align="right">      222.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.346466E+09</td>
    <td align="right">      209.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PRE-OPROOM1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PRE-OP ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146112E+09</td>
    <td align="right">      115.67</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.599570E+09</td>
    <td align="right">      374.43</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132856E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.543226E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157077E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.619520E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141693E+09</td>
    <td align="right">      115.67</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.580969E+09</td>
    <td align="right">      374.43</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151594E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.609545E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150831E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.597414E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142457E+09</td>
    <td align="right">      115.67</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.593100E+09</td>
    <td align="right">      374.43</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157077E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.619520E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141693E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.580969E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146112E+09</td>
    <td align="right">      115.67</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.599570E+09</td>
    <td align="right">      374.43</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143521E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.583934E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142457E+09</td>
    <td align="right">      115.67</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.593100E+09</td>
    <td align="right">      374.43</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
