    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175348E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.712044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132856E+09</td>
    <td align="right">      115.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.543226E+09</td>
    <td align="right">      374.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157077E+09</td>
    <td align="right">      115.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.619520E+09</td>
    <td align="right">      374.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PRE-OPROOM2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PRE-OP ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261300E+09</td>
    <td align="right">      206.86</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.107225E+10</td>
    <td align="right">      669.62</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237595E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.971483E+09</td>
    <td align="right">      669.62</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.280910E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.110792E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253399E+09</td>
    <td align="right">      206.86</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.103898E+10</td>
    <td align="right">      669.62</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271105E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.109009E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.269740E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.106839E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254764E+09</td>
    <td align="right">      206.86</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.106068E+10</td>
    <td align="right">      669.62</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280910E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.110792E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253399E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.103898E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261300E+09</td>
    <td align="right">      206.86</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.107225E+10</td>
    <td align="right">      669.62</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256667E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.104428E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254764E+09</td>
    <td align="right">      206.86</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.106068E+10</td>
    <td align="right">      669.62</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313585E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127339E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237595E+09</td>
    <td align="right">      206.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.971483E+09</td>
    <td align="right">      669.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280910E+09</td>
    <td align="right">      206.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110792E+10</td>
    <td align="right">      669.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PRE-OPTOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PRE-OP TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1PROCEDUREROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 PROCEDURE ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 PROCEDURE ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453615E+09</td>
    <td align="right">      359.10</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.135596E+10</td>
    <td align="right">      846.80</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412462E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.122854E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487658E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.140108E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.439897E+09</td>
    <td align="right">      359.10</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.131389E+10</td>
    <td align="right">      846.80</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470636E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.137852E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.468266E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.135108E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.442268E+09</td>
    <td align="right">      359.10</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.134133E+10</td>
    <td align="right">      846.80</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487658E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.140108E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439897E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.131389E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453615E+09</td>
    <td align="right">      359.10</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.135596E+10</td>
    <td align="right">      846.80</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445571E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.132060E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442268E+09</td>
    <td align="right">      359.10</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.134133E+10</td>
    <td align="right">      846.80</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.544381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.161033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.412462E+09</td>
    <td align="right">      359.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122854E+10</td>
    <td align="right">      846.80</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487658E+09</td>
    <td align="right">      359.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.140108E+10</td>
    <td align="right">      846.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1RECEPTION></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECEPTION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 RECEPTION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.486084E+09</td>
    <td align="right">      384.80</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.887981E+09</td>
    <td align="right">      554.54</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.441986E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.804533E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522564E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.917527E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471385E+09</td>
    <td align="right">      384.80</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.860432E+09</td>
    <td align="right">      554.54</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.504324E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.902754E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501784E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.884787E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.473925E+09</td>
    <td align="right">      384.80</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.878399E+09</td>
    <td align="right">      554.54</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.522564E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.917527E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.471385E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.860432E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486084E+09</td>
    <td align="right">      384.80</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.887981E+09</td>
    <td align="right">      554.54</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.477465E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.864824E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473925E+09</td>
    <td align="right">      384.80</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.878399E+09</td>
    <td align="right">      554.54</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583347E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105456E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441986E+09</td>
    <td align="right">      384.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.804533E+09</td>
    <td align="right">      554.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522564E+09</td>
    <td align="right">      384.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.917527E+09</td>
    <td align="right">      554.54</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1RECEPTIONHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECEPTION HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 RECEPTION HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 68152379.83</td>
    <td align="right">       53.95</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 81287018.65</td>
    <td align="right">       50.76</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61969461.27</td>
    <td align="right">       53.95</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 73648085.69</td>
    <td align="right">       50.76</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73267045.45</td>
    <td align="right">       53.95</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 83991712.62</td>
    <td align="right">       50.76</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 66091406.98</td>
    <td align="right">       53.95</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 78765074.28</td>
    <td align="right">       50.76</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 70709712.64</td>
    <td align="right">       53.95</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 82639365.64</td>
    <td align="right">       50.76</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 70353628.32</td>
    <td align="right">       53.95</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 80994619.30</td>
    <td align="right">       50.76</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 66447491.29</td>
    <td align="right">       53.95</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 80409820.61</td>
    <td align="right">       50.76</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 73267045.45</td>
    <td align="right">       53.95</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 83991712.62</td>
    <td align="right">       50.76</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 66091406.98</td>
    <td align="right">       53.95</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 78765074.28</td>
    <td align="right">       50.76</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 68152379.83</td>
    <td align="right">       53.95</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 81287018.65</td>
    <td align="right">       50.76</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 66943851.25</td>
    <td align="right">       53.95</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 79167123.38</td>
    <td align="right">       50.76</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 66447491.29</td>
    <td align="right">       53.95</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 80409820.61</td>
    <td align="right">       50.76</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817893E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.965356E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 61969461.27</td>
    <td align="right">       53.95</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 73648085.69</td>
    <td align="right">       50.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73267045.45</td>
    <td align="right">       53.95</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 83991712.62</td>
    <td align="right">       50.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1RECOVERYROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 RECOVERY ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 RECOVERY ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.767394E+09</td>
    <td align="right">      607.50</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.256919E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697774E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.232775E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.824985E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.265468E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744187E+09</td>
    <td align="right">      607.50</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.248948E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.796189E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.261193E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.792180E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.255995E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.748197E+09</td>
    <td align="right">      607.50</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.254146E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.824985E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.265468E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.744187E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.248948E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.767394E+09</td>
    <td align="right">      607.50</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.256919E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.753786E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.250219E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.748197E+09</td>
    <td align="right">      607.50</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.254146E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920946E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.305114E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.697774E+09</td>
    <td align="right">      607.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232775E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.824985E+09</td>
    <td align="right">      607.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.265468E+10</td>
    <td align="right">     1604.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SCHEDULING></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SCHEDULING</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SCHEDULING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 86208643.12</td>
    <td align="right">       68.09</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.207603E+09</td>
    <td align="right">      129.65</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78372359.49</td>
    <td align="right">       68.09</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.188093E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92596299.95</td>
    <td align="right">       68.09</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.214510E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 83574214.80</td>
    <td align="right">       68.09</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.201162E+09</td>
    <td align="right">      129.65</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 89402471.54</td>
    <td align="right">       68.09</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.211057E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 88919595.94</td>
    <td align="right">       68.09</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.206856E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84057090.40</td>
    <td align="right">       68.09</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.205362E+09</td>
    <td align="right">      129.65</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 92596299.95</td>
    <td align="right">       68.09</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.214510E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 83574214.80</td>
    <td align="right">       68.09</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.201162E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 86208643.12</td>
    <td align="right">       68.09</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.207603E+09</td>
    <td align="right">      129.65</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 84683491.83</td>
    <td align="right">       68.09</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.202189E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84057090.40</td>
    <td align="right">       68.09</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.205362E+09</td>
    <td align="right">      129.65</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103425E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.246547E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 78372359.49</td>
    <td align="right">       68.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.188093E+09</td>
    <td align="right">      129.65</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 92596299.95</td>
    <td align="right">       68.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214510E+09</td>
    <td align="right">      129.65</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SCRUB></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SCRUB</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SCRUB_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44724999.26</td>
    <td align="right">       35.41</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 53344630.77</td>
    <td align="right">       33.31</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 40667458.96</td>
    <td align="right">       35.41</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 48331578.69</td>
    <td align="right">       33.31</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 48081498.57</td>
    <td align="right">       35.41</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 43372485.83</td>
    <td align="right">       35.41</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 51689604.01</td>
    <td align="right">       33.31</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 46403248.92</td>
    <td align="right">       35.41</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 54232108.89</td>
    <td align="right">       33.31</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 46169568.59</td>
    <td align="right">       35.41</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 53152743.61</td>
    <td align="right">       33.31</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 43606166.16</td>
    <td align="right">       35.41</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 52768969.29</td>
    <td align="right">       33.31</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48081498.57</td>
    <td align="right">       35.41</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 43372485.83</td>
    <td align="right">       35.41</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 51689604.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 44724999.26</td>
    <td align="right">       35.41</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 53344630.77</td>
    <td align="right">       33.31</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43931902.38</td>
    <td align="right">       35.41</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 51953448.85</td>
    <td align="right">       33.31</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43606166.16</td>
    <td align="right">       35.41</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 52768969.29</td>
    <td align="right">       33.31</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536742E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.633515E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40667458.96</td>
    <td align="right">       35.41</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 48331578.69</td>
    <td align="right">       33.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 48081498.57</td>
    <td align="right">       35.41</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SOIL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200546E+09</td>
    <td align="right">      158.76</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.399714E+09</td>
    <td align="right">      249.62</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182352E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.362151E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194481E+09</td>
    <td align="right">      158.76</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.387312E+09</td>
    <td align="right">      249.62</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208071E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.406364E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207023E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.398276E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195529E+09</td>
    <td align="right">      158.76</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.395400E+09</td>
    <td align="right">      249.62</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194481E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.387312E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200546E+09</td>
    <td align="right">      158.76</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.399714E+09</td>
    <td align="right">      249.62</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196989E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.389289E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.195529E+09</td>
    <td align="right">      158.76</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.395400E+09</td>
    <td align="right">      249.62</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240674E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.474696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182352E+09</td>
    <td align="right">      158.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.362151E+09</td>
    <td align="right">      249.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215596E+09</td>
    <td align="right">      158.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.413013E+09</td>
    <td align="right">      249.62</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SOILHOLD></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL HOLD</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SOIL HOLD_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89131391.98</td>
    <td align="right">       70.56</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.177650E+09</td>
    <td align="right">      110.94</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81045215.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.160956E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 95820479.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.183561E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86435999.98</td>
    <td align="right">       70.56</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.172139E+09</td>
    <td align="right">      110.94</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92475935.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.180606E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92010239.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.177011E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 86901695.98</td>
    <td align="right">       70.56</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.175733E+09</td>
    <td align="right">      110.94</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 95820479.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.183561E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 86435999.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.172139E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89131391.98</td>
    <td align="right">       70.56</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.177650E+09</td>
    <td align="right">      110.94</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87550847.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.173017E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 86901695.98</td>
    <td align="right">       70.56</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.175733E+09</td>
    <td align="right">      110.94</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106966E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210976E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81045215.98</td>
    <td align="right">       70.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160956E+09</td>
    <td align="right">      110.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 95820479.98</td>
    <td align="right">       70.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183561E+09</td>
    <td align="right">      110.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SOILWORK></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SOIL WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286494E+09</td>
    <td align="right">      226.80</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.571019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260502E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.517358E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.307994E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277830E+09</td>
    <td align="right">      226.80</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.553303E+09</td>
    <td align="right">      356.60</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.297244E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.580519E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295747E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.568965E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279327E+09</td>
    <td align="right">      226.80</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.564857E+09</td>
    <td align="right">      356.60</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307994E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277830E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.553303E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286494E+09</td>
    <td align="right">      226.80</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.571019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281413E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.556128E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279327E+09</td>
    <td align="right">      226.80</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.564857E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343820E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.678137E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260502E+09</td>
    <td align="right">      226.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.517358E+09</td>
    <td align="right">      356.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307994E+09</td>
    <td align="right">      226.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1STEPDOWN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STEP DOWN</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 STEP DOWN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426330E+09</td>
    <td align="right">      337.50</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.142733E+10</td>
    <td align="right">      891.37</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387652E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.129319E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.458325E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.147482E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413437E+09</td>
    <td align="right">      337.50</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.138304E+10</td>
    <td align="right">      891.37</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442327E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.145107E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440100E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.142219E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415665E+09</td>
    <td align="right">      337.50</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.141192E+10</td>
    <td align="right">      891.37</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.458325E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.147482E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.413437E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.138304E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.426330E+09</td>
    <td align="right">      337.50</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.142733E+10</td>
    <td align="right">      891.37</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418770E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.139010E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415665E+09</td>
    <td align="right">      337.50</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.141192E+10</td>
    <td align="right">      891.37</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.511636E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.169508E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387652E+09</td>
    <td align="right">      337.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129319E+10</td>
    <td align="right">      891.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458325E+09</td>
    <td align="right">      337.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147482E+10</td>
    <td align="right">      891.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1STERILEHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STERILE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 STERILE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.327983E+09</td>
    <td align="right">      259.64</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.391194E+09</td>
    <td align="right">      244.30</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298228E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.354432E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.352598E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.404211E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318065E+09</td>
    <td align="right">      259.64</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.379057E+09</td>
    <td align="right">      244.30</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340290E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.397702E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.338577E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.389787E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.319779E+09</td>
    <td align="right">      259.64</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.386973E+09</td>
    <td align="right">      244.30</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352598E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.404211E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.318065E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.379057E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.327983E+09</td>
    <td align="right">      259.64</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.391194E+09</td>
    <td align="right">      244.30</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.322167E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.380992E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319779E+09</td>
    <td align="right">      259.64</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.386973E+09</td>
    <td align="right">      244.30</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393611E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.464578E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.298228E+09</td>
    <td align="right">      259.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.354432E+09</td>
    <td align="right">      244.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352598E+09</td>
    <td align="right">      259.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.404211E+09</td>
    <td align="right">      244.30</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1STERILESTORAGE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STERILE STORAGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 STERILE STORAGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114844E+09</td>
    <td align="right">       90.92</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 63016404.11</td>
    <td align="right">       39.35</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104426E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 57094448.86</td>
    <td align="right">       39.35</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123463E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 65113172.95</td>
    <td align="right">       39.35</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111371E+09</td>
    <td align="right">       90.92</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 61061308.83</td>
    <td align="right">       39.35</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.119154E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 64064788.53</td>
    <td align="right">       39.35</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118554E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 62789726.39</td>
    <td align="right">       39.35</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111972E+09</td>
    <td align="right">       90.92</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 62336370.97</td>
    <td align="right">       39.35</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.123463E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 65113172.95</td>
    <td align="right">       39.35</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111371E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 61061308.83</td>
    <td align="right">       39.35</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114844E+09</td>
    <td align="right">       90.92</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 63016404.11</td>
    <td align="right">       39.35</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112808E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 61372990.69</td>
    <td align="right">       39.35</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111972E+09</td>
    <td align="right">       90.92</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 62336370.97</td>
    <td align="right">       39.35</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137824E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.748376E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104426E+09</td>
    <td align="right">       90.92</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 57094448.86</td>
    <td align="right">       39.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.123463E+09</td>
    <td align="right">       90.92</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 65113172.95</td>
    <td align="right">       39.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1STORAGE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 STORAGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 STORAGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.266810E+09</td>
    <td align="right">      211.22</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.146402E+09</td>
    <td align="right">       91.43</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242605E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.132644E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.286834E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.151273E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258742E+09</td>
    <td align="right">      211.22</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.141860E+09</td>
    <td align="right">       91.43</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276822E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.148837E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275428E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.145875E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260136E+09</td>
    <td align="right">      211.22</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.144822E+09</td>
    <td align="right">       91.43</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286834E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.151273E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258742E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.141860E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266810E+09</td>
    <td align="right">      211.22</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.146402E+09</td>
    <td align="right">       91.43</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262079E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.142584E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260136E+09</td>
    <td align="right">      211.22</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.144822E+09</td>
    <td align="right">       91.43</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320198E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173865E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242605E+09</td>
    <td align="right">      211.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132644E+09</td>
    <td align="right">       91.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286834E+09</td>
    <td align="right">      211.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151273E+09</td>
    <td align="right">       91.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1SUB-STERILE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 SUB-STERILE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 SUB-STERILE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104358E+09</td>
    <td align="right">       82.61</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.124471E+09</td>
    <td align="right">       77.73</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94890737.57</td>
    <td align="right">       82.61</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.112774E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112190E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.128612E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101202E+09</td>
    <td align="right">       82.61</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.120609E+09</td>
    <td align="right">       77.73</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108274E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.126542E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107729E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.124023E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101748E+09</td>
    <td align="right">       82.61</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.123128E+09</td>
    <td align="right">       77.73</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112190E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.128612E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101202E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.120609E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104358E+09</td>
    <td align="right">       82.61</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.124471E+09</td>
    <td align="right">       77.73</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102508E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.121225E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101748E+09</td>
    <td align="right">       82.61</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.123128E+09</td>
    <td align="right">       77.73</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125240E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147820E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 94890737.57</td>
    <td align="right">       82.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112774E+09</td>
    <td align="right">       77.73</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112190E+09</td>
    <td align="right">       82.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.128612E+09</td>
    <td align="right">       77.73</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1UTILITYHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 UTILITY HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136305E+09</td>
    <td align="right">      107.90</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.162574E+09</td>
    <td align="right">      101.53</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123939E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.147296E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146534E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.167984E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132183E+09</td>
    <td align="right">      107.90</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.157530E+09</td>
    <td align="right">      101.53</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141419E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.165279E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140707E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.161989E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132895E+09</td>
    <td align="right">      107.90</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.160820E+09</td>
    <td align="right">      101.53</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146534E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.167984E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132183E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.157530E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136305E+09</td>
    <td align="right">      107.90</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.162574E+09</td>
    <td align="right">      101.53</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133888E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.158334E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132895E+09</td>
    <td align="right">      107.90</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.160820E+09</td>
    <td align="right">      101.53</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163579E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.193071E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123939E+09</td>
    <td align="right">      107.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147296E+09</td>
    <td align="right">      101.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146534E+09</td>
    <td align="right">      107.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167984E+09</td>
    <td align="right">      101.53</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1UTILITYJANITOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 UTILITY JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12180473.20</td>
    <td align="right">        9.64</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  6683582.04</td>
    <td align="right">        4.17</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11075436.60</td>
    <td align="right">        9.64</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  6055493.62</td>
    <td align="right">        4.17</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 13094587.24</td>
    <td align="right">        9.64</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">  6905967.42</td>
    <td align="right">        4.17</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11812127.67</td>
    <td align="right">        9.64</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  6476222.71</td>
    <td align="right">        4.17</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12637530.22</td>
    <td align="right">        9.64</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">  6794774.73</td>
    <td align="right">        4.17</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12573889.37</td>
    <td align="right">        9.64</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  6659540.38</td>
    <td align="right">        4.17</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11875768.52</td>
    <td align="right">        9.64</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  6611457.06</td>
    <td align="right">        4.17</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13094587.24</td>
    <td align="right">        9.64</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">  6905967.42</td>
    <td align="right">        4.17</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11812127.67</td>
    <td align="right">        9.64</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  6476222.71</td>
    <td align="right">        4.17</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12180473.20</td>
    <td align="right">        9.64</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">  6683582.04</td>
    <td align="right">        4.17</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 11964480.01</td>
    <td align="right">        9.64</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  6509279.99</td>
    <td align="right">        4.17</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11875768.52</td>
    <td align="right">        9.64</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  6611457.06</td>
    <td align="right">        4.17</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146177E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 79373547.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11075436.60</td>
    <td align="right">        9.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">  6055493.62</td>
    <td align="right">        4.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 13094587.24</td>
    <td align="right">        9.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">  6905967.42</td>
    <td align="right">        4.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1UTILITYROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 UTILITY ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 UTILITY ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104404E+09</td>
    <td align="right">       82.65</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 57287596.84</td>
    <td align="right">       35.78</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94932313.75</td>
    <td align="right">       82.65</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 51904005.23</td>
    <td align="right">       35.78</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112239E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 59193748.89</td>
    <td align="right">       35.78</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101247E+09</td>
    <td align="right">       82.65</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 55510238.85</td>
    <td align="right">       35.78</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108322E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 58240672.87</td>
    <td align="right">       35.78</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107776E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 57081526.35</td>
    <td align="right">       35.78</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101792E+09</td>
    <td align="right">       82.65</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 56669385.36</td>
    <td align="right">       35.78</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112239E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 59193748.89</td>
    <td align="right">       35.78</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101247E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 55510238.85</td>
    <td align="right">       35.78</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104404E+09</td>
    <td align="right">       82.65</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 57287596.84</td>
    <td align="right">       35.78</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102553E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 55793585.77</td>
    <td align="right">       35.78</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101792E+09</td>
    <td align="right">       82.65</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 56669385.36</td>
    <td align="right">       35.78</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125295E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.680342E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 94932313.75</td>
    <td align="right">       82.65</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 51904005.23</td>
    <td align="right">       35.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112239E+09</td>
    <td align="right">       82.65</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 59193748.89</td>
    <td align="right">       35.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR1VESTIBULE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 1 VESTIBULE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 1 VESTIBULE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 38335713.65</td>
    <td align="right">       30.35</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 45724037.20</td>
    <td align="right">       28.55</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34857821.96</td>
    <td align="right">       30.35</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 41427129.03</td>
    <td align="right">       28.55</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 41212713.06</td>
    <td align="right">       30.35</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 47245430.53</td>
    <td align="right">       28.55</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 37176416.42</td>
    <td align="right">       30.35</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 44305440.73</td>
    <td align="right">       28.55</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 39774213.36</td>
    <td align="right">       30.35</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 46484733.87</td>
    <td align="right">       28.55</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 39573915.93</td>
    <td align="right">       30.35</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 45559562.25</td>
    <td align="right">       28.55</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 37376713.85</td>
    <td align="right">       30.35</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 45230612.34</td>
    <td align="right">       28.55</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 41212713.06</td>
    <td align="right">       30.35</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 47245430.53</td>
    <td align="right">       28.55</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 37176416.42</td>
    <td align="right">       30.35</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 44305440.73</td>
    <td align="right">       28.55</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 38335713.65</td>
    <td align="right">       30.35</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 45724037.20</td>
    <td align="right">       28.55</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 37655916.33</td>
    <td align="right">       30.35</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 44531593.79</td>
    <td align="right">       28.55</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37376713.85</td>
    <td align="right">       30.35</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 45230612.34</td>
    <td align="right">       28.55</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.460065E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.543014E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34857821.96</td>
    <td align="right">       30.35</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 41427129.03</td>
    <td align="right">       28.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 41212713.06</td>
    <td align="right">       30.35</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 47245430.53</td>
    <td align="right">       28.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2CONFERENCE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 CONFERENCE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 CONFERENCE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146692E+09</td>
    <td align="right">      293.33</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.532704E+09</td>
    <td align="right">      332.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140165E+09</td>
    <td align="right">      293.33</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.482643E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134726E+09</td>
    <td align="right">      293.33</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">0.550429E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106446E+09</td>
    <td align="right">      293.33</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.516177E+09</td>
    <td align="right">      332.67</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109395E+09</td>
    <td align="right">      271.06</td>
    <td align="right">26-MAY-06:10</td>
    <td align="right">0.541566E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107183E+09</td>
    <td align="right">      195.55</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">0.530788E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107603E+09</td>
    <td align="right">      263.43</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">0.526955E+09</td>
    <td align="right">      332.67</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132433E+09</td>
    <td align="right">      286.28</td>
    <td align="right">30-AUG-06:10</td>
    <td align="right">0.550429E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118484E+09</td>
    <td align="right">      293.33</td>
    <td align="right">14-SEP-06:10</td>
    <td align="right">0.516177E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128600E+09</td>
    <td align="right">      293.33</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.532704E+09</td>
    <td align="right">      332.67</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142515E+09</td>
    <td align="right">      293.33</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.518811E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151053E+09</td>
    <td align="right">      293.33</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.526955E+09</td>
    <td align="right">      332.67</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152529E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.632634E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106446E+09</td>
    <td align="right">      195.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482643E+09</td>
    <td align="right">      332.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.151053E+09</td>
    <td align="right">      293.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.550429E+09</td>
    <td align="right">      332.67</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2CONFERENCETOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 CONFERENCE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 CONFERENCE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30253741.06</td>
    <td align="right">       23.95</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 40643588.63</td>
    <td align="right">       25.38</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27509061.89</td>
    <td align="right">       23.95</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 36824114.70</td>
    <td align="right">       25.38</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32524208.64</td>
    <td align="right">       23.95</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 41995938.25</td>
    <td align="right">       25.38</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 29338848.00</td>
    <td align="right">       23.95</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 39382613.98</td>
    <td align="right">       25.38</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 31388974.85</td>
    <td align="right">       23.95</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 41319763.44</td>
    <td align="right">       25.38</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 31230904.32</td>
    <td align="right">       23.95</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 40497388.67</td>
    <td align="right">       25.38</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29496918.53</td>
    <td align="right">       23.95</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 40204988.75</td>
    <td align="right">       25.38</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32524208.64</td>
    <td align="right">       23.95</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 41995938.25</td>
    <td align="right">       25.38</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 29338848.00</td>
    <td align="right">       23.95</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 39382613.98</td>
    <td align="right">       25.38</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 30253741.06</td>
    <td align="right">       23.95</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 40643588.63</td>
    <td align="right">       25.38</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29717259.27</td>
    <td align="right">       23.95</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 39583638.92</td>
    <td align="right">       25.38</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29496918.53</td>
    <td align="right">       23.95</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 40204988.75</td>
    <td align="right">       25.38</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.363074E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482679E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27509061.89</td>
    <td align="right">       23.95</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 36824114.70</td>
    <td align="right">       25.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32524208.64</td>
    <td align="right">       23.95</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 41995938.25</td>
    <td align="right">       25.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2DICTATION></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 DICTATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 DICTATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50710966.54</td>
    <td align="right">       40.05</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.122119E+09</td>
    <td align="right">       76.26</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46101387.93</td>
    <td align="right">       40.05</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.110643E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54468411.74</td>
    <td align="right">       40.05</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.126183E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49161302.82</td>
    <td align="right">       40.05</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.118330E+09</td>
    <td align="right">       76.26</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 52589689.14</td>
    <td align="right">       40.05</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.124151E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52305644.67</td>
    <td align="right">       40.05</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.121680E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 49445347.30</td>
    <td align="right">       40.05</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.120801E+09</td>
    <td align="right">       76.26</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 54468411.74</td>
    <td align="right">       40.05</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.126183E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49161302.82</td>
    <td align="right">       40.05</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.118330E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50710966.54</td>
    <td align="right">       40.05</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.122119E+09</td>
    <td align="right">       76.26</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 49813818.72</td>
    <td align="right">       40.05</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.118934E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49445347.30</td>
    <td align="right">       40.05</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.120801E+09</td>
    <td align="right">       76.26</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.608383E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145028E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46101387.93</td>
    <td align="right">       40.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110643E+09</td>
    <td align="right">       76.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54468411.74</td>
    <td align="right">       40.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126183E+09</td>
    <td align="right">       76.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.446930E+09</td>
    <td align="right">      353.81</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.628042E+09</td>
    <td align="right">      392.21</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406384E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.569022E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.480471E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.648939E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.433415E+09</td>
    <td align="right">      353.81</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.608557E+09</td>
    <td align="right">      392.21</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463701E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.638490E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461366E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.625783E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435750E+09</td>
    <td align="right">      353.81</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.621264E+09</td>
    <td align="right">      392.21</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480471E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.648939E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433415E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.608557E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.446930E+09</td>
    <td align="right">      353.81</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.628042E+09</td>
    <td align="right">      392.21</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439005E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.611663E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435750E+09</td>
    <td align="right">      353.81</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.621264E+09</td>
    <td align="right">      392.21</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.536359E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.745856E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.406384E+09</td>
    <td align="right">      353.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.569022E+09</td>
    <td align="right">      392.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.480471E+09</td>
    <td align="right">      353.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.648939E+09</td>
    <td align="right">      392.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670395E+09</td>
    <td align="right">      530.71</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.942063E+09</td>
    <td align="right">      588.32</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.609576E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.853533E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720707E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.973408E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650122E+09</td>
    <td align="right">      530.71</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.912835E+09</td>
    <td align="right">      588.32</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.695551E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.957736E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.692048E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.938674E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.653625E+09</td>
    <td align="right">      530.71</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.931897E+09</td>
    <td align="right">      588.32</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720707E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.973408E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.650122E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.912835E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.670395E+09</td>
    <td align="right">      530.71</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.942063E+09</td>
    <td align="right">      588.32</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658507E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.917495E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.653625E+09</td>
    <td align="right">      530.71</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.931897E+09</td>
    <td align="right">      588.32</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.804538E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.111878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.609576E+09</td>
    <td align="right">      530.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.853533E+09</td>
    <td align="right">      588.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720707E+09</td>
    <td align="right">      530.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.973408E+09</td>
    <td align="right">      588.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.893861E+09</td>
    <td align="right">      707.62</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.125608E+10</td>
    <td align="right">      784.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.812768E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.113804E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.960943E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.129788E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.866830E+09</td>
    <td align="right">      707.62</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.121711E+10</td>
    <td align="right">      784.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.927402E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.127698E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.922731E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.125157E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.871500E+09</td>
    <td align="right">      707.62</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.124253E+10</td>
    <td align="right">      784.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.960943E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.129788E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.866830E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.121711E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.893861E+09</td>
    <td align="right">      707.62</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.125608E+10</td>
    <td align="right">      784.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.878010E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.122333E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.871500E+09</td>
    <td align="right">      707.62</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.124253E+10</td>
    <td align="right">      784.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107272E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.812768E+09</td>
    <td align="right">      707.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113804E+10</td>
    <td align="right">      784.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.960943E+09</td>
    <td align="right">      707.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129788E+10</td>
    <td align="right">      784.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 4</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104284E+09</td>
    <td align="right">       82.56</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.146543E+09</td>
    <td align="right">       91.52</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94822902.70</td>
    <td align="right">       82.56</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.132772E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112110E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.151419E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101130E+09</td>
    <td align="right">       82.56</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.141996E+09</td>
    <td align="right">       91.52</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108197E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.148981E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107652E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.146016E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101675E+09</td>
    <td align="right">       82.56</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.144962E+09</td>
    <td align="right">       91.52</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112110E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.151419E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101130E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.141996E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104284E+09</td>
    <td align="right">       82.56</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.146543E+09</td>
    <td align="right">       91.52</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102434E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.142721E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101675E+09</td>
    <td align="right">       82.56</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.144962E+09</td>
    <td align="right">       91.52</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125150E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174033E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 94822902.70</td>
    <td align="right">       82.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.132772E+09</td>
    <td align="right">       91.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112110E+09</td>
    <td align="right">       82.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151419E+09</td>
    <td align="right">       91.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM5></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 5</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434516E+09</td>
    <td align="right">      343.98</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.610596E+09</td>
    <td align="right">      381.32</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.395095E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.553216E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.467125E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.630913E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421375E+09</td>
    <td align="right">      343.98</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.591652E+09</td>
    <td align="right">      381.32</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450820E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.620755E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.448550E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.608400E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.423646E+09</td>
    <td align="right">      343.98</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.604007E+09</td>
    <td align="right">      381.32</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.467125E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.630913E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421375E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.591652E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434516E+09</td>
    <td align="right">      343.98</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.610596E+09</td>
    <td align="right">      381.32</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.426810E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.594672E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423646E+09</td>
    <td align="right">      343.98</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.604007E+09</td>
    <td align="right">      381.32</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521460E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.725138E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395095E+09</td>
    <td align="right">      343.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.553216E+09</td>
    <td align="right">      381.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.467125E+09</td>
    <td align="right">      343.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.630913E+09</td>
    <td align="right">      381.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 6</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279331E+09</td>
    <td align="right">      221.13</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.392526E+09</td>
    <td align="right">      245.13</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253990E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.355639E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300295E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.405587E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270884E+09</td>
    <td align="right">      221.13</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.380348E+09</td>
    <td align="right">      245.13</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289813E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.399056E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288354E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.391114E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272344E+09</td>
    <td align="right">      221.13</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.388290E+09</td>
    <td align="right">      245.13</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300295E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.405587E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270884E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.380348E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279331E+09</td>
    <td align="right">      221.13</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.392526E+09</td>
    <td align="right">      245.13</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274378E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.382289E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272344E+09</td>
    <td align="right">      221.13</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.388290E+09</td>
    <td align="right">      245.13</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335224E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.466160E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253990E+09</td>
    <td align="right">      221.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.355639E+09</td>
    <td align="right">      245.13</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300295E+09</td>
    <td align="right">      221.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.405587E+09</td>
    <td align="right">      245.13</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM7></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 7</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 7_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.983247E+09</td>
    <td align="right">      778.38</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.138169E+10</td>
    <td align="right">      862.87</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.894045E+09</td>
    <td align="right">      778.38</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.125185E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105704E+10</td>
    <td align="right">      778.38</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.142767E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.953513E+09</td>
    <td align="right">      778.38</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.133882E+10</td>
    <td align="right">      862.87</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.102014E+10</td>
    <td align="right">      778.38</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.140468E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101500E+10</td>
    <td align="right">      778.38</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.137672E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.958650E+09</td>
    <td align="right">      778.38</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.136678E+10</td>
    <td align="right">      862.87</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105704E+10</td>
    <td align="right">      778.38</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.142767E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.953513E+09</td>
    <td align="right">      778.38</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.133882E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.983247E+09</td>
    <td align="right">      778.38</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.138169E+10</td>
    <td align="right">      862.87</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.965811E+09</td>
    <td align="right">      778.38</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.134566E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.958650E+09</td>
    <td align="right">      778.38</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.136678E+10</td>
    <td align="right">      862.87</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117999E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.164088E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.894045E+09</td>
    <td align="right">      778.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125185E+10</td>
    <td align="right">      862.87</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105704E+10</td>
    <td align="right">      778.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142767E+10</td>
    <td align="right">      862.87</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM8></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 8</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 8_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.335198E+09</td>
    <td align="right">      265.36</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.471031E+09</td>
    <td align="right">      294.16</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304788E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.426766E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360353E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.486704E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325061E+09</td>
    <td align="right">      265.36</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.456417E+09</td>
    <td align="right">      294.16</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.347776E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.478868E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.346024E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.469337E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326812E+09</td>
    <td align="right">      265.36</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.465948E+09</td>
    <td align="right">      294.16</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360353E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.486704E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325061E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.456417E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.335198E+09</td>
    <td align="right">      265.36</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.471031E+09</td>
    <td align="right">      294.16</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329254E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.458747E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.326812E+09</td>
    <td align="right">      265.36</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.465948E+09</td>
    <td align="right">      294.16</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.402269E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.559392E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304788E+09</td>
    <td align="right">      265.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.426766E+09</td>
    <td align="right">      294.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360353E+09</td>
    <td align="right">      265.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.486704E+09</td>
    <td align="right">      294.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAM9></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 9</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM 9_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.491623E+09</td>
    <td align="right">      389.19</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.690846E+09</td>
    <td align="right">      431.43</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447022E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.625924E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528518E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.713833E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.476756E+09</td>
    <td align="right">      389.19</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.669412E+09</td>
    <td align="right">      431.43</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.510071E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.702339E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507502E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.688361E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.479325E+09</td>
    <td align="right">      389.19</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.683391E+09</td>
    <td align="right">      431.43</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528518E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.713833E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.476756E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.669412E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.491623E+09</td>
    <td align="right">      389.19</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.690846E+09</td>
    <td align="right">      431.43</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482905E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.672829E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.479325E+09</td>
    <td align="right">      389.19</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.683391E+09</td>
    <td align="right">      431.43</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.589995E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.820442E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447022E+09</td>
    <td align="right">      389.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625924E+09</td>
    <td align="right">      431.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528518E+09</td>
    <td align="right">      389.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.713833E+09</td>
    <td align="right">      431.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 99435533.40</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.116212E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 98934789.83</td>
    <td align="right">       75.87</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.113899E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94139790.81</td>
    <td align="right">       75.87</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.111329E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115016E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135753E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 99435533.40</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.116212E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 98934789.83</td>
    <td align="right">       75.87</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.113899E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94139790.81</td>
    <td align="right">       75.87</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.111329E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115016E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135753E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 99435533.40</td>
    <td align="right">       75.87</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.116212E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 98934789.83</td>
    <td align="right">       75.87</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.113899E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92941041.06</td>
    <td align="right">       75.87</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.110764E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95839284.14</td>
    <td align="right">       75.87</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.114310E+09</td>
    <td align="right">       71.39</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 94139790.81</td>
    <td align="right">       75.87</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.111329E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 93441784.63</td>
    <td align="right">       75.87</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.113076E+09</td>
    <td align="right">       71.39</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115016E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135753E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87144554.91</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103568E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103032E+09</td>
    <td align="right">       75.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118113E+09</td>
    <td align="right">       71.39</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 4</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109379E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.127833E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108828E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.125289E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103554E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.122462E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126518E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149329E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL5></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 5</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109379E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.127833E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108828E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.125289E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103554E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.122462E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126518E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149329E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2EXAMHALL6></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM HALL 6</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 EXAM HALL 6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109379E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.127833E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108828E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.125289E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102235E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.121840E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105423E+09</td>
    <td align="right">       83.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.125741E+09</td>
    <td align="right">       78.53</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103554E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.122462E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102786E+09</td>
    <td align="right">       83.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.124384E+09</td>
    <td align="right">       78.53</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126518E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149329E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 95859010.40</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113924E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113335E+09</td>
    <td align="right">       83.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129925E+09</td>
    <td align="right">       78.53</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2JANITOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18270709.80</td>
    <td align="right">       14.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 10025293.76</td>
    <td align="right">        6.26</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16613154.91</td>
    <td align="right">       14.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  9083168.58</td>
    <td align="right">        6.26</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17718191.50</td>
    <td align="right">       14.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  9714257.22</td>
    <td align="right">        6.26</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18956295.33</td>
    <td align="right">       14.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 10192081.47</td>
    <td align="right">        6.26</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18860834.06</td>
    <td align="right">       14.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  9989231.55</td>
    <td align="right">        6.26</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17813652.78</td>
    <td align="right">       14.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  9917107.14</td>
    <td align="right">        6.26</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17718191.50</td>
    <td align="right">       14.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  9714257.22</td>
    <td align="right">        6.26</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18270709.80</td>
    <td align="right">       14.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 10025293.76</td>
    <td align="right">        6.26</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17946720.01</td>
    <td align="right">       14.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  9763842.76</td>
    <td align="right">        6.26</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17813652.78</td>
    <td align="right">       14.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  9917107.14</td>
    <td align="right">        6.26</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219266E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119059E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16613154.91</td>
    <td align="right">       14.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">  9083168.58</td>
    <td align="right">        6.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2LOUNGE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53660736.00</td>
    <td align="right">       42.48</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.380621E+09</td>
    <td align="right">      237.70</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 48792528.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.344852E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 57687840.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.393285E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 52038000.00</td>
    <td align="right">       42.48</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.368812E+09</td>
    <td align="right">      237.70</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 55674288.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.386953E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 55393920.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.379252E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 52318368.00</td>
    <td align="right">       42.48</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.376513E+09</td>
    <td align="right">      237.70</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 57687840.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.393285E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 52038000.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.368812E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 53660736.00</td>
    <td align="right">       42.48</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.380621E+09</td>
    <td align="right">      237.70</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52709184.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.370694E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 52318368.00</td>
    <td align="right">       42.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.376513E+09</td>
    <td align="right">      237.70</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.643980E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452021E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48792528.00</td>
    <td align="right">       42.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344852E+09</td>
    <td align="right">      237.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 57687840.00</td>
    <td align="right">       42.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393285E+09</td>
    <td align="right">      237.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2NURSESTATION1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 NURSE STATION 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 NURSE STATION 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199522E+09</td>
    <td align="right">      157.95</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.475850E+09</td>
    <td align="right">      297.17</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181421E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.431132E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214496E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.491683E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193489E+09</td>
    <td align="right">      157.95</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.461086E+09</td>
    <td align="right">      297.17</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207009E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.483766E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.205967E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.474138E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194531E+09</td>
    <td align="right">      157.95</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.470715E+09</td>
    <td align="right">      297.17</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214496E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.491683E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.193489E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.461086E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199522E+09</td>
    <td align="right">      157.95</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.475850E+09</td>
    <td align="right">      297.17</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195984E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.463440E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.194531E+09</td>
    <td align="right">      157.95</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.470715E+09</td>
    <td align="right">      297.17</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239446E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.565114E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181421E+09</td>
    <td align="right">      157.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.431132E+09</td>
    <td align="right">      297.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214496E+09</td>
    <td align="right">      157.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.491683E+09</td>
    <td align="right">      297.17</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2NURSESTATION2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 NURSE STATION 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 NURSE STATION 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239427E+09</td>
    <td align="right">      189.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.571019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217706E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.517358E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257395E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232187E+09</td>
    <td align="right">      189.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.553303E+09</td>
    <td align="right">      356.60</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248411E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.580519E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.247160E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.568965E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233437E+09</td>
    <td align="right">      189.54</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.564857E+09</td>
    <td align="right">      356.60</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.257395E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232187E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.553303E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.239427E+09</td>
    <td align="right">      189.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.571019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235181E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.556128E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233437E+09</td>
    <td align="right">      189.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.564857E+09</td>
    <td align="right">      356.60</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287335E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.678137E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217706E+09</td>
    <td align="right">      189.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.517358E+09</td>
    <td align="right">      356.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.257395E+09</td>
    <td align="right">      189.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.590019E+09</td>
    <td align="right">      356.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2OFFICE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.213506E+09</td>
    <td align="right">      320.41</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.976954E+09</td>
    <td align="right">      610.11</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181877E+09</td>
    <td align="right">      320.41</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.885145E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175468E+09</td>
    <td align="right">      320.41</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">0.100946E+10</td>
    <td align="right">      610.11</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133790E+09</td>
    <td align="right">      320.41</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.946644E+09</td>
    <td align="right">      610.11</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133025E+09</td>
    <td align="right">      289.16</td>
    <td align="right">26-MAY-06:10</td>
    <td align="right">0.993207E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128356E+09</td>
    <td align="right">      213.61</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">0.973440E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122445E+09</td>
    <td align="right">      275.03</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">0.966411E+09</td>
    <td align="right">      610.11</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158244E+09</td>
    <td align="right">      307.53</td>
    <td align="right">30-AUG-06:10</td>
    <td align="right">0.100946E+10</td>
    <td align="right">      610.11</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151013E+09</td>
    <td align="right">      320.41</td>
    <td align="right">14-SEP-06:10</td>
    <td align="right">0.946644E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.190970E+09</td>
    <td align="right">      320.41</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.976954E+09</td>
    <td align="right">      610.11</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204919E+09</td>
    <td align="right">      320.41</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.951476E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215690E+09</td>
    <td align="right">      320.41</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.966411E+09</td>
    <td align="right">      610.11</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200930E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116022E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122445E+09</td>
    <td align="right">      213.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.885145E+09</td>
    <td align="right">      610.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215690E+09</td>
    <td align="right">      320.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100946E+10</td>
    <td align="right">      610.11</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2OFFICEHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 OFFICE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 OFFICE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.236404E+09</td>
    <td align="right">      187.15</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.281965E+09</td>
    <td align="right">      176.09</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214957E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.255467E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254145E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.291347E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229255E+09</td>
    <td align="right">      187.15</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.273217E+09</td>
    <td align="right">      176.09</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245274E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.286656E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.244039E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.280950E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230490E+09</td>
    <td align="right">      187.15</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.278922E+09</td>
    <td align="right">      176.09</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.254145E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.291347E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229255E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.273217E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236404E+09</td>
    <td align="right">      187.15</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.281965E+09</td>
    <td align="right">      176.09</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.232211E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.274611E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230490E+09</td>
    <td align="right">      187.15</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.278922E+09</td>
    <td align="right">      176.09</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283707E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.334858E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.214957E+09</td>
    <td align="right">      187.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255467E+09</td>
    <td align="right">      176.09</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254145E+09</td>
    <td align="right">      187.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291347E+09</td>
    <td align="right">      176.09</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2RECEPTION></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 RECEPTION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544766E+09</td>
    <td align="right">      743.90</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.171665E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.502507E+09</td>
    <td align="right">      743.90</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.155533E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.524123E+09</td>
    <td align="right">      743.90</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">0.177377E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.441093E+09</td>
    <td align="right">      743.90</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.166339E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478052E+09</td>
    <td align="right">      709.21</td>
    <td align="right">26-MAY-06:10</td>
    <td align="right">0.174521E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476695E+09</td>
    <td align="right">      638.33</td>
    <td align="right">30-JUN-06:10</td>
    <td align="right">0.171047E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.471923E+09</td>
    <td align="right">      700.09</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">0.169812E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.534365E+09</td>
    <td align="right">      737.08</td>
    <td align="right">30-AUG-06:10</td>
    <td align="right">0.177377E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.458958E+09</td>
    <td align="right">      743.90</td>
    <td align="right">14-SEP-06:10</td>
    <td align="right">0.166339E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508529E+09</td>
    <td align="right">      743.90</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.171665E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523808E+09</td>
    <td align="right">      743.90</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.167188E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.539795E+09</td>
    <td align="right">      743.90</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.169812E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600461E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203867E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441093E+09</td>
    <td align="right">      638.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.155533E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.544766E+09</td>
    <td align="right">      743.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.177377E+10</td>
    <td align="right">     1072.05</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2RECEPTIONHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 RECEPTION HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300296E+09</td>
    <td align="right">      237.73</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.358171E+09</td>
    <td align="right">      223.68</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.273053E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.324512E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322833E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.370089E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291215E+09</td>
    <td align="right">      237.73</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.347059E+09</td>
    <td align="right">      223.68</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311565E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.364130E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309996E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.356883E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292784E+09</td>
    <td align="right">      237.73</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.354306E+09</td>
    <td align="right">      223.68</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.322833E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.370089E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291215E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.347059E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300296E+09</td>
    <td align="right">      237.73</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.358171E+09</td>
    <td align="right">      223.68</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.294971E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.348830E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292784E+09</td>
    <td align="right">      237.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.354306E+09</td>
    <td align="right">      223.68</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360384E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425361E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.273053E+09</td>
    <td align="right">      237.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.324512E+09</td>
    <td align="right">      223.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322833E+09</td>
    <td align="right">      237.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.370089E+09</td>
    <td align="right">      223.68</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2RECEPTIONTOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 RECEPTION TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 RECEPTION TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59562052.71</td>
    <td align="right">       47.15</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 80016946.16</td>
    <td align="right">       49.97</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54158465.60</td>
    <td align="right">       47.15</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 72497368.03</td>
    <td align="right">       49.97</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64032035.76</td>
    <td align="right">       47.15</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 82679380.52</td>
    <td align="right">       49.97</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 57760857.00</td>
    <td align="right">       47.15</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 77534406.01</td>
    <td align="right">       49.97</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61797044.24</td>
    <td align="right">       47.15</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 81348163.34</td>
    <td align="right">       49.97</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61485842.88</td>
    <td align="right">       47.15</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 79729115.42</td>
    <td align="right">       49.97</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 58072058.36</td>
    <td align="right">       47.15</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 79153453.93</td>
    <td align="right">       49.97</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 64032035.76</td>
    <td align="right">       47.15</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 82679380.52</td>
    <td align="right">       49.97</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57760857.00</td>
    <td align="right">       47.15</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 77534406.01</td>
    <td align="right">       49.97</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59562052.71</td>
    <td align="right">       47.15</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 80016946.16</td>
    <td align="right">       49.97</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58505854.18</td>
    <td align="right">       47.15</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 77930173.28</td>
    <td align="right">       49.97</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58072058.36</td>
    <td align="right">       47.15</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 79153453.93</td>
    <td align="right">       49.97</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.714801E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.950273E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 54158465.60</td>
    <td align="right">       47.15</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 72497368.03</td>
    <td align="right">       49.97</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 64032035.76</td>
    <td align="right">       47.15</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 82679380.52</td>
    <td align="right">       49.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2SCHEDULING1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 SCHEDULING 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 SCHEDULING 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234719E+09</td>
    <td align="right">      185.38</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.565238E+09</td>
    <td align="right">      352.99</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.213384E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.512120E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252111E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.584045E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.227547E+09</td>
    <td align="right">      185.38</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.547701E+09</td>
    <td align="right">      352.99</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243415E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.574641E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242100E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.563204E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.228861E+09</td>
    <td align="right">      185.38</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.559138E+09</td>
    <td align="right">      352.99</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.252111E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.584045E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227547E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.547701E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234719E+09</td>
    <td align="right">      185.38</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.565238E+09</td>
    <td align="right">      352.99</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230567E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.550497E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.228861E+09</td>
    <td align="right">      185.38</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.559138E+09</td>
    <td align="right">      352.99</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281594E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.671270E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213384E+09</td>
    <td align="right">      185.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.512120E+09</td>
    <td align="right">      352.99</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.252111E+09</td>
    <td align="right">      185.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.584045E+09</td>
    <td align="right">      352.99</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2SCHEDULING2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 SCHEDULING 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 SCHEDULING 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247759E+09</td>
    <td align="right">      195.68</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.596640E+09</td>
    <td align="right">      372.60</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.225238E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.540571E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266117E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.616492E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240188E+09</td>
    <td align="right">      195.68</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.578129E+09</td>
    <td align="right">      372.60</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.256938E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.606566E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255550E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.594494E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241576E+09</td>
    <td align="right">      195.68</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.590201E+09</td>
    <td align="right">      372.60</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266117E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.616492E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240188E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.578129E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247759E+09</td>
    <td align="right">      195.68</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.596640E+09</td>
    <td align="right">      372.60</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.243376E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.581080E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241576E+09</td>
    <td align="right">      195.68</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.590201E+09</td>
    <td align="right">      372.60</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297238E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.708563E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225238E+09</td>
    <td align="right">      195.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.540571E+09</td>
    <td align="right">      372.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266117E+09</td>
    <td align="right">      195.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616492E+09</td>
    <td align="right">      372.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2STORAGE1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 STORAGE 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16850040.30</td>
    <td align="right">       12.86</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">  9059699.64</td>
    <td align="right">        5.57</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 16765185.83</td>
    <td align="right">       12.86</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  8879387.17</td>
    <td align="right">        5.57</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 15749503.56</td>
    <td align="right">       12.86</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  8634963.61</td>
    <td align="right">        5.57</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16240630.93</td>
    <td align="right">       12.86</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">  8911442.72</td>
    <td align="right">        5.57</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15952640.01</td>
    <td align="right">       12.86</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  8679039.99</td>
    <td align="right">        5.57</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15834358.03</td>
    <td align="right">       12.86</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  8815276.07</td>
    <td align="right">        5.57</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194903E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105831E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 14767248.81</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  8073991.50</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 17459449.66</td>
    <td align="right">       12.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">  9207956.55</td>
    <td align="right">        5.57</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2STORAGE2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 STORAGE 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34801352.00</td>
    <td align="right">       27.55</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 19095812.75</td>
    <td align="right">       11.93</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31644104.58</td>
    <td align="right">       27.55</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 17301287.18</td>
    <td align="right">       11.93</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 37413106.41</td>
    <td align="right">       27.55</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 19731195.01</td>
    <td align="right">       11.93</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 33748936.20</td>
    <td align="right">       27.55</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 18503361.72</td>
    <td align="right">       11.93</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 36107229.21</td>
    <td align="right">       27.55</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 19413503.88</td>
    <td align="right">       11.93</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 35925398.20</td>
    <td align="right">       27.55</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 19027122.77</td>
    <td align="right">       11.93</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 33930767.20</td>
    <td align="right">       27.55</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 18889742.83</td>
    <td align="right">       11.93</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 37413106.41</td>
    <td align="right">       27.55</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 19731195.01</td>
    <td align="right">       11.93</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 33748936.20</td>
    <td align="right">       27.55</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 18503361.72</td>
    <td align="right">       11.93</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 34801352.00</td>
    <td align="right">       27.55</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 19095812.75</td>
    <td align="right">       11.93</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 34184228.60</td>
    <td align="right">       27.55</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 18597810.44</td>
    <td align="right">       11.93</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 33930767.20</td>
    <td align="right">       27.55</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 18889742.83</td>
    <td align="right">       11.93</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.417649E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226780E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31644104.58</td>
    <td align="right">       27.55</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 17301287.18</td>
    <td align="right">       11.93</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 37413106.41</td>
    <td align="right">       27.55</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 19731195.01</td>
    <td align="right">       11.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2STORAGE3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 STORAGE 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 STORAGE 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41761622.40</td>
    <td align="right">       33.06</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 22915070.46</td>
    <td align="right">       14.31</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 37972925.50</td>
    <td align="right">       33.06</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 20761630.83</td>
    <td align="right">       14.31</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 44895727.70</td>
    <td align="right">       33.06</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 23677532.33</td>
    <td align="right">       14.31</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 40498723.44</td>
    <td align="right">       33.06</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 22204126.27</td>
    <td align="right">       14.31</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 43328675.05</td>
    <td align="right">       33.06</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 23296301.39</td>
    <td align="right">       14.31</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 43110477.85</td>
    <td align="right">       33.06</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 22832642.15</td>
    <td align="right">       14.31</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 40716920.64</td>
    <td align="right">       33.06</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 22667785.52</td>
    <td align="right">       14.31</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 44895727.70</td>
    <td align="right">       33.06</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 23677532.33</td>
    <td align="right">       14.31</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 40498723.44</td>
    <td align="right">       33.06</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 22204126.27</td>
    <td align="right">       14.31</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 41761622.40</td>
    <td align="right">       33.06</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 22915070.46</td>
    <td align="right">       14.31</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 41021074.32</td>
    <td align="right">       33.06</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 22317465.20</td>
    <td align="right">       14.31</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40716920.64</td>
    <td align="right">       33.06</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 22667785.52</td>
    <td align="right">       14.31</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501179E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.272137E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37972925.50</td>
    <td align="right">       33.06</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 20761630.83</td>
    <td align="right">       14.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 44895727.70</td>
    <td align="right">       33.06</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 23677532.33</td>
    <td align="right">       14.31</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2UTILITY></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 UTILITY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 UTILITY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36541419.60</td>
    <td align="right">       28.93</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 20050587.52</td>
    <td align="right">       12.52</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 33226309.81</td>
    <td align="right">       28.93</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 18166337.17</td>
    <td align="right">       12.52</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39283761.73</td>
    <td align="right">       28.93</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 20717738.37</td>
    <td align="right">       12.52</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 35436383.01</td>
    <td align="right">       28.93</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 19428514.44</td>
    <td align="right">       12.52</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37912590.67</td>
    <td align="right">       28.93</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 20384162.95</td>
    <td align="right">       12.52</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 37721668.12</td>
    <td align="right">       28.93</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 19978463.11</td>
    <td align="right">       12.52</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 35627305.56</td>
    <td align="right">       28.93</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 19834214.28</td>
    <td align="right">       12.52</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 39283761.73</td>
    <td align="right">       28.93</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 20717738.37</td>
    <td align="right">       12.52</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35436383.01</td>
    <td align="right">       28.93</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 19428514.44</td>
    <td align="right">       12.52</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36541419.60</td>
    <td align="right">       28.93</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 20050587.52</td>
    <td align="right">       12.52</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35893440.03</td>
    <td align="right">       28.93</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 19527685.51</td>
    <td align="right">       12.52</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35627305.56</td>
    <td align="right">       28.93</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 19834214.28</td>
    <td align="right">       12.52</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438532E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238119E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 33226309.81</td>
    <td align="right">       28.93</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 18166337.17</td>
    <td align="right">       12.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 39283761.73</td>
    <td align="right">       28.93</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 20717738.37</td>
    <td align="right">       12.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2WORK></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122431E+10</td>
    <td align="right">      966.95</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.243541E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111302E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.220654E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131502E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.251644E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118689E+10</td>
    <td align="right">      966.95</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.235985E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126967E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.247592E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126281E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.242665E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119375E+10</td>
    <td align="right">      966.95</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.240913E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131502E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.251644E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118689E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.235985E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.122431E+10</td>
    <td align="right">      966.95</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.243541E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120265E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.237189E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119375E+10</td>
    <td align="right">      966.95</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.240913E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146881E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.289226E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111302E+10</td>
    <td align="right">      966.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.220654E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131502E+10</td>
    <td align="right">      966.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.251644E+10</td>
    <td align="right">     1520.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2WORKHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 WORK HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444055E+09</td>
    <td align="right">      351.53</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.529636E+09</td>
    <td align="right">      330.76</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403770E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.479864E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430627E+09</td>
    <td align="right">      351.53</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.513204E+09</td>
    <td align="right">      330.76</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460718E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.538448E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458398E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.527731E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432947E+09</td>
    <td align="right">      351.53</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.523921E+09</td>
    <td align="right">      330.76</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430627E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.513204E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444055E+09</td>
    <td align="right">      351.53</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.529636E+09</td>
    <td align="right">      330.76</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436181E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.515824E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432947E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.523921E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532909E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628991E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403770E+09</td>
    <td align="right">      351.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.479864E+09</td>
    <td align="right">      330.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2WORKTOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 WORK TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 WORK TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR2X-RAY></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 2 X-RAY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 2 X-RAY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.750204E+09</td>
    <td align="right">      593.89</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.142742E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.682144E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.129327E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.806505E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.147491E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.727518E+09</td>
    <td align="right">      593.89</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.138313E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.778355E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.145116E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.774435E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.142228E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.731437E+09</td>
    <td align="right">      593.89</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.141201E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.806505E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.147491E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.727518E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.138313E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.750204E+09</td>
    <td align="right">      593.89</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.142742E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736901E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.139019E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.731437E+09</td>
    <td align="right">      593.89</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.141201E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.900317E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.169518E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.682144E+09</td>
    <td align="right">      593.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.129327E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.806505E+09</td>
    <td align="right">      593.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147491E+11</td>
    <td align="right">     8914.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3DRESSINGROOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 DRESSING ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 DRESSING ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30426579.93</td>
    <td align="right">       24.03</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 73271509.94</td>
    <td align="right">       45.76</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 27660832.76</td>
    <td align="right">       24.03</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 66385832.97</td>
    <td align="right">       45.76</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 32681047.04</td>
    <td align="right">       24.03</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 75709500.82</td>
    <td align="right">       45.76</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 29496781.69</td>
    <td align="right">       24.03</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 70998248.16</td>
    <td align="right">       45.76</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 31553813.48</td>
    <td align="right">       24.03</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 74490505.38</td>
    <td align="right">       45.76</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 31383386.80</td>
    <td align="right">       24.03</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 73007943.35</td>
    <td align="right">       45.76</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 29667208.38</td>
    <td align="right">       24.03</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 72480810.19</td>
    <td align="right">       45.76</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 32681047.04</td>
    <td align="right">       24.03</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 75709500.82</td>
    <td align="right">       45.76</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 29496781.69</td>
    <td align="right">       24.03</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 70998248.16</td>
    <td align="right">       45.76</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 30426579.93</td>
    <td align="right">       24.03</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 73271509.94</td>
    <td align="right">       45.76</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29888291.23</td>
    <td align="right">       24.03</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 71360652.21</td>
    <td align="right">       45.76</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29667208.38</td>
    <td align="right">       24.03</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 72480810.19</td>
    <td align="right">       45.76</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.365030E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.870165E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27660832.76</td>
    <td align="right">       24.03</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 66385832.97</td>
    <td align="right">       45.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32681047.04</td>
    <td align="right">       24.03</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 75709500.82</td>
    <td align="right">       45.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3ELEVATORHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 ELEVATOR HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 ELEVATOR HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197003E+09</td>
    <td align="right">      155.96</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.234971E+09</td>
    <td align="right">      146.74</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179130E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.212889E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.211788E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.242789E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191045E+09</td>
    <td align="right">      155.96</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.227681E+09</td>
    <td align="right">      146.74</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.204395E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.238880E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203366E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.234125E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192075E+09</td>
    <td align="right">      155.96</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.232435E+09</td>
    <td align="right">      146.74</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211788E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.242789E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.191045E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.227681E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197003E+09</td>
    <td align="right">      155.96</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.234971E+09</td>
    <td align="right">      146.74</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.193510E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.228843E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.192075E+09</td>
    <td align="right">      155.96</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.232435E+09</td>
    <td align="right">      146.74</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236422E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.279049E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.179130E+09</td>
    <td align="right">      155.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.212889E+09</td>
    <td align="right">      146.74</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211788E+09</td>
    <td align="right">      155.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.242789E+09</td>
    <td align="right">      146.74</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3HUMID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 HUMID</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 HUMID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 78239776.95</td>
    <td align="right">       61.79</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.188413E+09</td>
    <td align="right">      117.66</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71127855.67</td>
    <td align="right">       61.79</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.170707E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84036978.11</td>
    <td align="right">       61.79</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.194682E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 75848867.21</td>
    <td align="right">       61.79</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.182567E+09</td>
    <td align="right">      117.66</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 81138377.53</td>
    <td align="right">       61.79</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.191547E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 80700137.49</td>
    <td align="right">       61.79</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.187735E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 76287107.26</td>
    <td align="right">       61.79</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.186379E+09</td>
    <td align="right">      117.66</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 84036978.11</td>
    <td align="right">       61.79</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.194682E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 75848867.21</td>
    <td align="right">       61.79</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.182567E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78239776.95</td>
    <td align="right">       61.79</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.188413E+09</td>
    <td align="right">      117.66</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 76855606.03</td>
    <td align="right">       61.79</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.183499E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 76287107.26</td>
    <td align="right">       61.79</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.186379E+09</td>
    <td align="right">      117.66</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.938647E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.223757E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 71127855.67</td>
    <td align="right">       61.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.170707E+09</td>
    <td align="right">      117.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 84036978.11</td>
    <td align="right">       61.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.194682E+09</td>
    <td align="right">      117.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3JANITOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 JANITOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 JANITOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 18270709.80</td>
    <td align="right">       14.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 10025293.76</td>
    <td align="right">        6.26</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 16613154.91</td>
    <td align="right">       14.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">  9083168.58</td>
    <td align="right">        6.26</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17718191.50</td>
    <td align="right">       14.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">  9714257.22</td>
    <td align="right">        6.26</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 18956295.33</td>
    <td align="right">       14.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 10192081.47</td>
    <td align="right">        6.26</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18860834.06</td>
    <td align="right">       14.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">  9989231.55</td>
    <td align="right">        6.26</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17813652.78</td>
    <td align="right">       14.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">  9917107.14</td>
    <td align="right">        6.26</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 17718191.50</td>
    <td align="right">       14.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">  9714257.22</td>
    <td align="right">        6.26</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18270709.80</td>
    <td align="right">       14.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 10025293.76</td>
    <td align="right">        6.26</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 17946720.01</td>
    <td align="right">       14.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">  9763842.76</td>
    <td align="right">        6.26</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17813652.78</td>
    <td align="right">       14.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">  9917107.14</td>
    <td align="right">        6.26</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.219266E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.119059E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 16613154.91</td>
    <td align="right">       14.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">  9083168.58</td>
    <td align="right">        6.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 19641880.87</td>
    <td align="right">       14.46</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 10358869.18</td>
    <td align="right">        6.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3LOCKER></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOCKER</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 LOCKER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 80491104.00</td>
    <td align="right">       63.72</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.570931E+09</td>
    <td align="right">      356.55</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 73188792.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.517278E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 86531760.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.589928E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78057000.00</td>
    <td align="right">       63.72</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.553218E+09</td>
    <td align="right">      356.55</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 83511432.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.580429E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 83090880.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.568877E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 78477552.00</td>
    <td align="right">       63.72</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.564770E+09</td>
    <td align="right">      356.55</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 86531760.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.589928E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 78057000.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.553218E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80491104.00</td>
    <td align="right">       63.72</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.570931E+09</td>
    <td align="right">      356.55</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 79063776.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.556042E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 78477552.00</td>
    <td align="right">       63.72</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.564770E+09</td>
    <td align="right">      356.55</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.965970E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.678032E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 73188792.00</td>
    <td align="right">       63.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.517278E+09</td>
    <td align="right">      356.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 86531760.00</td>
    <td align="right">       63.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.589928E+09</td>
    <td align="right">      356.55</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3LOUNGE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393591E+09</td>
    <td align="right">      403.03</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.361114E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.347011E+09</td>
    <td align="right">      403.03</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.327178E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379543E+09</td>
    <td align="right">      403.03</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">0.373129E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323614E+09</td>
    <td align="right">      403.03</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.349910E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331780E+09</td>
    <td align="right">      367.38</td>
    <td align="right">26-MAY-06:10</td>
    <td align="right">0.367122E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322160E+09</td>
    <td align="right">      268.69</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">0.359815E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311326E+09</td>
    <td align="right">      353.59</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">0.357217E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362526E+09</td>
    <td align="right">      397.30</td>
    <td align="right">30-AUG-06:10</td>
    <td align="right">0.373129E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333333E+09</td>
    <td align="right">      403.03</td>
    <td align="right">14-SEP-06:10</td>
    <td align="right">0.349910E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.376948E+09</td>
    <td align="right">      403.03</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.361114E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.379407E+09</td>
    <td align="right">      403.03</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.351696E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388655E+09</td>
    <td align="right">      403.03</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.357217E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424989E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.428855E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311326E+09</td>
    <td align="right">      268.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.327178E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393591E+09</td>
    <td align="right">      403.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.373129E+10</td>
    <td align="right">     2255.16</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3LOUNGETOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 LOUNGE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 LOUNGE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 90761223.17</td>
    <td align="right">       71.85</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.121931E+09</td>
    <td align="right">       76.15</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 82527185.67</td>
    <td align="right">       71.85</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.110472E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 97572625.93</td>
    <td align="right">       71.85</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 88016544.01</td>
    <td align="right">       71.85</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.118148E+09</td>
    <td align="right">       76.15</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 94166924.55</td>
    <td align="right">       71.85</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.123959E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 93692712.97</td>
    <td align="right">       71.85</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.121492E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 88490755.59</td>
    <td align="right">       71.85</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.120615E+09</td>
    <td align="right">       76.15</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 97572625.93</td>
    <td align="right">       71.85</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 88016544.01</td>
    <td align="right">       71.85</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.118148E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 90761223.17</td>
    <td align="right">       71.85</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.121931E+09</td>
    <td align="right">       76.15</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 89151777.80</td>
    <td align="right">       71.85</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.118751E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88490755.59</td>
    <td align="right">       71.85</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.120615E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108922E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82527185.67</td>
    <td align="right">       71.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110472E+09</td>
    <td align="right">       76.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 97572625.93</td>
    <td align="right">       71.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3MECHANICAL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 MECHANICAL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 MECHANICAL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.557071E+09</td>
    <td align="right">      441.00</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.277553E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506533E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.251470E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598878E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.286788E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.540225E+09</td>
    <td align="right">      441.00</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.268942E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577975E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.282171E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.575064E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.276555E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.543136E+09</td>
    <td align="right">      441.00</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.274558E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.598878E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.286788E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.540225E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.268942E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557071E+09</td>
    <td align="right">      441.00</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.277553E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547193E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.270315E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.543136E+09</td>
    <td align="right">      441.00</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.274558E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.668538E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.329619E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.506533E+09</td>
    <td align="right">      441.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.251470E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598878E+09</td>
    <td align="right">      441.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286788E+10</td>
    <td align="right">     1733.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3MECHANICALHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 MECHANICAL HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 MECHANICAL HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159732E+09</td>
    <td align="right">      126.45</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.190517E+09</td>
    <td align="right">      118.98</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145241E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.172613E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171720E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.196856E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.154902E+09</td>
    <td align="right">      126.45</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.184606E+09</td>
    <td align="right">      118.98</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165726E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.193686E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164891E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.189831E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155736E+09</td>
    <td align="right">      126.45</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.188461E+09</td>
    <td align="right">      118.98</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171720E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.196856E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.154902E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.184606E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.159732E+09</td>
    <td align="right">      126.45</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.190517E+09</td>
    <td align="right">      118.98</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156900E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.185548E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155736E+09</td>
    <td align="right">      126.45</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.188461E+09</td>
    <td align="right">      118.98</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191694E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226256E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145241E+09</td>
    <td align="right">      126.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172613E+09</td>
    <td align="right">      118.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171720E+09</td>
    <td align="right">      126.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.196856E+09</td>
    <td align="right">      118.98</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3OFFICE></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.194384E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.529649E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172134E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.479875E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194109E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">13-MAR-06:10</td>
    <td align="right">0.547272E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168007E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.513216E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173575E+10</td>
    <td align="right">     1669.67</td>
    <td align="right">26-MAY-06:10</td>
    <td align="right">0.538460E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171942E+10</td>
    <td align="right">     1441.95</td>
    <td align="right">27-JUN-06:10</td>
    <td align="right">0.527743E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162156E+10</td>
    <td align="right">     1644.07</td>
    <td align="right">17-JUL-06:10</td>
    <td align="right">0.523933E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187403E+10</td>
    <td align="right">     1726.12</td>
    <td align="right">30-AUG-06:10</td>
    <td align="right">0.547272E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171195E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">14-SEP-06:10</td>
    <td align="right">0.513216E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189785E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.529649E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188706E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.515836E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190396E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.523933E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216379E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.629005E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162156E+10</td>
    <td align="right">     1441.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.479875E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194384E+10</td>
    <td align="right">     1737.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.547272E+10</td>
    <td align="right">     3307.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3OFFICEHALL></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE HALL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 OFFICE HALL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444055E+09</td>
    <td align="right">      351.53</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.529636E+09</td>
    <td align="right">      330.76</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.403770E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.479864E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430627E+09</td>
    <td align="right">      351.53</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.513204E+09</td>
    <td align="right">      330.76</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460718E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.538448E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458398E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.527731E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432947E+09</td>
    <td align="right">      351.53</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.523921E+09</td>
    <td align="right">      330.76</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430627E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.513204E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.444055E+09</td>
    <td align="right">      351.53</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.529636E+09</td>
    <td align="right">      330.76</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436181E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.515824E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432947E+09</td>
    <td align="right">      351.53</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.523921E+09</td>
    <td align="right">      330.76</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532909E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628991E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.403770E+09</td>
    <td align="right">      351.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.479864E+09</td>
    <td align="right">      330.76</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.477381E+09</td>
    <td align="right">      351.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.547259E+09</td>
    <td align="right">      330.76</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3OFFICETOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 OFFICE TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 OFFICE TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 26484447.53</td>
    <td align="right">       20.21</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34863590.71</td>
    <td align="right">       21.42</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 26351075.52</td>
    <td align="right">       20.21</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34169711.20</td>
    <td align="right">       21.42</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24754653.00</td>
    <td align="right">       20.21</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33229118.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25526594.02</td>
    <td align="right">       20.21</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34293067.55</td>
    <td align="right">       21.42</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 25073937.51</td>
    <td align="right">       20.21</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33398733.96</td>
    <td align="right">       21.42</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24888025.01</td>
    <td align="right">       20.21</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 33922998.48</td>
    <td align="right">       21.42</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306343E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.407261E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 23210770.97</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31070382.70</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 27442301.04</td>
    <td align="right">       20.21</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35434113.87</td>
    <td align="right">       21.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPY1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 PHYSICAL THERAPY 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104904E+10</td>
    <td align="right">      830.47</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.309350E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.953873E+09</td>
    <td align="right">      830.47</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.280279E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112777E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.319643E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.101732E+10</td>
    <td align="right">      830.47</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.299752E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108841E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.314497E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108293E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.308237E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102280E+10</td>
    <td align="right">      830.47</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.306012E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112777E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.319643E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101732E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.299752E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.104904E+10</td>
    <td align="right">      830.47</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.309350E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103044E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.301283E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102280E+10</td>
    <td align="right">      830.47</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.306012E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125895E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.367381E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.953873E+09</td>
    <td align="right">      830.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.280279E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112777E+10</td>
    <td align="right">      830.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.319643E+10</td>
    <td align="right">     1931.89</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPY2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 PHYSICAL THERAPY 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477719E+09</td>
    <td align="right">      378.18</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.140873E+10</td>
    <td align="right">      879.75</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.434379E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.127635E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513570E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.145561E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463272E+09</td>
    <td align="right">      378.18</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.136503E+10</td>
    <td align="right">      879.75</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.495645E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.143217E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.493149E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.140367E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465768E+09</td>
    <td align="right">      378.18</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.139353E+10</td>
    <td align="right">      879.75</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.513570E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.145561E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463272E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.136503E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477719E+09</td>
    <td align="right">      378.18</td>
    <td align="right">02-OCT-06:10</td>
