    <td align="right">0.140873E+10</td>
    <td align="right">      879.75</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469248E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.137199E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.465768E+09</td>
    <td align="right">      378.18</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.139353E+10</td>
    <td align="right">      879.75</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.573308E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167300E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434379E+09</td>
    <td align="right">      378.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127635E+10</td>
    <td align="right">      879.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513570E+09</td>
    <td align="right">      378.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.145561E+10</td>
    <td align="right">      879.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3PHYSICALTHERAPYTOILET></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 PHYSICAL THERAPY TOILET</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 PHYSICAL THERAPY TOILET_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 39708035.14</td>
    <td align="right">       31.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 53344630.77</td>
    <td align="right">       33.31</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36105643.73</td>
    <td align="right">       31.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 48331578.69</td>
    <td align="right">       33.31</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 42688023.84</td>
    <td align="right">       31.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 38507238.00</td>
    <td align="right">       31.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 51689604.01</td>
    <td align="right">       33.31</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 41198029.49</td>
    <td align="right">       31.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 54232108.89</td>
    <td align="right">       33.31</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 40990561.92</td>
    <td align="right">       31.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 53152743.61</td>
    <td align="right">       33.31</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 38714705.57</td>
    <td align="right">       31.43</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 52768969.29</td>
    <td align="right">       33.31</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 42688023.84</td>
    <td align="right">       31.43</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 38507238.00</td>
    <td align="right">       31.43</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 51689604.01</td>
    <td align="right">       33.31</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39708035.14</td>
    <td align="right">       31.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 53344630.77</td>
    <td align="right">       33.31</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 39003902.79</td>
    <td align="right">       31.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 51953448.85</td>
    <td align="right">       33.31</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38714705.57</td>
    <td align="right">       31.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 52768969.29</td>
    <td align="right">       33.31</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.476534E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.633515E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 36105643.73</td>
    <td align="right">       31.43</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 48331578.69</td>
    <td align="right">       33.31</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 42688023.84</td>
    <td align="right">       31.43</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 55119587.01</td>
    <td align="right">       33.31</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3STORAGE1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 STORAGE 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 STORAGE 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31321216.80</td>
    <td align="right">       24.80</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 17186263.19</td>
    <td align="right">       10.73</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 28479694.13</td>
    <td align="right">       24.80</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 15571187.20</td>
    <td align="right">       10.73</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 33671795.77</td>
    <td align="right">       24.80</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 17758108.28</td>
    <td align="right">       10.73</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 30374042.58</td>
    <td align="right">       24.80</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 16653056.29</td>
    <td align="right">       10.73</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 32496506.29</td>
    <td align="right">       24.80</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 17472185.74</td>
    <td align="right">       10.73</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 32332858.38</td>
    <td align="right">       24.80</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 17124442.10</td>
    <td align="right">       10.73</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 30537690.48</td>
    <td align="right">       24.80</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 17000799.92</td>
    <td align="right">       10.73</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 33671795.77</td>
    <td align="right">       24.80</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 17758108.28</td>
    <td align="right">       10.73</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 30374042.58</td>
    <td align="right">       24.80</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 16653056.29</td>
    <td align="right">       10.73</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 31321216.80</td>
    <td align="right">       24.80</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 17186263.19</td>
    <td align="right">       10.73</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30765805.74</td>
    <td align="right">       24.80</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 16738060.29</td>
    <td align="right">       10.73</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30537690.48</td>
    <td align="right">       24.80</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 17000799.92</td>
    <td align="right">       10.73</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.375884E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.204102E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 28479694.13</td>
    <td align="right">       24.80</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 15571187.20</td>
    <td align="right">       10.73</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 33671795.77</td>
    <td align="right">       24.80</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 17758108.28</td>
    <td align="right">       10.73</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3STORAGE2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 STORAGE 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 STORAGE 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24360946.40</td>
    <td align="right">       19.29</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 13367164.08</td>
    <td align="right">        8.35</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 22150873.21</td>
    <td align="right">       19.29</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 12110987.24</td>
    <td align="right">        8.35</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 26189174.49</td>
    <td align="right">       19.29</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 13811934.83</td>
    <td align="right">        8.35</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 23624255.34</td>
    <td align="right">       19.29</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 12952445.41</td>
    <td align="right">        8.35</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 25275060.45</td>
    <td align="right">       19.29</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 13589549.46</td>
    <td align="right">        8.35</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 25147778.74</td>
    <td align="right">       19.29</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 13319080.76</td>
    <td align="right">        8.35</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 23751537.04</td>
    <td align="right">       19.29</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 13222914.11</td>
    <td align="right">        8.35</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26189174.49</td>
    <td align="right">       19.29</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 13811934.83</td>
    <td align="right">        8.35</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 23624255.34</td>
    <td align="right">       19.29</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 12952445.41</td>
    <td align="right">        8.35</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 24360946.40</td>
    <td align="right">       19.29</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 13367164.08</td>
    <td align="right">        8.35</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23928960.02</td>
    <td align="right">       19.29</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 13018559.98</td>
    <td align="right">        8.35</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 23751537.04</td>
    <td align="right">       19.29</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 13222914.11</td>
    <td align="right">        8.35</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.292354E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.158747E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 22150873.21</td>
    <td align="right">       19.29</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 12110987.24</td>
    <td align="right">        8.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 26189174.49</td>
    <td align="right">       19.29</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 13811934.83</td>
    <td align="right">        8.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3TREATMENT></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 TREATMENT</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 TREATMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.757617E+09</td>
    <td align="right">      599.76</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.830411E+09</td>
    <td align="right">      518.59</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.688884E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.752373E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814474E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.858042E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734706E+09</td>
    <td align="right">      599.76</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.804647E+09</td>
    <td align="right">      518.59</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.786045E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.844226E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.782087E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.827424E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.738664E+09</td>
    <td align="right">      599.76</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.821450E+09</td>
    <td align="right">      518.59</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814474E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.858042E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.734706E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.804647E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.757617E+09</td>
    <td align="right">      599.76</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.830411E+09</td>
    <td align="right">      518.59</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.744182E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.808755E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738664E+09</td>
    <td align="right">      599.76</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.821450E+09</td>
    <td align="right">      518.59</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.909212E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.986188E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.688884E+09</td>
    <td align="right">      599.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.752373E+09</td>
    <td align="right">      518.59</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814474E+09</td>
    <td align="right">      599.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.858042E+09</td>
    <td align="right">      518.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3UNDEVELOPED1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UNDEVELOPED 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 UNDEVELOPED 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.657746E+09</td>
    <td align="right">      520.70</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.395666E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598074E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.358484E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707108E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.408832E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.637855E+09</td>
    <td align="right">      520.70</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.383391E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.682427E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.402249E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.678990E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.394243E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641292E+09</td>
    <td align="right">      520.70</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.391397E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.707108E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.408832E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.637855E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.383391E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.657746E+09</td>
    <td align="right">      520.70</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.395666E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646082E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.385348E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641292E+09</td>
    <td align="right">      520.70</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.391397E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.789357E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.469889E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.598074E+09</td>
    <td align="right">      520.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.358484E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.707108E+09</td>
    <td align="right">      520.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.408832E+10</td>
    <td align="right">     2470.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3UNDEVELOPED2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UNDEVELOPED 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 UNDEVELOPED 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334093E+09</td>
    <td align="right">      264.48</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.200973E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.303783E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.182087E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359166E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.207660E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.323990E+09</td>
    <td align="right">      264.48</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.194738E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346629E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.204317E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.344884E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.200250E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325735E+09</td>
    <td align="right">      264.48</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.198805E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359166E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.207660E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323990E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.194738E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334093E+09</td>
    <td align="right">      264.48</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.200973E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328169E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195732E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325735E+09</td>
    <td align="right">      264.48</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.198805E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.400943E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238674E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303783E+09</td>
    <td align="right">      264.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.182087E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359166E+09</td>
    <td align="right">      264.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.207660E+10</td>
    <td align="right">     1255.08</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3UTILITY></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 UTILITY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 UTILITY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 62642433.61</td>
    <td align="right">       49.59</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 34372526.38</td>
    <td align="right">       21.47</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56959388.25</td>
    <td align="right">       49.59</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 31142374.40</td>
    <td align="right">       21.47</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67343591.54</td>
    <td align="right">       49.59</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 35516216.56</td>
    <td align="right">       21.47</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 60748085.15</td>
    <td align="right">       49.59</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 33306112.57</td>
    <td align="right">       21.47</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 64993012.57</td>
    <td align="right">       49.59</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 34944371.47</td>
    <td align="right">       21.47</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64665716.77</td>
    <td align="right">       49.59</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 34248884.20</td>
    <td align="right">       21.47</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61075380.96</td>
    <td align="right">       49.59</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 34001599.84</td>
    <td align="right">       21.47</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 67343591.54</td>
    <td align="right">       49.59</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 35516216.56</td>
    <td align="right">       21.47</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 60748085.15</td>
    <td align="right">       49.59</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 33306112.57</td>
    <td align="right">       21.47</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62642433.61</td>
    <td align="right">       49.59</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 34372526.38</td>
    <td align="right">       21.47</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 61531611.48</td>
    <td align="right">       49.59</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 33476120.57</td>
    <td align="right">       21.47</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 61075380.96</td>
    <td align="right">       49.59</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 34001599.84</td>
    <td align="right">       21.47</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.751769E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.408205E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56959388.25</td>
    <td align="right">       49.59</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 31142374.40</td>
    <td align="right">       21.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 67343591.54</td>
    <td align="right">       49.59</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 35516216.56</td>
    <td align="right">       21.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::FLOOR3WORK></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> FLOOR 3 WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_FLOOR 3 WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415830E+09</td>
    <td align="right">      328.42</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.100138E+10</td>
    <td align="right">      625.36</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378031E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.907273E+09</td>
    <td align="right">      625.36</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.446641E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.103470E+10</td>
    <td align="right">      625.36</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403123E+09</td>
    <td align="right">      328.42</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.970310E+09</td>
    <td align="right">      625.36</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431235E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.101804E+10</td>
    <td align="right">      625.36</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428906E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.997776E+09</td>
    <td align="right">      625.36</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405452E+09</td>
    <td align="right">      328.42</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.990572E+09</td>
    <td align="right">      625.36</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446641E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.103470E+10</td>
    <td align="right">      625.36</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.403123E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.970310E+09</td>
    <td align="right">      625.36</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.415830E+09</td>
    <td align="right">      328.42</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.100138E+10</td>
    <td align="right">      625.36</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408473E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.975263E+09</td>
    <td align="right">      625.36</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405452E+09</td>
    <td align="right">      328.42</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.990572E+09</td>
    <td align="right">      625.36</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498874E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118923E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.378031E+09</td>
    <td align="right">      328.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.907273E+09</td>
    <td align="right">      625.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446641E+09</td>
    <td align="right">      328.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.103470E+10</td>
    <td align="right">      625.36</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::NESTAIR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> NE STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_NE STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 89449998.53</td>
    <td align="right">       70.81</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.106689E+09</td>
    <td align="right">       66.63</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 81334917.91</td>
    <td align="right">       70.81</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 96663157.38</td>
    <td align="right">       66.63</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96162997.15</td>
    <td align="right">       70.81</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.110239E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 86744971.66</td>
    <td align="right">       70.81</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.103379E+09</td>
    <td align="right">       66.63</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 92806497.84</td>
    <td align="right">       70.81</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.108464E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 92339137.17</td>
    <td align="right">       70.81</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.106305E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 87212332.32</td>
    <td align="right">       70.81</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">       66.63</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 96162997.15</td>
    <td align="right">       70.81</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.110239E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 86744971.66</td>
    <td align="right">       70.81</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.103379E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 89449998.53</td>
    <td align="right">       70.81</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.106689E+09</td>
    <td align="right">       66.63</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 87863804.76</td>
    <td align="right">       70.81</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.103907E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 87212332.32</td>
    <td align="right">       70.81</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">       66.63</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107348E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126703E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 81334917.91</td>
    <td align="right">       70.81</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 96663157.38</td>
    <td align="right">       66.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 96162997.15</td>
    <td align="right">       70.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110239E+09</td>
    <td align="right">       66.63</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::NWELEVATOR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> NW ELEVATOR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_NW ELEVATOR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 74541665.44</td>
    <td align="right">       59.01</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 88907770.82</td>
    <td align="right">       55.52</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67779098.26</td>
    <td align="right">       59.01</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 80552679.05</td>
    <td align="right">       55.52</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 72287476.38</td>
    <td align="right">       59.01</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 86149391.24</td>
    <td align="right">       55.52</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 77338748.20</td>
    <td align="right">       59.01</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 90386901.90</td>
    <td align="right">       55.52</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 76949280.98</td>
    <td align="right">       59.01</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 88587958.69</td>
    <td align="right">       55.52</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 72676943.60</td>
    <td align="right">       59.01</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 87948334.44</td>
    <td align="right">       55.52</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 72287476.38</td>
    <td align="right">       59.01</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 86149391.24</td>
    <td align="right">       55.52</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74541665.44</td>
    <td align="right">       59.01</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 88907770.82</td>
    <td align="right">       55.52</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 73219837.30</td>
    <td align="right">       59.01</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 86589132.91</td>
    <td align="right">       55.52</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 72676943.60</td>
    <td align="right">       59.01</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 87948334.44</td>
    <td align="right">       55.52</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.894571E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105586E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 67779098.26</td>
    <td align="right">       59.01</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 80552679.05</td>
    <td align="right">       55.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 80135830.96</td>
    <td align="right">       59.01</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 91866032.98</td>
    <td align="right">       55.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::NWSTAIR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> NW STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_NW STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102229E+09</td>
    <td align="right">       80.93</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.121931E+09</td>
    <td align="right">       76.15</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 92954191.90</td>
    <td align="right">       80.93</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.110472E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109901E+09</td>
    <td align="right">       80.93</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 99137110.46</td>
    <td align="right">       80.93</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.118148E+09</td>
    <td align="right">       76.15</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106065E+09</td>
    <td align="right">       80.93</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.123959E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105530E+09</td>
    <td align="right">       80.93</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.121492E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 99671236.94</td>
    <td align="right">       80.93</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right">0.120615E+09</td>
    <td align="right">       76.15</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109901E+09</td>
    <td align="right">       80.93</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 99137110.46</td>
    <td align="right">       80.93</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">0.118148E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102229E+09</td>
    <td align="right">       80.93</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.121931E+09</td>
    <td align="right">       76.15</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100416E+09</td>
    <td align="right">       80.93</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.118751E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 99671236.94</td>
    <td align="right">       80.93</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.120615E+09</td>
    <td align="right">       76.15</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122684E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144804E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92954191.90</td>
    <td align="right">       80.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110472E+09</td>
    <td align="right">       76.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109901E+09</td>
    <td align="right">       80.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125988E+09</td>
    <td align="right">       76.15</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::SWSTAIR></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> SW STAIR</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_SW STAIR_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51114284.87</td>
    <td align="right">       40.46</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right"> 60965382.94</td>
    <td align="right">       38.07</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46477095.95</td>
    <td align="right">       40.46</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right"> 55236172.04</td>
    <td align="right">       38.07</td>
    <td align="right">01-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54950284.09</td>
    <td align="right">       40.46</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right"> 62993907.37</td>
    <td align="right">       38.07</td>
    <td align="right">01-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 49568555.23</td>
    <td align="right">       40.46</td>
    <td align="right">03-APR-06:10</td>
    <td align="right"> 59073920.97</td>
    <td align="right">       38.07</td>
    <td align="right">03-APR-05:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 53032284.48</td>
    <td align="right">       40.46</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right"> 61979645.16</td>
    <td align="right">       38.07</td>
    <td align="right">01-MAY-05:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 52765221.24</td>
    <td align="right">       40.46</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right"> 60746083.00</td>
    <td align="right">       38.07</td>
    <td align="right">01-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 49835618.47</td>
    <td align="right">       40.46</td>
    <td align="right">03-JUL-06:10</td>
    <td align="right"> 60307483.12</td>
    <td align="right">       38.07</td>
    <td align="right">03-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 54950284.09</td>
    <td align="right">       40.46</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right"> 62993907.37</td>
    <td align="right">       38.07</td>
    <td align="right">01-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49568555.23</td>
    <td align="right">       40.46</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right"> 59073920.97</td>
    <td align="right">       38.07</td>
    <td align="right">01-SEP-05:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 51114284.87</td>
    <td align="right">       40.46</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right"> 60965382.94</td>
    <td align="right">       38.07</td>
    <td align="right">02-OCT-05:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 50207888.43</td>
    <td align="right">       40.46</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right"> 59375458.38</td>
    <td align="right">       38.07</td>
    <td align="right">01-NOV-05:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 49835618.47</td>
    <td align="right">       40.46</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right"> 60307483.12</td>
    <td align="right">       38.07</td>
    <td align="right">01-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613420E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.724019E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46477095.95</td>
    <td align="right">       40.46</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 55236172.04</td>
    <td align="right">       38.07</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54950284.09</td>
    <td align="right">       40.46</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 62993907.37</td>
    <td align="right">       38.07</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1ANESTHESIA></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 ANESTHESIA</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 ANESTHESIA_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261486E+09</td>
    <td align="right">0.171896E+09</td>
    <td align="right">0.342612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   287779.79</td>
    <td align="right">  2874999.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237735E+09</td>
    <td align="right">0.156301E+09</td>
    <td align="right">0.310415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9207.73</td>
    <td align="right">  2902251.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.184797E+09</td>
    <td align="right">0.354012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   509837.28</td>
    <td align="right">  3030490.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252900E+09</td>
    <td align="right">0.166698E+09</td>
    <td align="right">0.331982E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3344291.74</td>
    <td align="right">   467729.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272731E+09</td>
    <td align="right">0.178346E+09</td>
    <td align="right">0.348312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5493047.35</td>
    <td align="right">   119664.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272311E+09</td>
    <td align="right">0.177448E+09</td>
    <td align="right">0.341379E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8260880.97</td>
    <td align="right">     1955.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253320E+09</td>
    <td align="right">0.167596E+09</td>
    <td align="right">0.338914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7971890.58</td>
    <td align="right">     1003.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.184797E+09</td>
    <td align="right">0.354012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6186993.89</td>
    <td align="right">     2996.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252900E+09</td>
    <td align="right">0.166698E+09</td>
    <td align="right">0.331982E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5536717.05</td>
    <td align="right">    17654.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261486E+09</td>
    <td align="right">0.171896E+09</td>
    <td align="right">0.342612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2226092.66</td>
    <td align="right">  1112372.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257986E+09</td>
    <td align="right">0.168848E+09</td>
    <td align="right">0.333677E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   380237.68</td>
    <td align="right">  2606524.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253320E+09</td>
    <td align="right">0.167596E+09</td>
    <td align="right">0.338914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92955.79</td>
    <td align="right">  3450438.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314413E+10</td>
    <td align="right">0.206292E+10</td>
    <td align="right">0.406882E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 40299932.52</td>
    <td align="right"> 16588082.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237735E+09</td>
    <td align="right">0.156301E+09</td>
    <td align="right">0.310415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9207.73</td>
    <td align="right">     1003.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.184797E+09</td>
    <td align="right">0.354012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8260880.97</td>
    <td align="right">  3450438.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1CAFE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 CAFE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 CAFE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.508444E+10</td>
    <td align="right">0.190996E+09</td>
    <td align="right">0.665880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   306879.80</td>
    <td align="right">  9270261.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.462263E+10</td>
    <td align="right">0.173668E+09</td>
    <td align="right">0.603304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8815075.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.552176E+10</td>
    <td align="right">0.205330E+09</td>
    <td align="right">0.688036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   577004.73</td>
    <td align="right">  9909095.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491750E+10</td>
    <td align="right">0.185220E+09</td>
    <td align="right">0.645221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4834273.82</td>
    <td align="right">  2303272.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530310E+10</td>
    <td align="right">0.198163E+09</td>
    <td align="right">0.676958E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8698769.36</td>
    <td align="right">   918852.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.529493E+10</td>
    <td align="right">0.197165E+09</td>
    <td align="right">0.663485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14187458.84</td>
    <td align="right">   119200.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492567E+10</td>
    <td align="right">0.186218E+09</td>
    <td align="right">0.658694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13066190.27</td>
    <td align="right">    70149.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.552176E+10</td>
    <td align="right">0.205330E+09</td>
    <td align="right">0.688036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9761200.54</td>
    <td align="right">   140222.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491750E+10</td>
    <td align="right">0.185220E+09</td>
    <td align="right">0.645221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8172032.04</td>
    <td align="right">   348379.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508444E+10</td>
    <td align="right">0.190996E+09</td>
    <td align="right">0.665880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3184011.75</td>
    <td align="right">  4555018.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.501640E+10</td>
    <td align="right">0.187609E+09</td>
    <td align="right">0.648514E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   446411.18</td>
    <td align="right">  8677099.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492567E+10</td>
    <td align="right">0.186218E+09</td>
    <td align="right">0.658694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55218.85</td>
    <td align="right">  9997556.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.611358E+11</td>
    <td align="right">0.229213E+10</td>
    <td align="right">0.790792E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 63289451.18</td>
    <td align="right"> 55124184.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462263E+10</td>
    <td align="right">0.173668E+09</td>
    <td align="right">0.603304E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70149.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552176E+10</td>
    <td align="right">0.205330E+09</td>
    <td align="right">0.688036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14187458.84</td>
    <td align="right">  9997556.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1CLEAN></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 CLEAN</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 CLEAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305067E+09</td>
    <td align="right">0.200546E+09</td>
    <td align="right">0.399714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277358E+09</td>
    <td align="right">0.182352E+09</td>
    <td align="right">0.362151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295050E+09</td>
    <td align="right">0.194481E+09</td>
    <td align="right">0.387312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318186E+09</td>
    <td align="right">0.208071E+09</td>
    <td align="right">0.406364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317696E+09</td>
    <td align="right">0.207023E+09</td>
    <td align="right">0.398276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295540E+09</td>
    <td align="right">0.195529E+09</td>
    <td align="right">0.395400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295050E+09</td>
    <td align="right">0.194481E+09</td>
    <td align="right">0.387312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305067E+09</td>
    <td align="right">0.200546E+09</td>
    <td align="right">0.399714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300984E+09</td>
    <td align="right">0.196989E+09</td>
    <td align="right">0.389289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295540E+09</td>
    <td align="right">0.195529E+09</td>
    <td align="right">0.395400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366815E+10</td>
    <td align="right">0.240674E+10</td>
    <td align="right">0.474696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277358E+09</td>
    <td align="right">0.182352E+09</td>
    <td align="right">0.362151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1CLEANWORK></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 CLEAN WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 CLEAN WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399492E+09</td>
    <td align="right">0.262619E+09</td>
    <td align="right">0.523434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.363207E+09</td>
    <td align="right">0.238794E+09</td>
    <td align="right">0.474245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433852E+09</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.540851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.386375E+09</td>
    <td align="right">0.254677E+09</td>
    <td align="right">0.507195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.416672E+09</td>
    <td align="right">0.272474E+09</td>
    <td align="right">0.532143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416031E+09</td>
    <td align="right">0.271102E+09</td>
    <td align="right">0.521552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387017E+09</td>
    <td align="right">0.256050E+09</td>
    <td align="right">0.517786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433852E+09</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.540851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386375E+09</td>
    <td align="right">0.254677E+09</td>
    <td align="right">0.507195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399492E+09</td>
    <td align="right">0.262619E+09</td>
    <td align="right">0.523434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394145E+09</td>
    <td align="right">0.257962E+09</td>
    <td align="right">0.509784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.387017E+09</td>
    <td align="right">0.256050E+09</td>
    <td align="right">0.517786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.480353E+10</td>
    <td align="right">0.315168E+10</td>
    <td align="right">0.621626E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363207E+09</td>
    <td align="right">0.238794E+09</td>
    <td align="right">0.474245E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433852E+09</td>
    <td align="right">0.282328E+09</td>
    <td align="right">0.540851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1DICTATION></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 DICTATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 DICTATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 65324757.03</td>
    <td align="right"> 91279739.78</td>
    <td align="right">0.219815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59377482.27</td>
    <td align="right"> 82982498.28</td>
    <td align="right">0.199158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 70904580.02</td>
    <td align="right"> 98043141.13</td>
    <td align="right">0.227129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 63147265.13</td>
    <td align="right"> 88490345.08</td>
    <td align="right">0.212995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 68114668.52</td>
    <td align="right"> 94661440.45</td>
    <td align="right">0.223472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67992184.61</td>
    <td align="right"> 94150160.40</td>
    <td align="right">0.219024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 63269749.05</td>
    <td align="right"> 89001625.13</td>
    <td align="right">0.217443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 70904580.02</td>
    <td align="right"> 98043141.13</td>
    <td align="right">0.227129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 63147265.13</td>
    <td align="right"> 88490345.08</td>
    <td align="right">0.212995E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65324757.03</td>
    <td align="right"> 91279739.78</td>
    <td align="right">0.219815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64467369.59</td>
    <td align="right"> 89664873.70</td>
    <td align="right">0.214082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 63269749.05</td>
    <td align="right"> 89001625.13</td>
    <td align="right">0.217443E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.785244E+09</td>
    <td align="right">0.109509E+10</td>
    <td align="right">0.261050E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 59377482.27</td>
    <td align="right"> 82982498.28</td>
    <td align="right">0.199158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70904580.02</td>
    <td align="right"> 98043141.13</td>
    <td align="right">0.227129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1DRESSINGROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 DRESSING ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 DRESSING ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23330270.37</td>
    <td align="right"> 32599907.06</td>
    <td align="right"> 78505166.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   197618.28</td>
    <td align="right">  3303140.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 21206243.67</td>
    <td align="right"> 29636606.53</td>
    <td align="right"> 71127657.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1593.59</td>
    <td align="right">  3229407.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 25323064.29</td>
    <td align="right"> 35015407.54</td>
    <td align="right"> 81117298.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   311147.01</td>
    <td align="right">  3502592.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 22552594.69</td>
    <td align="right"> 31603694.67</td>
    <td align="right"> 76069529.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2392665.57</td>
    <td align="right">   754783.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 24326667.33</td>
    <td align="right"> 33807657.30</td>
    <td align="right"> 79811232.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4127666.42</td>
    <td align="right">   272318.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24282923.07</td>
    <td align="right"> 33625057.29</td>
    <td align="right"> 78222773.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6512723.08</td>
    <td align="right">    22118.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 22596338.94</td>
    <td align="right"> 31786294.69</td>
    <td align="right"> 77657988.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5901606.13</td>
    <td align="right">    21111.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 25323064.29</td>
    <td align="right"> 35015407.54</td>
    <td align="right"> 81117298.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4456910.69</td>
    <td align="right">    39698.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 22552594.69</td>
    <td align="right"> 31603694.67</td>
    <td align="right"> 76069529.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3710931.69</td>
    <td align="right">   118601.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 23330270.37</td>
    <td align="right"> 32599907.06</td>
    <td align="right"> 78505166.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1509288.82</td>
    <td align="right">  1704788.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 23024060.57</td>
    <td align="right"> 32023169.18</td>
    <td align="right"> 76457819.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   232179.06</td>
    <td align="right">  3290503.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 22596338.94</td>
    <td align="right"> 31786294.69</td>
    <td align="right"> 77657988.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48172.16</td>
    <td align="right">  3826541.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280444E+09</td>
    <td align="right">0.391103E+09</td>
    <td align="right">0.932319E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 29402502.50</td>
    <td align="right"> 20085605.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21206243.67</td>
    <td align="right"> 29636606.53</td>
    <td align="right"> 71127657.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1593.59</td>
    <td align="right">    21111.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 25323064.29</td>
    <td align="right"> 35015407.54</td>
    <td align="right"> 81117298.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6512723.08</td>
    <td align="right">  3826541.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1HUMID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 HUMID</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 HUMID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27996324.44</td>
    <td align="right"> 39119888.48</td>
    <td align="right"> 94206295.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 25447492.40</td>
    <td align="right"> 35563927.84</td>
    <td align="right"> 85353275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30387677.15</td>
    <td align="right"> 42018489.05</td>
    <td align="right"> 97340857.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 27063113.63</td>
    <td align="right"> 37924433.61</td>
    <td align="right"> 91283527.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 29192000.80</td>
    <td align="right"> 40569188.76</td>
    <td align="right"> 95773576.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 29139507.69</td>
    <td align="right"> 40350068.74</td>
    <td align="right"> 93867423.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 27115606.73</td>
    <td align="right"> 38143553.63</td>
    <td align="right"> 93189680.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 30387677.15</td>
    <td align="right"> 42018489.05</td>
    <td align="right"> 97340857.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 27063113.63</td>
    <td align="right"> 37924433.61</td>
    <td align="right"> 91283527.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 27996324.44</td>
    <td align="right"> 39119888.48</td>
    <td align="right"> 94206295.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27628872.68</td>
    <td align="right"> 38427803.01</td>
    <td align="right"> 91749476.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27115606.73</td>
    <td align="right"> 38143553.63</td>
    <td align="right"> 93189680.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336533E+09</td>
    <td align="right">0.469324E+09</td>
    <td align="right">0.111878E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25447492.40</td>
    <td align="right"> 35563927.84</td>
    <td align="right"> 85353275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 30387677.15</td>
    <td align="right"> 42018489.05</td>
    <td align="right"> 97340857.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1ITROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 IT ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 IT ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58066450.69</td>
    <td align="right"> 81137546.47</td>
    <td align="right">0.195391E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 52779984.24</td>
    <td align="right"> 73762220.70</td>
    <td align="right">0.177029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63026293.35</td>
    <td align="right"> 87149458.78</td>
    <td align="right">0.201892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 56130902.33</td>
    <td align="right"> 78658084.52</td>
    <td align="right">0.189329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60546372.02</td>
    <td align="right"> 84143502.62</td>
    <td align="right">0.198642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 60437497.43</td>
    <td align="right"> 83689031.47</td>
    <td align="right">0.194688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 56239776.93</td>
    <td align="right"> 79112555.67</td>
    <td align="right">0.193282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63026293.35</td>
    <td align="right"> 87149458.78</td>
    <td align="right">0.201892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56130902.33</td>
    <td align="right"> 78658084.52</td>
    <td align="right">0.189329E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58066450.69</td>
    <td align="right"> 81137546.47</td>
    <td align="right">0.195391E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57304328.52</td>
    <td align="right"> 79702109.95</td>
    <td align="right">0.190295E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 56239776.93</td>
    <td align="right"> 79112555.67</td>
    <td align="right">0.193282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.697995E+09</td>
    <td align="right">0.973412E+09</td>
    <td align="right">0.232044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52779984.24</td>
    <td align="right"> 73762220.70</td>
    <td align="right">0.177029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 63026293.35</td>
    <td align="right"> 87149458.78</td>
    <td align="right">0.201892E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1LOBBY></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 LOBBY</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 LOBBY_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.752982E+09</td>
    <td align="right">0.564297E+09</td>
    <td align="right">0.108512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   371610.84</td>
    <td align="right">  9926961.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.684590E+09</td>
    <td align="right">0.513103E+09</td>
    <td align="right">0.983143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9619817.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.817746E+09</td>
    <td align="right">0.606646E+09</td>
    <td align="right">0.112122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   621862.18</td>
    <td align="right"> 10923968.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.728259E+09</td>
    <td align="right">0.547232E+09</td>
    <td align="right">0.105145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4987337.28</td>
    <td align="right">  2760792.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785364E+09</td>
    <td align="right">0.585472E+09</td>
    <td align="right">0.110317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8960141.52</td>
    <td align="right">  1216187.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.784155E+09</td>
    <td align="right">0.582523E+09</td>
    <td align="right">0.108121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14894118.36</td>
    <td align="right">   186145.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.729468E+09</td>
    <td align="right">0.550181E+09</td>
    <td align="right">0.107341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13545546.86</td>
    <td align="right">   127294.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.817746E+09</td>
    <td align="right">0.606646E+09</td>
    <td align="right">0.112122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10211974.82</td>
    <td align="right">   202513.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.728259E+09</td>
    <td align="right">0.547232E+09</td>
    <td align="right">0.105145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8565533.80</td>
    <td align="right">   460308.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.752982E+09</td>
    <td align="right">0.564297E+09</td>
    <td align="right">0.108512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3428178.29</td>
    <td align="right">  5057617.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.742904E+09</td>
    <td align="right">0.554291E+09</td>
    <td align="right">0.105682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   505265.67</td>
    <td align="right">  9471273.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.729468E+09</td>
    <td align="right">0.550181E+09</td>
    <td align="right">0.107341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75064.19</td>
    <td align="right"> 10781130.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.905392E+10</td>
    <td align="right">0.677210E+10</td>
    <td align="right">0.128867E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 66166633.83</td>
    <td align="right"> 60734009.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.684590E+09</td>
    <td align="right">0.513103E+09</td>
    <td align="right">0.983143E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127294.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.817746E+09</td>
    <td align="right">0.606646E+09</td>
    <td align="right">0.112122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14894118.36</td>
    <td align="right"> 10923968.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1LOCKERROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 LOCKER ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 LOCKER ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119848E+10</td>
    <td align="right">0.442701E+09</td>
    <td align="right">0.314012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   384656.05</td>
    <td align="right"> 10097882.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108962E+10</td>
    <td align="right">0.402538E+09</td>
    <td align="right">0.284503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9957721.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130156E+10</td>
    <td align="right">0.475925E+09</td>
    <td align="right">0.324460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   627963.24</td>
    <td align="right"> 11181935.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115913E+10</td>
    <td align="right">0.429314E+09</td>
    <td align="right">0.304270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5346435.82</td>
    <td align="right">  2664797.62</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125002E+10</td>
    <td align="right">0.459313E+09</td>
    <td align="right">0.319236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9451567.32</td>
    <td align="right">  1160788.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124809E+10</td>
    <td align="right">0.457000E+09</td>
    <td align="right">0.312883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15451554.37</td>
    <td align="right">   166616.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.116105E+10</td>
    <td align="right">0.431627E+09</td>
    <td align="right">0.310623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14122591.14</td>
    <td align="right">   106406.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.130156E+10</td>
    <td align="right">0.475925E+09</td>
    <td align="right">0.324460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10614996.10</td>
    <td align="right">   196153.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115913E+10</td>
    <td align="right">0.429314E+09</td>
    <td align="right">0.304270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8939494.43</td>
    <td align="right">   434341.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119848E+10</td>
    <td align="right">0.442701E+09</td>
    <td align="right">0.314012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3583073.83</td>
    <td align="right">  5026666.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118244E+10</td>
    <td align="right">0.434851E+09</td>
    <td align="right">0.305823E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   506985.92</td>
    <td align="right">  9576993.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116105E+10</td>
    <td align="right">0.431627E+09</td>
    <td align="right">0.310623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81243.58</td>
    <td align="right"> 11036496.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144106E+11</td>
    <td align="right">0.531283E+10</td>
    <td align="right">0.372918E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 69110561.81</td>
    <td align="right"> 61606800.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108962E+10</td>
    <td align="right">0.402538E+09</td>
    <td align="right">0.284503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   106406.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130156E+10</td>
    <td align="right">0.475925E+09</td>
    <td align="right">0.324460E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15451554.37</td>
    <td align="right"> 11181935.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1LOUNGE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653714E+09</td>
    <td align="right">0.241473E+09</td>
    <td align="right">0.171279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594339E+09</td>
    <td align="right">0.219566E+09</td>
    <td align="right">0.155183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.259595E+09</td>
    <td align="right">0.176978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.632250E+09</td>
    <td align="right">0.234171E+09</td>
    <td align="right">0.165965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681827E+09</td>
    <td align="right">0.250534E+09</td>
    <td align="right">0.174129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680777E+09</td>
    <td align="right">0.249273E+09</td>
    <td align="right">0.170663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.633300E+09</td>
    <td align="right">0.235433E+09</td>
    <td align="right">0.169431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.259595E+09</td>
    <td align="right">0.176978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.632250E+09</td>
    <td align="right">0.234171E+09</td>
    <td align="right">0.165965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653714E+09</td>
    <td align="right">0.241473E+09</td>
    <td align="right">0.171279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.644965E+09</td>
    <td align="right">0.237191E+09</td>
    <td align="right">0.166812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.633300E+09</td>
    <td align="right">0.235433E+09</td>
    <td align="right">0.169431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786032E+10</td>
    <td align="right">0.289791E+10</td>
    <td align="right">0.203410E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.594339E+09</td>
    <td align="right">0.219566E+09</td>
    <td align="right">0.155183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.259595E+09</td>
    <td align="right">0.176978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1MRICONTROLROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 MRI CONTROL ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 MRI CONTROL ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.406755E+09</td>
    <td align="right">0.179536E+09</td>
    <td align="right">0.266451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369811E+09</td>
    <td align="right">0.163248E+09</td>
    <td align="right">0.241411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441741E+09</td>
    <td align="right">0.193010E+09</td>
    <td align="right">0.275317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393400E+09</td>
    <td align="right">0.174107E+09</td>
    <td align="right">0.258184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424248E+09</td>
    <td align="right">0.186273E+09</td>
    <td align="right">0.270884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423595E+09</td>
    <td align="right">0.185335E+09</td>
    <td align="right">0.265493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.394053E+09</td>
    <td align="right">0.175045E+09</td>
    <td align="right">0.263576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441741E+09</td>
    <td align="right">0.193010E+09</td>
    <td align="right">0.275317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393400E+09</td>
    <td align="right">0.174107E+09</td>
    <td align="right">0.258184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406755E+09</td>
    <td align="right">0.179536E+09</td>
    <td align="right">0.266451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401312E+09</td>
    <td align="right">0.176352E+09</td>
    <td align="right">0.259502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.394053E+09</td>
    <td align="right">0.175045E+09</td>
    <td align="right">0.263576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489086E+10</td>
    <td align="right">0.215460E+10</td>
    <td align="right">0.316435E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369811E+09</td>
    <td align="right">0.163248E+09</td>
    <td align="right">0.241411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441741E+09</td>
    <td align="right">0.193010E+09</td>
    <td align="right">0.275317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1MRIROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 MRI ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 MRI ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106531E+10</td>
    <td align="right">0.366767E+09</td>
    <td align="right">0.697848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.968552E+09</td>
    <td align="right">0.333493E+09</td>
    <td align="right">0.632268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115694E+10</td>
    <td align="right">0.394291E+09</td>
    <td align="right">0.721068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103033E+10</td>
    <td align="right">0.355675E+09</td>
    <td align="right">0.676197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111113E+10</td>
    <td align="right">0.380529E+09</td>
    <td align="right">0.709458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110941E+10</td>
    <td align="right">0.378613E+09</td>
    <td align="right">0.695338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103204E+10</td>
    <td align="right">0.357592E+09</td>
    <td align="right">0.690317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115694E+10</td>
    <td align="right">0.394291E+09</td>
    <td align="right">0.721068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103033E+10</td>
    <td align="right">0.355675E+09</td>
    <td align="right">0.676197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106531E+10</td>
    <td align="right">0.366767E+09</td>
    <td align="right">0.697848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105105E+10</td>
    <td align="right">0.360263E+09</td>
    <td align="right">0.679649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103204E+10</td>
    <td align="right">0.357592E+09</td>
    <td align="right">0.690317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128094E+11</td>
    <td align="right">0.440155E+10</td>
    <td align="right">0.828757E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.968552E+09</td>
    <td align="right">0.333493E+09</td>
    <td align="right">0.632268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115694E+10</td>
    <td align="right">0.394291E+09</td>
    <td align="right">0.721068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1NOURISHMENT></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 NOURISHMENT</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 NOURISHMENT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.440652E+09</td>
    <td align="right">0.242087E+09</td>
    <td align="right">0.577364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.400628E+09</td>
    <td align="right">0.220125E+09</td>
    <td align="right">0.523106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478552E+09</td>
    <td align="right">0.260255E+09</td>
    <td align="right">0.596575E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426184E+09</td>
    <td align="right">0.234766E+09</td>
    <td align="right">0.559451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459602E+09</td>
    <td align="right">0.251171E+09</td>
    <td align="right">0.586969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458894E+09</td>
    <td align="right">0.249906E+09</td>
    <td align="right">0.575287E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426891E+09</td>
    <td align="right">0.236031E+09</td>
    <td align="right">0.571133E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478552E+09</td>
    <td align="right">0.260255E+09</td>
    <td align="right">0.596575E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.426184E+09</td>
    <td align="right">0.234766E+09</td>
    <td align="right">0.559451E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440652E+09</td>
    <td align="right">0.242087E+09</td>
    <td align="right">0.577364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.434754E+09</td>
    <td align="right">0.237794E+09</td>
    <td align="right">0.562307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.426891E+09</td>
    <td align="right">0.236031E+09</td>
    <td align="right">0.571133E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.529844E+10</td>
    <td align="right">0.290528E+10</td>
    <td align="right">0.685672E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.400628E+09</td>
    <td align="right">0.220125E+09</td>
    <td align="right">0.523106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478552E+09</td>
    <td align="right">0.260255E+09</td>
    <td align="right">0.596575E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1NURSESTATION></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 NURSE STATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 NURSE STATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.631924E+09</td>
    <td align="right">0.347169E+09</td>
    <td align="right">0.827978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.574527E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right">0.750169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.686275E+09</td>
    <td align="right">0.373223E+09</td>
    <td align="right">0.855528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.611175E+09</td>
    <td align="right">0.336670E+09</td>
    <td align="right">0.802290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659100E+09</td>
    <td align="right">0.360196E+09</td>
    <td align="right">0.841753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658085E+09</td>
    <td align="right">0.358382E+09</td>
    <td align="right">0.825000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.612190E+09</td>
    <td align="right">0.338484E+09</td>
    <td align="right">0.819043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.686275E+09</td>
    <td align="right">0.373223E+09</td>
    <td align="right">0.855528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611175E+09</td>
    <td align="right">0.336670E+09</td>
    <td align="right">0.802290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.631924E+09</td>
    <td align="right">0.347169E+09</td>
    <td align="right">0.827978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623466E+09</td>
    <td align="right">0.341013E+09</td>
    <td align="right">0.806385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612190E+09</td>
    <td align="right">0.338484E+09</td>
    <td align="right">0.819043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.759831E+10</td>
    <td align="right">0.416636E+10</td>
    <td align="right">0.983299E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.574527E+09</td>
    <td align="right">0.315673E+09</td>
    <td align="right">0.750169E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.686275E+09</td>
    <td align="right">0.373223E+09</td>
    <td align="right">0.855528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1OFFICE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 OFFICE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 OFFICE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250412E+09</td>
    <td align="right">0.349906E+09</td>
    <td align="right">0.842623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.227614E+09</td>
    <td align="right">0.318100E+09</td>
    <td align="right">0.763438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271801E+09</td>
    <td align="right">0.375832E+09</td>
    <td align="right">0.870660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242065E+09</td>
    <td align="right">0.339213E+09</td>
    <td align="right">0.816480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261106E+09</td>
    <td align="right">0.362869E+09</td>
    <td align="right">0.856641E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260637E+09</td>
    <td align="right">0.360909E+09</td>
    <td align="right">0.839592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242534E+09</td>
    <td align="right">0.341173E+09</td>
    <td align="right">0.833530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.271801E+09</td>
    <td align="right">0.375832E+09</td>
    <td align="right">0.870660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242065E+09</td>
    <td align="right">0.339213E+09</td>
    <td align="right">0.816480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250412E+09</td>
    <td align="right">0.349906E+09</td>
    <td align="right">0.842623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247125E+09</td>
    <td align="right">0.343715E+09</td>
    <td align="right">0.820648E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242534E+09</td>
    <td align="right">0.341173E+09</td>
    <td align="right">0.833530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.301010E+10</td>
    <td align="right">0.419784E+10</td>
    <td align="right">0.100069E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227614E+09</td>
    <td align="right">0.318100E+09</td>
    <td align="right">0.763438E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271801E+09</td>
    <td align="right">0.375832E+09</td>
    <td align="right">0.870660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1OPERATINGROOM1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 OPERATING ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111374E+10</td>
    <td align="right">0.118190E+10</td>
    <td align="right">0.291854E+10</td>
    <td align="right">0.257644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3218093.02</td>
    <td align="right"> 14030510.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101258E+10</td>
    <td align="right">0.107468E+10</td>
    <td align="right">0.264427E+10</td>
    <td align="right">0.233432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   348067.63</td>
    <td align="right"> 12303036.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120953E+10</td>
    <td align="right">0.127060E+10</td>
    <td align="right">0.301565E+10</td>
    <td align="right">0.266217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4010465.50</td>
    <td align="right"> 13778834.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107717E+10</td>
    <td align="right">0.114616E+10</td>
    <td align="right">0.282800E+10</td>
    <td align="right">0.249651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17122769.53</td>
    <td align="right">  2555658.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116163E+10</td>
    <td align="right">0.122625E+10</td>
    <td align="right">0.296710E+10</td>
    <td align="right">0.261930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26917631.52</td>
    <td align="right">   802612.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115984E+10</td>
    <td align="right">0.122007E+10</td>
    <td align="right">0.290805E+10</td>
    <td align="right">0.256717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39647039.80</td>
    <td align="right">    43113.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.107896E+10</td>
    <td align="right">0.115233E+10</td>
    <td align="right">0.288705E+10</td>
    <td align="right">0.254864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37530339.42</td>
    <td align="right">    17395.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120953E+10</td>
    <td align="right">0.127060E+10</td>
    <td align="right">0.301565E+10</td>
    <td align="right">0.266217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29357719.04</td>
    <td align="right">    51696.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107717E+10</td>
    <td align="right">0.114616E+10</td>
    <td align="right">0.282800E+10</td>
    <td align="right">0.249651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26559269.56</td>
    <td align="right">   134333.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111374E+10</td>
    <td align="right">0.118190E+10</td>
    <td align="right">0.291854E+10</td>
    <td align="right">0.257644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12406973.81</td>
    <td align="right">  5694268.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109883E+10</td>
    <td align="right">0.116094E+10</td>
    <td align="right">0.284243E+10</td>
    <td align="right">0.250925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3006308.83</td>
    <td align="right"> 12510516.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107896E+10</td>
    <td align="right">0.115233E+10</td>
    <td align="right">0.288705E+10</td>
    <td align="right">0.254864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   932247.02</td>
    <td align="right"> 15984517.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133917E+11</td>
    <td align="right">0.141839E+11</td>
    <td align="right">0.346603E+11</td>
    <td align="right">0.305975E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201057E+09</td>
    <td align="right"> 77906494.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101258E+10</td>
    <td align="right">0.107468E+10</td>
    <td align="right">0.264427E+10</td>
    <td align="right">0.233432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   348067.63</td>
    <td align="right">    17395.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120953E+10</td>
    <td align="right">0.127060E+10</td>
    <td align="right">0.301565E+10</td>
    <td align="right">0.266217E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39647039.80</td>
    <td align="right"> 15984517.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1OPERATINGROOM2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 OPERATING ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116216E+10</td>
    <td align="right">0.123329E+10</td>
    <td align="right">0.304544E+10</td>
    <td align="right">0.268846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1864548.42</td>
    <td align="right">  7820604.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105660E+10</td>
    <td align="right">0.112140E+10</td>
    <td align="right">0.275924E+10</td>
    <td align="right">0.243581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194790.77</td>
    <td align="right">  6994686.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126212E+10</td>
    <td align="right">0.132584E+10</td>
    <td align="right">0.314677E+10</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2237981.33</td>
    <td align="right">  7930720.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112400E+10</td>
    <td align="right">0.119599E+10</td>
    <td align="right">0.295095E+10</td>
    <td align="right">0.260505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9530033.06</td>
    <td align="right">  1503885.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121214E+10</td>
    <td align="right">0.127956E+10</td>
    <td align="right">0.309610E+10</td>
    <td align="right">0.273319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14884708.39</td>
    <td align="right">   501752.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121027E+10</td>
    <td align="right">0.127312E+10</td>
    <td align="right">0.303448E+10</td>
    <td align="right">0.267879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22061093.11</td>
    <td align="right">    30127.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.112587E+10</td>
    <td align="right">0.120244E+10</td>
    <td align="right">0.301257E+10</td>
    <td align="right">0.265945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20983496.45</td>
    <td align="right">    11782.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126212E+10</td>
    <td align="right">0.132584E+10</td>
    <td align="right">0.314677E+10</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16457835.46</td>
    <td align="right">    30158.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112400E+10</td>
    <td align="right">0.119599E+10</td>
    <td align="right">0.295095E+10</td>
    <td align="right">0.260505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15022867.91</td>
    <td align="right">    73290.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116216E+10</td>
    <td align="right">0.123329E+10</td>
    <td align="right">0.304544E+10</td>
    <td align="right">0.268846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7085498.79</td>
    <td align="right">  3152796.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114661E+10</td>
    <td align="right">0.121142E+10</td>
    <td align="right">0.296601E+10</td>
    <td align="right">0.261835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1741889.54</td>
    <td align="right">  6931239.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112587E+10</td>
    <td align="right">0.120244E+10</td>
    <td align="right">0.301257E+10</td>
    <td align="right">0.265945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   549447.57</td>
    <td align="right">  8913396.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139739E+11</td>
    <td align="right">0.148006E+11</td>
    <td align="right">0.361673E+11</td>
    <td align="right">0.319279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112614E+09</td>
    <td align="right"> 43894439.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105660E+10</td>
    <td align="right">0.112140E+10</td>
    <td align="right">0.275924E+10</td>
    <td align="right">0.243581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   194790.77</td>
    <td align="right">    11782.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126212E+10</td>
    <td align="right">0.132584E+10</td>
    <td align="right">0.314677E+10</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22061093.11</td>
    <td align="right">  8913396.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1OPERATINGROOM3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 OPERATING ROOM 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 OPERATING ROOM 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115247E+10</td>
    <td align="right">0.122301E+10</td>
    <td align="right">0.302006E+10</td>
    <td align="right">0.266606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104780E+10</td>
    <td align="right">0.111206E+10</td>
    <td align="right">0.273625E+10</td>
    <td align="right">0.241551E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125160E+10</td>
    <td align="right">0.131479E+10</td>
    <td align="right">0.312055E+10</td>
    <td align="right">0.275476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111463E+10</td>
    <td align="right">0.118603E+10</td>
    <td align="right">0.292636E+10</td>
    <td align="right">0.258334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120204E+10</td>
    <td align="right">0.126890E+10</td>
    <td align="right">0.307030E+10</td>
    <td align="right">0.271041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120019E+10</td>
    <td align="right">0.126251E+10</td>
    <td align="right">0.300919E+10</td>
    <td align="right">0.265647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111648E+10</td>
    <td align="right">0.119242E+10</td>
    <td align="right">0.298747E+10</td>
    <td align="right">0.263728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125160E+10</td>
    <td align="right">0.131479E+10</td>
    <td align="right">0.312055E+10</td>
    <td align="right">0.275476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111463E+10</td>
    <td align="right">0.118603E+10</td>
    <td align="right">0.292636E+10</td>
    <td align="right">0.258334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115247E+10</td>
    <td align="right">0.122301E+10</td>
    <td align="right">0.302006E+10</td>
    <td align="right">0.266606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113705E+10</td>
    <td align="right">0.120132E+10</td>
    <td align="right">0.294130E+10</td>
    <td align="right">0.259653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111648E+10</td>
    <td align="right">0.119242E+10</td>
    <td align="right">0.298747E+10</td>
    <td align="right">0.263728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.138574E+11</td>
    <td align="right">0.146773E+11</td>
    <td align="right">0.358659E+11</td>
    <td align="right">0.316618E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104780E+10</td>
    <td align="right">0.111206E+10</td>
    <td align="right">0.273625E+10</td>
    <td align="right">0.241551E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125160E+10</td>
    <td align="right">0.131479E+10</td>
    <td align="right">0.312055E+10</td>
    <td align="right">0.275476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1PACU></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 PACU</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 PACU_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261486E+09</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.513838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237735E+09</td>
    <td align="right">0.139555E+09</td>
    <td align="right">0.465550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.164997E+09</td>
    <td align="right">0.530935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252900E+09</td>
    <td align="right">0.148837E+09</td>
    <td align="right">0.497896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.272731E+09</td>
    <td align="right">0.159238E+09</td>
    <td align="right">0.522386E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272311E+09</td>
    <td align="right">0.158436E+09</td>
    <td align="right">0.511990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253320E+09</td>
    <td align="right">0.149639E+09</td>
    <td align="right">0.508293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.164997E+09</td>
    <td align="right">0.530935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252900E+09</td>
    <td align="right">0.148837E+09</td>
    <td align="right">0.497896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261486E+09</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.513838E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257986E+09</td>
    <td align="right">0.150757E+09</td>
    <td align="right">0.500437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253320E+09</td>
    <td align="right">0.149639E+09</td>
    <td align="right">0.508293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314413E+10</td>
    <td align="right">0.184189E+10</td>
    <td align="right">0.610229E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.237735E+09</td>
    <td align="right">0.139555E+09</td>
    <td align="right">0.465550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.283976E+09</td>
    <td align="right">0.164997E+09</td>
    <td align="right">0.530935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1PRE-OPROOM1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 PRE-OP ROOM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228800E+09</td>
    <td align="right">0.146112E+09</td>
    <td align="right">0.599570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161666.05</td>
    <td align="right">  1242170.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208019E+09</td>
    <td align="right">0.132856E+09</td>
    <td align="right">0.543226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5938.94</td>
    <td align="right">  1260261.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248479E+09</td>
    <td align="right">0.157077E+09</td>
    <td align="right">0.619520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   238273.08</td>
    <td align="right">  1323755.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221288E+09</td>
    <td align="right">0.141693E+09</td>
    <td align="right">0.580969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1504559.87</td>
    <td align="right">   209399.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.238640E+09</td>
    <td align="right">0.151594E+09</td>
    <td align="right">0.609545E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2445518.72</td>
    <td align="right">    54407.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238272E+09</td>
    <td align="right">0.150831E+09</td>
    <td align="right">0.597414E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3679616.70</td>
    <td align="right">      901.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221655E+09</td>
    <td align="right">0.142457E+09</td>
    <td align="right">0.593100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3566330.00</td>
    <td align="right">      573.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.248479E+09</td>
    <td align="right">0.157077E+09</td>
    <td align="right">0.619520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2770663.34</td>
    <td align="right">     1267.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.221288E+09</td>
    <td align="right">0.141693E+09</td>
    <td align="right">0.580969E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2513072.52</td>
    <td align="right">     7627.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228800E+09</td>
    <td align="right">0.146112E+09</td>
    <td align="right">0.599570E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1052103.95</td>
    <td align="right">   477956.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225738E+09</td>
    <td align="right">0.143521E+09</td>
    <td align="right">0.583934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   197258.06</td>
    <td align="right">  1117953.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221655E+09</td>
    <td align="right">0.142457E+09</td>
    <td align="right">0.593100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55390.40</td>
    <td align="right">  1495622.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275111E+10</td>
    <td align="right">0.175348E+10</td>
    <td align="right">0.712044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 18190391.66</td>
    <td align="right">  7191896.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208019E+09</td>
    <td align="right">0.132856E+09</td>
    <td align="right">0.543226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5938.94</td>
    <td align="right">      573.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.248479E+09</td>
    <td align="right">0.157077E+09</td>
    <td align="right">0.619520E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3679616.70</td>
    <td align="right">  1495622.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1PRE-OPROOM2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 PRE-OP ROOM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 PRE-OP ROOM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.409177E+09</td>
    <td align="right">0.261300E+09</td>
    <td align="right">0.107225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372012E+09</td>
    <td align="right">0.237595E+09</td>
    <td align="right">0.971483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.444370E+09</td>
    <td align="right">0.280910E+09</td>
    <td align="right">0.110792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395742E+09</td>
    <td align="right">0.253399E+09</td>
    <td align="right">0.103898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426773E+09</td>
    <td align="right">0.271105E+09</td>
    <td align="right">0.109009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.426116E+09</td>
    <td align="right">0.269740E+09</td>
    <td align="right">0.106839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396399E+09</td>
    <td align="right">0.254764E+09</td>
    <td align="right">0.106068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444370E+09</td>
    <td align="right">0.280910E+09</td>
    <td align="right">0.110792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395742E+09</td>
    <td align="right">0.253399E+09</td>
    <td align="right">0.103898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.409177E+09</td>
    <td align="right">0.261300E+09</td>
    <td align="right">0.107225E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403701E+09</td>
    <td align="right">0.256667E+09</td>
    <td align="right">0.104428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396399E+09</td>
    <td align="right">0.254764E+09</td>
    <td align="right">0.106068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.491998E+10</td>
    <td align="right">0.313585E+10</td>
    <td align="right">0.127339E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372012E+09</td>
    <td align="right">0.237595E+09</td>
    <td align="right">0.971483E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444370E+09</td>
    <td align="right">0.280910E+09</td>
    <td align="right">0.110792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1PROCEDUREROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 PROCEDURE ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 PROCEDURE ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690032E+09</td>
    <td align="right">0.453615E+09</td>
    <td align="right">0.135596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   974712.96</td>
    <td align="right">  5577095.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.627357E+09</td>
    <td align="right">0.412462E+09</td>
    <td align="right">0.122854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49301.34</td>
    <td align="right">  5514297.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.749381E+09</td>
    <td align="right">0.487658E+09</td>
    <td align="right">0.140108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1389784.91</td>
    <td align="right">  5848024.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.667375E+09</td>
    <td align="right">0.439897E+09</td>
    <td align="right">0.131389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7674178.12</td>
    <td align="right">   881410.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719706E+09</td>
    <td align="right">0.470636E+09</td>
    <td align="right">0.137852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12227032.62</td>
    <td align="right">   220297.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.718598E+09</td>
    <td align="right">0.468266E+09</td>
    <td align="right">0.135108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18215914.23</td>
    <td align="right">     2567.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.668484E+09</td>
    <td align="right">0.442268E+09</td>
    <td align="right">0.134133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17591860.93</td>
    <td align="right">      896.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749381E+09</td>
    <td align="right">0.487658E+09</td>
    <td align="right">0.140108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13782160.39</td>
    <td align="right">     3939.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667375E+09</td>
    <td align="right">0.439897E+09</td>
    <td align="right">0.131389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12572502.95</td>
    <td align="right">    20708.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.690032E+09</td>
    <td align="right">0.453615E+09</td>
    <td align="right">0.135596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5434634.29</td>
    <td align="right">  2067705.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.680797E+09</td>
    <td align="right">0.445571E+09</td>
    <td align="right">0.132060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1062348.12</td>
    <td align="right">  4975766.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.668484E+09</td>
    <td align="right">0.442268E+09</td>
    <td align="right">0.134133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   301701.01</td>
    <td align="right">  6795141.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.829700E+10</td>
    <td align="right">0.544381E+10</td>
    <td align="right">0.161033E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 91276131.87</td>
    <td align="right"> 31907851.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.627357E+09</td>
    <td align="right">0.412462E+09</td>
    <td align="right">0.122854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49301.34</td>
    <td align="right">      896.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749381E+09</td>
    <td align="right">0.487658E+09</td>
    <td align="right">0.140108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18215914.23</td>
    <td align="right">  6795141.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1RECEPTION></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 RECEPTION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 RECEPTION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184856E+10</td>
    <td align="right">0.486084E+09</td>
    <td align="right">0.887981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   211874.39</td>
    <td align="right">  6164758.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168066E+10</td>
    <td align="right">0.441986E+09</td>
    <td align="right">0.804533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5937511.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.522564E+09</td>
    <td align="right">0.917527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   369383.27</td>
    <td align="right">  6689560.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178786E+10</td>
    <td align="right">0.471385E+09</td>
    <td align="right">0.860432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3134110.06</td>
    <td align="right">  1604340.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192806E+10</td>
    <td align="right">0.504324E+09</td>
    <td align="right">0.902754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5598490.95</td>
    <td align="right">   689794.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.192509E+10</td>
    <td align="right">0.501784E+09</td>
    <td align="right">0.884787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9181467.91</td>
    <td align="right">    95180.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179083E+10</td>
    <td align="right">0.473925E+09</td>
    <td align="right">0.878399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8405590.17</td>
    <td align="right">    62050.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.522564E+09</td>
    <td align="right">0.917527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6279817.72</td>
    <td align="right">   112828.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.178786E+10</td>
    <td align="right">0.471385E+09</td>
    <td align="right">0.860432E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5260502.60</td>
    <td align="right">   259994.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184856E+10</td>
    <td align="right">0.486084E+09</td>
    <td align="right">0.887981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2079191.94</td>
    <td align="right">  3046159.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182382E+10</td>
    <td align="right">0.477465E+09</td>
    <td align="right">0.864824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   292686.75</td>
    <td align="right">  5792653.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.179083E+10</td>
    <td align="right">0.473925E+09</td>
    <td align="right">0.878399E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40652.47</td>
    <td align="right">  6651659.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.222272E+11</td>
    <td align="right">0.583347E+10</td>
    <td align="right">0.105456E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 40853768.21</td>
    <td align="right"> 37106492.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168066E+10</td>
    <td align="right">0.441986E+09</td>
    <td align="right">0.804533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62050.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.522564E+09</td>
    <td align="right">0.917527E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9181467.91</td>
    <td align="right">  6689560.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1RECOVERYROOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 RECOVERY ROOM</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 RECOVERY ROOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130743E+10</td>
    <td align="right">0.767394E+09</td>
    <td align="right">0.256919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1390164.56</td>
    <td align="right"> 14413960.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.697774E+09</td>
    <td align="right">0.232775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46750.72</td>
    <td align="right"> 14562839.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.824985E+09</td>
    <td align="right">0.265468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2550974.69</td>
    <td align="right"> 15223151.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126450E+10</td>
    <td align="right">0.744187E+09</td>
    <td align="right">0.248948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16717811.12</td>
    <td align="right">  2358478.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136365E+10</td>
    <td align="right">0.796189E+09</td>
    <td align="right">0.261193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27494791.91</td>
    <td align="right">   611738.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136155E+10</td>
    <td align="right">0.792180E+09</td>
    <td align="right">0.255995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41303980.62</td>
    <td align="right">    10330.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126660E+10</td>
    <td align="right">0.748197E+09</td>
    <td align="right">0.254146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 39855131.82</td>
    <td align="right">     5259.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.824985E+09</td>
    <td align="right">0.265468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30898691.20</td>
    <td align="right">    14796.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126450E+10</td>
    <td align="right">0.744187E+09</td>
    <td align="right">0.248948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27605073.36</td>
    <td align="right">    90632.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130743E+10</td>
    <td align="right">0.767394E+09</td>
    <td align="right">0.256919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11045623.64</td>
    <td align="right">  5582925.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128993E+10</td>
    <td align="right">0.753786E+09</td>
    <td align="right">0.250219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1858235.23</td>
    <td align="right"> 13066319.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126660E+10</td>
    <td align="right">0.748197E+09</td>
    <td align="right">0.254146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   457742.21</td>
    <td align="right"> 17289829.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157206E+11</td>
    <td align="right">0.920946E+10</td>
    <td align="right">0.305114E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.201225E+09</td>
    <td align="right"> 83230263.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.697774E+09</td>
    <td align="right">0.232775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46750.72</td>
    <td align="right">     5259.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.824985E+09</td>
    <td align="right">0.265468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41303980.62</td>
    <td align="right"> 17289829.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1SCHEDULING></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 SCHEDULING</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 SCHEDULING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 61695603.86</td>
    <td align="right"> 86208643.12</td>
    <td align="right">0.207603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   113388.54</td>
    <td align="right">  3082364.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 56078733.26</td>
    <td align="right"> 78372359.49</td>
    <td align="right">0.188093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.62</td>
    <td align="right">  2996220.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66965436.69</td>
    <td align="right"> 92596299.95</td>
    <td align="right">0.214510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   205438.41</td>
    <td align="right">  3301374.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 59639083.73</td>
    <td align="right"> 83574214.80</td>
    <td align="right">0.201162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1801721.46</td>
    <td align="right">   741597.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 64330520.27</td>
    <td align="right"> 89402471.54</td>
    <td align="right">0.211057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3188997.62</td>
    <td align="right">   287659.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64214841.02</td>
    <td align="right"> 88919595.94</td>
    <td align="right">0.206856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5144153.61</td>
    <td align="right">    26789.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 59754762.99</td>
    <td align="right"> 84057090.40</td>
    <td align="right">0.205362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4749987.21</td>
    <td align="right">    20720.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66965436.69</td>
    <td align="right"> 92596299.95</td>
    <td align="right">0.214510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3549874.81</td>
    <td align="right">    36395.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 59639083.73</td>
    <td align="right"> 83574214.80</td>
    <td align="right">0.201162E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2994828.76</td>
    <td align="right">   101190.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61695603.86</td>
    <td align="right"> 86208643.12</td>
    <td align="right">0.207603E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1170080.97</td>
    <td align="right">  1499387.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 60885849.06</td>
    <td align="right"> 84683491.83</td>
    <td align="right">0.202189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   163459.17</td>
    <td align="right">  2927120.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 59754762.99</td>
    <td align="right"> 84057090.40</td>
    <td align="right">0.205362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23467.61</td>
    <td align="right">  3415763.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.741620E+09</td>
    <td align="right">0.103425E+10</td>
    <td align="right">0.246547E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 23105412.77</td>
    <td align="right"> 18436584.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 56078733.26</td>
    <td align="right"> 78372359.49</td>
    <td align="right">0.188093E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.62</td>
    <td align="right">    20720.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 66965436.69</td>
    <td align="right"> 92596299.95</td>
    <td align="right">0.214510E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5144153.61</td>
    <td align="right">  3415763.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1SOIL></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 SOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305067E+09</td>
    <td align="right">0.200546E+09</td>
    <td align="right">0.399714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.277358E+09</td>
    <td align="right">0.182352E+09</td>
    <td align="right">0.362151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295050E+09</td>
    <td align="right">0.194481E+09</td>
    <td align="right">0.387312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318186E+09</td>
    <td align="right">0.208071E+09</td>
    <td align="right">0.406364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317696E+09</td>
    <td align="right">0.207023E+09</td>
    <td align="right">0.398276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.295540E+09</td>
    <td align="right">0.195529E+09</td>
    <td align="right">0.395400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295050E+09</td>
    <td align="right">0.194481E+09</td>
    <td align="right">0.387312E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305067E+09</td>
    <td align="right">0.200546E+09</td>
    <td align="right">0.399714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300984E+09</td>
    <td align="right">0.196989E+09</td>
    <td align="right">0.389289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.295540E+09</td>
    <td align="right">0.195529E+09</td>
    <td align="right">0.395400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.366815E+10</td>
    <td align="right">0.240674E+10</td>
    <td align="right">0.474696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.277358E+09</td>
    <td align="right">0.182352E+09</td>
    <td align="right">0.362151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331305E+09</td>
    <td align="right">0.215596E+09</td>
    <td align="right">0.413013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1SOILHOLD></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL HOLD</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 SOIL HOLD_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135585E+09</td>
    <td align="right"> 89131391.98</td>
    <td align="right">0.177650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123270E+09</td>
    <td align="right"> 81045215.98</td>
    <td align="right">0.160956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147247E+09</td>
    <td align="right"> 95820479.98</td>
    <td align="right">0.183561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131133E+09</td>
    <td align="right"> 86435999.98</td>
    <td align="right">0.172139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141416E+09</td>
    <td align="right"> 92475935.98</td>
    <td align="right">0.180606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141198E+09</td>
    <td align="right"> 92010239.98</td>
    <td align="right">0.177011E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131351E+09</td>
    <td align="right"> 86901695.98</td>
    <td align="right">0.175733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147247E+09</td>
    <td align="right"> 95820479.98</td>
    <td align="right">0.183561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131133E+09</td>
    <td align="right"> 86435999.98</td>
    <td align="right">0.172139E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135585E+09</td>
    <td align="right"> 89131391.98</td>
    <td align="right">0.177650E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133771E+09</td>
    <td align="right"> 87550847.98</td>
    <td align="right">0.173017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131351E+09</td>
    <td align="right"> 86901695.98</td>
    <td align="right">0.175733E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163029E+10</td>
    <td align="right">0.106966E+10</td>
    <td align="right">0.210976E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123270E+09</td>
    <td align="right"> 81045215.98</td>
    <td align="right">0.160956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147247E+09</td>
    <td align="right"> 95820479.98</td>
    <td align="right">0.183561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1SOILWORK></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 SOIL WORK</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 SOIL WORK_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.435809E+09</td>
    <td align="right">0.286494E+09</td>
    <td align="right">0.571019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396226E+09</td>
    <td align="right">0.260502E+09</td>
    <td align="right">0.517358E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473293E+09</td>
    <td align="right">0.307994E+09</td>
    <td align="right">0.590019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421500E+09</td>
    <td align="right">0.277830E+09</td>
    <td align="right">0.553303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454551E+09</td>
    <td align="right">0.297244E+09</td>
    <td align="right">0.580519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.453852E+09</td>
    <td align="right">0.295747E+09</td>
    <td align="right">0.568965E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.422200E+09</td>
    <td align="right">0.279327E+09</td>
    <td align="right">0.564857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473293E+09</td>
    <td align="right">0.307994E+09</td>
    <td align="right">0.590019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421500E+09</td>
    <td align="right">0.277830E+09</td>
    <td align="right">0.553303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.435809E+09</td>
    <td align="right">0.286494E+09</td>
    <td align="right">0.571019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429977E+09</td>
    <td align="right">0.281413E+09</td>
    <td align="right">0.556128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422200E+09</td>
    <td align="right">0.279327E+09</td>
    <td align="right">0.564857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.524021E+10</td>
    <td align="right">0.343820E+10</td>
    <td align="right">0.678137E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396226E+09</td>
    <td align="right">0.260502E+09</td>
    <td align="right">0.517358E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.473293E+09</td>
    <td align="right">0.307994E+09</td>
    <td align="right">0.590019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR1STEPDOWN></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 1 STEP DOWN</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 1 STEP DOWN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726349E+09</td>
    <td align="right">0.426330E+09</td>
    <td align="right">0.142733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1132005.82</td>
    <td align="right"> 10593603.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660376E+09</td>
    <td align="right">0.387652E+09</td>
    <td align="right">0.129319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75419.45</td>
    <td align="right">  9945861.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.788822E+09</td>
    <td align="right">0.458325E+09</td>
    <td align="right">0.147482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2452893.71</td>
    <td align="right">  9906762.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.702500E+09</td>
    <td align="right">0.413437E+09</td>
    <td align="right">0.138304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13527809.11</td>
    <td align="right">  1526767.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.757586E+09</td>
    <td align="right">0.442327E+09</td>
    <td align="right">0.145107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22468023.97</td>
    <td align="right">   305061.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.756419E+09</td>
    <td align="right">0.440100E+09</td>
    <td align="right">0.142219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32974136.14</td>
    <td align="right">     3921.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.703667E+09</td>
    <td align="right">0.415665E+09</td>
    <td align="right">0.141192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31686530.43</td>
    <td align="right">      611.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.788822E+09</td>
    <td align="right">0.458325E+09</td>
    <td align="right">0.147482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24344014.76</td>
    <td align="right">    14574.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.702500E+09</td>
    <td align="right">0.413437E+09</td>
    <td align="right">0.138304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21658381.98</td>
    <td align="right">    51061.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.726349E+09</td>
    <td align="right">0.426330E+09</td>
    <td align="right">0.142733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8681096.46</td>
    <td align="right">  4378979.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.716628E+09</td>
    <td align="right">0.418770E+09</td>
    <td align="right">0.139010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1454000.40</td>
    <td align="right"> 10263092.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.703667E+09</td>
    <td align="right">0.415665E+09</td>
    <td align="right">0.141192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   360442.63</td>
    <td align="right"> 13359716.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.873369E+10</td>
    <td align="right">0.511636E+10</td>
    <td align="right">0.169508E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.160815E+09</td>
    <td align="right"> 60350015.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660376E+09</td>
    <td align="right">0.387652E+09</td>
    <td align="right">0.129319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75419.45</td>
    <td align="right">      611.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.788822E+09</td>
    <td align="right">0.458325E+09</td>
    <td align="right">0.147482E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32974136.14</td>
    <td align="right"> 13359716.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2CONFERENCE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 CONFERENCE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 CONFERENCE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156707E+10</td>
    <td align="right">0.146692E+09</td>
    <td align="right">0.532704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1040683.53</td>
    <td align="right"> 23364058.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142154E+10</td>
    <td align="right">0.140165E+09</td>
    <td align="right">0.482643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23374.06</td>
    <td align="right"> 22814644.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170280E+10</td>
    <td align="right">0.134726E+09</td>
    <td align="right">0.550429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1959238.85</td>
    <td align="right"> 24681130.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150610E+10</td>
    <td align="right">0.106446E+09</td>
    <td align="right">0.516177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15917695.15</td>
    <td align="right">  4891915.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163493E+10</td>
    <td align="right">0.109395E+09</td>
    <td align="right">0.541566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27787808.14</td>
    <td align="right">  1586418.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163167E+10</td>
    <td align="right">0.107183E+09</td>
    <td align="right">0.530788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43694618.96</td>
    <td align="right">    89445.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150936E+10</td>
    <td align="right">0.107603E+09</td>
    <td align="right">0.526955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41406339.72</td>
    <td align="right">    34439.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170280E+10</td>
    <td align="right">0.132433E+09</td>
    <td align="right">0.550429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31455057.20</td>
    <td align="right">   106680.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150610E+10</td>
    <td align="right">0.118484E+09</td>
    <td align="right">0.516177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27412258.73</td>
    <td align="right">   384248.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156707E+10</td>
    <td align="right">0.128600E+09</td>
    <td align="right">0.532704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10600510.73</td>
    <td align="right"> 10206915.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155364E+10</td>
    <td align="right">0.142515E+09</td>
    <td align="right">0.518811E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1584181.87</td>
    <td align="right"> 21321970.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150936E+10</td>
    <td align="right">0.151053E+09</td>
    <td align="right">0.526955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   236458.56</td>
    <td align="right"> 25623304.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.188124E+11</td>
    <td align="right">0.152529E+10</td>
    <td align="right">0.632634E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.203118E+09</td>
    <td align="right">0.135105E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142154E+10</td>
    <td align="right">0.106446E+09</td>
    <td align="right">0.482643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23374.06</td>
    <td align="right">    34439.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170280E+10</td>
    <td align="right">0.151053E+09</td>
    <td align="right">0.550429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43694618.96</td>
    <td align="right"> 25623304.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2DICTATION></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 DICTATION</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 DICTATION_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 36291531.68</td>
    <td align="right"> 50710966.54</td>
    <td align="right">0.122119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 32987490.15</td>
    <td align="right"> 46101387.93</td>
    <td align="right">0.110643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 39391433.35</td>
    <td align="right"> 54468411.74</td>
    <td align="right">0.126183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 35081813.96</td>
    <td align="right"> 49161302.82</td>
    <td align="right">0.118330E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 37841482.51</td>
    <td align="right"> 52589689.14</td>
    <td align="right">0.124151E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 37773435.89</td>
    <td align="right"> 52305644.67</td>
    <td align="right">0.121680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 35149860.58</td>
    <td align="right"> 49445347.30</td>
    <td align="right">0.120801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 39391433.35</td>
    <td align="right"> 54468411.74</td>
    <td align="right">0.126183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35081813.96</td>
    <td align="right"> 49161302.82</td>
    <td align="right">0.118330E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 36291531.68</td>
    <td align="right"> 50710966.54</td>
    <td align="right">0.122119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 35815205.33</td>
    <td align="right"> 49813818.72</td>
    <td align="right">0.118934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35149860.58</td>
    <td align="right"> 49445347.30</td>
    <td align="right">0.120801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436247E+09</td>
    <td align="right">0.608383E+09</td>
    <td align="right">0.145028E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32987490.15</td>
    <td align="right"> 46101387.93</td>
    <td align="right">0.110643E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 39391433.35</td>
    <td align="right"> 54468411.74</td>
    <td align="right">0.126183E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.871619E+09</td>
    <td align="right">0.446930E+09</td>
    <td align="right">0.628042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1678248.44</td>
    <td align="right"> 21243313.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.792452E+09</td>
    <td align="right">0.406384E+09</td>
    <td align="right">0.569022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42867.50</td>
    <td align="right"> 21359770.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.946587E+09</td>
    <td align="right">0.480471E+09</td>
    <td align="right">0.648939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2750495.94</td>
    <td align="right"> 22683722.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.843000E+09</td>
    <td align="right">0.433415E+09</td>
    <td align="right">0.608557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18629971.14</td>
    <td align="right">  4034027.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.909103E+09</td>
    <td align="right">0.463701E+09</td>
    <td align="right">0.638490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31858484.87</td>
    <td align="right">  1100858.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.907703E+09</td>
    <td align="right">0.461366E+09</td>
    <td align="right">0.625783E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48982297.83</td>
    <td align="right">    25339.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.844400E+09</td>
    <td align="right">0.435750E+09</td>
    <td align="right">0.621264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 47347482.89</td>
    <td align="right">    19166.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.946587E+09</td>
    <td align="right">0.480471E+09</td>
    <td align="right">0.648939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36537058.21</td>
    <td align="right">    49914.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.843000E+09</td>
    <td align="right">0.433415E+09</td>
    <td align="right">0.608557E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32924948.26</td>
    <td align="right">   163885.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.871619E+09</td>
    <td align="right">0.446930E+09</td>
    <td align="right">0.628042E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13293245.63</td>
    <td align="right">  8586790.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859954E+09</td>
    <td align="right">0.439005E+09</td>
    <td align="right">0.611663E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2282992.48</td>
    <td align="right"> 19301052.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.844400E+09</td>
    <td align="right">0.435750E+09</td>
    <td align="right">0.621264E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   579653.48</td>
    <td align="right"> 24398418.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.104804E+11</td>
    <td align="right">0.536359E+10</td>
    <td align="right">0.745856E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236908E+09</td>
    <td align="right">0.122966E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.792452E+09</td>
    <td align="right">0.406384E+09</td>
    <td align="right">0.569022E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42867.50</td>
    <td align="right">    19166.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.946587E+09</td>
    <td align="right">0.480471E+09</td>
    <td align="right">0.648939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48982297.83</td>
    <td align="right"> 24398418.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 2</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130743E+10</td>
    <td align="right">0.670395E+09</td>
    <td align="right">0.942063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   971541.34</td>
    <td align="right">  8764141.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.609576E+09</td>
    <td align="right">0.853533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24628.13</td>
    <td align="right">  8871556.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.720707E+09</td>
    <td align="right">0.973408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1427275.85</td>
    <td align="right">  9337258.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126450E+10</td>
    <td align="right">0.650122E+09</td>
    <td align="right">0.912835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9560983.53</td>
    <td align="right">  1491193.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136365E+10</td>
    <td align="right">0.695551E+09</td>
    <td align="right">0.957736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15687089.55</td>
    <td align="right">   387217.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136155E+10</td>
    <td align="right">0.692048E+09</td>
    <td align="right">0.938674E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23628619.33</td>
    <td align="right">     6943.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126660E+10</td>
    <td align="right">0.653625E+09</td>
    <td align="right">0.931897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22839289.88</td>
    <td align="right">     4677.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.720707E+09</td>
    <td align="right">0.973408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17754919.43</td>
    <td align="right">    11915.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126450E+10</td>
    <td align="right">0.650122E+09</td>
    <td align="right">0.912835E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16030240.01</td>
    <td align="right">    61074.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130743E+10</td>
    <td align="right">0.670395E+09</td>
    <td align="right">0.942063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6638457.88</td>
    <td align="right">  3366268.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128993E+10</td>
    <td align="right">0.658507E+09</td>
    <td align="right">0.917495E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1234363.27</td>
    <td align="right">  7895479.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126660E+10</td>
    <td align="right">0.653625E+09</td>
    <td align="right">0.931897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   340726.76</td>
    <td align="right"> 10308320.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157206E+11</td>
    <td align="right">0.804538E+10</td>
    <td align="right">0.111878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.116138E+09</td>
    <td align="right"> 50506046.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118868E+10</td>
    <td align="right">0.609576E+09</td>
    <td align="right">0.853533E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24628.13</td>
    <td align="right">     4677.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.141988E+10</td>
    <td align="right">0.720707E+09</td>
    <td align="right">0.973408E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23628619.33</td>
    <td align="right"> 10308320.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 3</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174324E+10</td>
    <td align="right">0.893861E+09</td>
    <td align="right">0.125608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1308487.19</td>
    <td align="right"> 11527762.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158490E+10</td>
    <td align="right">0.812768E+09</td>
    <td align="right">0.113804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34622.32</td>
    <td align="right"> 11723677.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189317E+10</td>
    <td align="right">0.960943E+09</td>
    <td align="right">0.129788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1929797.84</td>
    <td align="right"> 12269616.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168600E+10</td>
    <td align="right">0.866830E+09</td>
    <td align="right">0.121711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12879220.83</td>
    <td align="right">  1927179.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181821E+10</td>
    <td align="right">0.927402E+09</td>
    <td align="right">0.127698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21082429.74</td>
    <td align="right">   501917.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.181541E+10</td>
    <td align="right">0.922731E+09</td>
    <td align="right">0.125157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31733782.01</td>
    <td align="right">     8854.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168880E+10</td>
    <td align="right">0.871500E+09</td>
    <td align="right">0.124253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30671702.31</td>
    <td align="right">     6226.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189317E+10</td>
    <td align="right">0.960943E+09</td>
    <td align="right">0.129788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23871344.71</td>
    <td align="right">    13320.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168600E+10</td>
    <td align="right">0.866830E+09</td>
    <td align="right">0.121711E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21567717.84</td>
    <td align="right">    79040.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174324E+10</td>
    <td align="right">0.893861E+09</td>
    <td align="right">0.125608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8933223.33</td>
    <td align="right">  4398699.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171991E+10</td>
    <td align="right">0.878010E+09</td>
    <td align="right">0.122333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1659736.08</td>
    <td align="right"> 10365663.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.168880E+10</td>
    <td align="right">0.871500E+09</td>
    <td align="right">0.124253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   458233.50</td>
    <td align="right"> 13627840.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209608E+11</td>
    <td align="right">0.107272E+11</td>
    <td align="right">0.149171E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156130E+09</td>
    <td align="right"> 66449800.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158490E+10</td>
    <td align="right">0.812768E+09</td>
    <td align="right">0.113804E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34622.32</td>
    <td align="right">     6226.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189317E+10</td>
    <td align="right">0.960943E+09</td>
    <td align="right">0.129788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31733782.01</td>
    <td align="right"> 13627840.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 4</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203378E+09</td>
    <td align="right">0.104284E+09</td>
    <td align="right">0.146543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   215593.11</td>
    <td align="right">  3738685.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184905E+09</td>
    <td align="right"> 94822902.70</td>
    <td align="right">0.132772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5752.67</td>
    <td align="right">  3723449.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220870E+09</td>
    <td align="right">0.112110E+09</td>
    <td align="right">0.151419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   439198.84</td>
    <td align="right">  3852688.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196700E+09</td>
    <td align="right">0.101130E+09</td>
    <td align="right">0.141996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3275222.79</td>
    <td align="right">   643399.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212124E+09</td>
    <td align="right">0.108197E+09</td>
    <td align="right">0.148981E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5608527.19</td>
    <td align="right">   168127.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211797E+09</td>
    <td align="right">0.107652E+09</td>
    <td align="right">0.146016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8516709.32</td>
    <td align="right">     3272.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197027E+09</td>
    <td align="right">0.101675E+09</td>
    <td align="right">0.144962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8191289.23</td>
    <td align="right">     2312.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220870E+09</td>
    <td align="right">0.112110E+09</td>
    <td align="right">0.151419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6294191.35</td>
    <td align="right">     7790.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196700E+09</td>
    <td align="right">0.101130E+09</td>
    <td align="right">0.141996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5582171.82</td>
    <td align="right">    26528.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203378E+09</td>
    <td align="right">0.104284E+09</td>
    <td align="right">0.146543E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2168894.08</td>
    <td align="right">  1489361.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200656E+09</td>
    <td align="right">0.102434E+09</td>
    <td align="right">0.142721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   330755.54</td>
    <td align="right">  3386332.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197027E+09</td>
    <td align="right">0.101675E+09</td>
    <td align="right">0.144962E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60416.34</td>
    <td align="right">  4260695.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244543E+10</td>
    <td align="right">0.125150E+10</td>
    <td align="right">0.174033E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 40688722.27</td>
    <td align="right"> 21302644.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184905E+09</td>
    <td align="right"> 94822902.70</td>
    <td align="right">0.132772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5752.67</td>
    <td align="right">     2312.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220870E+09</td>
    <td align="right">0.112110E+09</td>
    <td align="right">0.151419E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8516709.32</td>
    <td align="right">  4260695.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM5></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 5</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 5_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.847407E+09</td>
    <td align="right">0.434516E+09</td>
    <td align="right">0.610596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1300713.73</td>
    <td align="right"> 12376293.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770439E+09</td>
    <td align="right">0.395095E+09</td>
    <td align="right">0.553216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25146.81</td>
    <td align="right"> 12630302.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.920293E+09</td>
    <td align="right">0.467125E+09</td>
    <td align="right">0.630913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1786412.66</td>
    <td align="right"> 13529225.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.819584E+09</td>
    <td align="right">0.421375E+09</td>
    <td align="right">0.591652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11540417.10</td>
    <td align="right">  2479266.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.883850E+09</td>
    <td align="right">0.450820E+09</td>
    <td align="right">0.620755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19063392.46</td>
    <td align="right">   714503.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.882489E+09</td>
    <td align="right">0.448550E+09</td>
    <td align="right">0.608400E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29375292.94</td>
    <td align="right">    18296.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.820945E+09</td>
    <td align="right">0.423646E+09</td>
    <td align="right">0.604007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28155559.91</td>
    <td align="right">    13274.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.920293E+09</td>
    <td align="right">0.467125E+09</td>
    <td align="right">0.630913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21814297.38</td>
    <td align="right">    32394.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.819584E+09</td>
    <td align="right">0.421375E+09</td>
    <td align="right">0.591652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19724845.62</td>
    <td align="right">   101355.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.847407E+09</td>
    <td align="right">0.434516E+09</td>
    <td align="right">0.610596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8196779.15</td>
    <td align="right">  5169312.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.836066E+09</td>
    <td align="right">0.426810E+09</td>
    <td align="right">0.594672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1571980.83</td>
    <td align="right"> 11331213.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.820945E+09</td>
    <td align="right">0.423646E+09</td>
    <td align="right">0.604007E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   434999.09</td>
    <td align="right"> 14415221.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101893E+11</td>
    <td align="right">0.521460E+10</td>
    <td align="right">0.725138E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.142990E+09</td>
    <td align="right"> 72810661.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.770439E+09</td>
    <td align="right">0.395095E+09</td>
    <td align="right">0.553216E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25146.81</td>
    <td align="right">    13274.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.920293E+09</td>
    <td align="right">0.467125E+09</td>
    <td align="right">0.630913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29375292.94</td>
    <td align="right"> 14415221.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM6></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 6</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 6_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.544762E+09</td>
    <td align="right">0.279331E+09</td>
    <td align="right">0.392526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   827426.07</td>
    <td align="right">  7130700.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495282E+09</td>
    <td align="right">0.253990E+09</td>
    <td align="right">0.355639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19217.34</td>
    <td align="right">  7294621.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591617E+09</td>
    <td align="right">0.300295E+09</td>
    <td align="right">0.405587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1176079.97</td>
    <td align="right">  7738617.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.526875E+09</td>
    <td align="right">0.270884E+09</td>
    <td align="right">0.380348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7776515.53</td>
    <td align="right">  1273264.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568189E+09</td>
    <td align="right">0.289813E+09</td>
    <td align="right">0.399056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12675351.82</td>
    <td align="right">   344693.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.567314E+09</td>
    <td align="right">0.288354E+09</td>
    <td align="right">0.391114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18939875.54</td>
    <td align="right">     6465.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527750E+09</td>
    <td align="right">0.272344E+09</td>
    <td align="right">0.388290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18274658.89</td>
    <td align="right">     4380.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.591617E+09</td>
    <td align="right">0.300295E+09</td>
    <td align="right">0.405587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14274345.13</td>
    <td align="right">    13044.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.526875E+09</td>
    <td align="right">0.270884E+09</td>
    <td align="right">0.380348E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12936756.57</td>
    <td align="right">    53461.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.544762E+09</td>
    <td align="right">0.279331E+09</td>
    <td align="right">0.392526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5461764.68</td>
    <td align="right">  2801198.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.537471E+09</td>
    <td align="right">0.274378E+09</td>
    <td align="right">0.382289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1034839.14</td>
    <td align="right">  6442728.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.527750E+09</td>
    <td align="right">0.272344E+09</td>
    <td align="right">0.388290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   288893.82</td>
    <td align="right">  8415990.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.655026E+10</td>
    <td align="right">0.335224E+10</td>
    <td align="right">0.466160E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 93685724.50</td>
    <td align="right"> 41519167.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495282E+09</td>
    <td align="right">0.253990E+09</td>
    <td align="right">0.355639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19217.34</td>
    <td align="right">     4380.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.591617E+09</td>
    <td align="right">0.300295E+09</td>
    <td align="right">0.405587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 18939875.54</td>
    <td align="right">  8415990.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM7></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 7</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 7_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191756E+10</td>
    <td align="right">0.983247E+09</td>
    <td align="right">0.138169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1350586.98</td>
    <td align="right"> 11362561.16</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.174339E+10</td>
    <td align="right">0.894045E+09</td>
    <td align="right">0.125185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35784.56</td>
    <td align="right"> 11658103.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208249E+10</td>
    <td align="right">0.105704E+10</td>
    <td align="right">0.142767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1951582.11</td>
    <td align="right"> 12292174.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185460E+10</td>
    <td align="right">0.953513E+09</td>
    <td align="right">0.133882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12910376.94</td>
    <td align="right">  1949528.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200003E+10</td>
    <td align="right">0.102014E+10</td>
    <td align="right">0.140468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21037037.81</td>
    <td align="right">   511880.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.101500E+10</td>
    <td align="right">0.137672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31638162.23</td>
    <td align="right">     9198.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.185768E+10</td>
    <td align="right">0.958650E+09</td>
    <td align="right">0.136678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30603098.79</td>
    <td align="right">     6228.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.208249E+10</td>
    <td align="right">0.105704E+10</td>
    <td align="right">0.142767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23859896.19</td>
    <td align="right">    14425.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185460E+10</td>
    <td align="right">0.953513E+09</td>
    <td align="right">0.133882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21614546.73</td>
    <td align="right">    80398.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.191756E+10</td>
    <td align="right">0.983247E+09</td>
    <td align="right">0.138169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9026051.51</td>
    <td align="right">  4368340.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189190E+10</td>
    <td align="right">0.965811E+09</td>
    <td align="right">0.134566E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1684881.31</td>
    <td align="right"> 10223002.82</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.185768E+10</td>
    <td align="right">0.958650E+09</td>
    <td align="right">0.136678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   470876.15</td>
    <td align="right"> 13492142.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230569E+11</td>
    <td align="right">0.117999E+11</td>
    <td align="right">0.164088E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.156183E+09</td>
    <td align="right"> 65967984.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.174339E+10</td>
    <td align="right">0.894045E+09</td>
    <td align="right">0.125185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35784.56</td>
    <td align="right">     6228.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.208249E+10</td>
    <td align="right">0.105704E+10</td>
    <td align="right">0.142767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31638162.23</td>
    <td align="right"> 13492142.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM8></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 8</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 8_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653714E+09</td>
    <td align="right">0.335198E+09</td>
    <td align="right">0.471031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   985499.88</td>
    <td align="right">  8679231.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594339E+09</td>
    <td align="right">0.304788E+09</td>
    <td align="right">0.426766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21480.99</td>
    <td align="right">  8879028.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.360353E+09</td>
    <td align="right">0.486704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1393559.93</td>
    <td align="right">  9451583.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.632250E+09</td>
    <td align="right">0.325061E+09</td>
    <td align="right">0.456417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9309365.31</td>
    <td align="right">  1553193.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681827E+09</td>
    <td align="right">0.347776E+09</td>
    <td align="right">0.478868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15196632.26</td>
    <td align="right">   419416.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680777E+09</td>
    <td align="right">0.346024E+09</td>
    <td align="right">0.469337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22740909.15</td>
    <td align="right">     7808.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.633300E+09</td>
    <td align="right">0.326812E+09</td>
    <td align="right">0.465948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21972531.66</td>
    <td align="right">     5214.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.360353E+09</td>
    <td align="right">0.486704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17154571.25</td>
    <td align="right">    15660.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.632250E+09</td>
    <td align="right">0.325061E+09</td>
    <td align="right">0.456417E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15543100.96</td>
    <td align="right">    64558.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653714E+09</td>
    <td align="right">0.335198E+09</td>
    <td align="right">0.471031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6544894.57</td>
    <td align="right">  3406698.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.644965E+09</td>
    <td align="right">0.329254E+09</td>
    <td align="right">0.458747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1234471.29</td>
    <td align="right">  7840134.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.633300E+09</td>
    <td align="right">0.326812E+09</td>
    <td align="right">0.465948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   344169.54</td>
    <td align="right"> 10210571.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786032E+10</td>
    <td align="right">0.402269E+10</td>
    <td align="right">0.559392E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.112441E+09</td>
    <td align="right"> 50533101.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.594339E+09</td>
    <td align="right">0.304788E+09</td>
    <td align="right">0.426766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21480.99</td>
    <td align="right">     5214.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709940E+09</td>
    <td align="right">0.360353E+09</td>
    <td align="right">0.486704E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22740909.15</td>
    <td align="right"> 10210571.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2EXAM9></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 EXAM 9</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 EXAM 9_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.958781E+09</td>
    <td align="right">0.491623E+09</td>
    <td align="right">0.690846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   660977.21</td>
    <td align="right">  5830759.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.871697E+09</td>
    <td align="right">0.447022E+09</td>
    <td align="right">0.625924E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15579.32</td>
    <td align="right">  5950252.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104125E+10</td>
    <td align="right">0.528518E+09</td>
    <td align="right">0.713833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   943382.10</td>
    <td align="right">  6328639.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.927300E+09</td>
    <td align="right">0.476756E+09</td>
    <td align="right">0.669412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6316882.62</td>
    <td align="right">  1031795.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100001E+10</td>
    <td align="right">0.510071E+09</td>
    <td align="right">0.702339E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10326898.56</td>
    <td align="right">   276276.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.998473E+09</td>
    <td align="right">0.507502E+09</td>
    <td align="right">0.688361E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15562524.06</td>
    <td align="right">     4998.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.928840E+09</td>
    <td align="right">0.479325E+09</td>
    <td align="right">0.683391E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15035244.39</td>
    <td align="right">     3198.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104125E+10</td>
    <td align="right">0.528518E+09</td>
    <td align="right">0.713833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11690458.38</td>
    <td align="right">     9463.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.927300E+09</td>
    <td align="right">0.476756E+09</td>
    <td align="right">0.669412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10577515.82</td>
    <td align="right">    42585.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.958781E+09</td>
    <td align="right">0.491623E+09</td>
    <td align="right">0.690846E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4421921.81</td>
    <td align="right">  2276646.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945949E+09</td>
    <td align="right">0.482905E+09</td>
    <td align="right">0.672829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   828380.27</td>
    <td align="right">  5269136.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.928840E+09</td>
    <td align="right">0.479325E+09</td>
    <td align="right">0.683391E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   230878.18</td>
    <td align="right">  6871081.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.115285E+11</td>
    <td align="right">0.589995E+10</td>
    <td align="right">0.820442E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 76610642.73</td>
    <td align="right"> 33894833.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.871697E+09</td>
    <td align="right">0.447022E+09</td>
    <td align="right">0.625924E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15579.32</td>
    <td align="right">     3198.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104125E+10</td>
    <td align="right">0.528518E+09</td>
    <td align="right">0.713833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15562524.06</td>
    <td align="right">  6871081.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2LOUNGE></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 LOUNGE</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 LOUNGE_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145270E+09</td>
    <td align="right"> 53660736.00</td>
    <td align="right">0.380621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132075E+09</td>
    <td align="right"> 48792528.00</td>
    <td align="right">0.344852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157764E+09</td>
    <td align="right"> 57687840.00</td>
    <td align="right">0.393285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140500E+09</td>
    <td align="right"> 52038000.00</td>
    <td align="right">0.368812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151517E+09</td>
    <td align="right"> 55674288.00</td>
    <td align="right">0.386953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151284E+09</td>
    <td align="right"> 55393920.00</td>
    <td align="right">0.379252E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140733E+09</td>
    <td align="right"> 52318368.00</td>
    <td align="right">0.376513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157764E+09</td>
    <td align="right"> 57687840.00</td>
    <td align="right">0.393285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140500E+09</td>
    <td align="right"> 52038000.00</td>
    <td align="right">0.368812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145270E+09</td>
    <td align="right"> 53660736.00</td>
    <td align="right">0.380621E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143326E+09</td>
    <td align="right"> 52709184.00</td>
    <td align="right">0.370694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140733E+09</td>
    <td align="right"> 52318368.00</td>
    <td align="right">0.376513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174674E+10</td>
    <td align="right">0.643980E+09</td>
    <td align="right">0.452021E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132075E+09</td>
    <td align="right"> 48792528.00</td>
    <td align="right">0.344852E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157764E+09</td>
    <td align="right"> 57687840.00</td>
    <td align="right">0.393285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FLOOR2NURSESTATION1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FLOOR 2 NURSE STATION 1</b></p>
<p>Timestamp: <b>2020-06-04
    00:27:49</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FLOOR 2 NURSE STATION 1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.363175E+09</td>
    <td align="right">0.199522E+09</td>
    <td align="right">0.475850E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.330188E+09</td>
    <td align="right">0.181421E+09</td>
    <td align="right">0.431132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394411E+09</td>
    <td align="right">0.214496E+09</td>
    <td align="right">0.491683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.351250E+09</td>
    <td align="right">0.193489E+09</td>
    <td align="right">0.461086E+09</td>
    <td align="right">        0.00</td>
